  SchoolK8ClassroomRefrigerationSun,
  SchoolK8ClassroomRefrigerationWD,
  SchoolK8ClassroomRefrigerationWD,
  SchoolK8ClassroomRefrigerationSun,
  SchoolK8ClassroomRefrigerationSun ;
Schedule:Year,
  SchoolK8ClassroomRefrigeration, Fraction,
  SchoolK8ClassroomRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8ClassroomServiceHotWaterWk,
  SchoolK8ClassroomServiceHotWaterSun,
  SchoolK8ClassroomServiceHotWaterWD,
  SchoolK8ClassroomServiceHotWaterWD,
  SchoolK8ClassroomServiceHotWaterWD,
  SchoolK8ClassroomServiceHotWaterWD,
  SchoolK8ClassroomServiceHotWaterWD,
  SchoolK8ClassroomServiceHotWaterSat,
  SchoolK8ClassroomServiceHotWaterSun,
  SchoolK8ClassroomServiceHotWaterWD,
  SchoolK8ClassroomServiceHotWaterWD,
  SchoolK8ClassroomServiceHotWaterSun,
  SchoolK8ClassroomServiceHotWaterSun ;
Schedule:Year,
  SchoolK8ClassroomServiceHotWater, Fraction,
  SchoolK8ClassroomServiceHotWaterWk, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8ElevatorSummer, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  SchoolK8ElevatorWinter, Fraction,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12 ;
Schedule:Week:Daily,
  SchoolK8ElevatorWk,
  SchoolK8ElevatorSun,
  SchoolK8ElevatorWD,
  SchoolK8ElevatorWD,
  SchoolK8ElevatorWD,
  SchoolK8ElevatorWD,
  SchoolK8ElevatorWD,
  SchoolK8ElevatorSat,
  SchoolK8ElevatorSun,
  SchoolK8ElevatorSummer,
  SchoolK8ElevatorWinter,
  SchoolK8ElevatorSun,
  SchoolK8ElevatorSun ;
Schedule:Year,
  SchoolK8Elevator, Fraction,
  SchoolK8ElevatorWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8ExtLightingMotionCtrlWk,
  SchoolK8ExtLightingMotionCtrlSun,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlSat,
  SchoolK8ExtLightingMotionCtrlSun,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlSun,
  SchoolK8ExtLightingMotionCtrlSun ;
Schedule:Year,
  SchoolK8ExtLightingMotionCtrl, Fraction,
  SchoolK8ExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8ExtLightingNonMotionCtrlWk,
  SchoolK8ExtLightingNonMotionCtrlSun,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlSat,
  SchoolK8ExtLightingNonMotionCtrlSun,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlSun,
  SchoolK8ExtLightingNonMotionCtrlSun ;
Schedule:Year,
  SchoolK8ExtLightingNonMotionCtrl, Fraction,
  SchoolK8ExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk,
  SchoolK8KitchenClgSetptSun,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptSat,
  SchoolK8KitchenClgSetptSun,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptSun,
  SchoolK8KitchenClgSetptSun ;
Schedule:Year,
  SchoolK8KitchenClgSetpt, Temperature,
  SchoolK8KitchenClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk,
  SchoolK8KitchenElecEquipmentSun,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentSat,
  SchoolK8KitchenElecEquipmentSun,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentSun,
  SchoolK8KitchenElecEquipmentSun ;
Schedule:Year,
  SchoolK8KitchenElecEquipment, Fraction,
  SchoolK8KitchenElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk,
  SchoolK8KitchenGasEquipmentSun,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentSat,
  SchoolK8KitchenGasEquipmentSun,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentSun,
  SchoolK8KitchenGasEquipmentSun ;
Schedule:Year,
  SchoolK8KitchenGasEquipment, Fraction,
  SchoolK8KitchenGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk,
  SchoolK8KitchenHVACAvailSun,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailSat,
  SchoolK8KitchenHVACAvailSun,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailSun,
  SchoolK8KitchenHVACAvailSun ;
Schedule:Year,
  SchoolK8KitchenHVACAvail, OnOff,
  SchoolK8KitchenHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk,
  SchoolK8KitchenHtgSetptSun,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptSat,
  SchoolK8KitchenHtgSetptSun,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptSun,
  SchoolK8KitchenHtgSetptSun ;
Schedule:Year,
  SchoolK8KitchenHtgSetpt, Temperature,
  SchoolK8KitchenHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk,
  SchoolK8KitchenInfiltrationSun,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationSat,
  SchoolK8KitchenInfiltrationSun,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationSun,
  SchoolK8KitchenInfiltrationSun ;
Schedule:Year,
  SchoolK8KitchenInfiltration, Fraction,
  SchoolK8KitchenInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk,
  SchoolK8KitchenLightsSun,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsSat,
  SchoolK8KitchenLightsSun,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsSun,
  SchoolK8KitchenLightsSun ;
Schedule:Year,
  SchoolK8KitchenLights, Fraction,
  SchoolK8KitchenLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenOAControlWk,
  SchoolK8KitchenOAControlSun,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlSat,
  SchoolK8KitchenOAControlSun,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlSun,
  SchoolK8KitchenOAControlSun ;
Schedule:Year,
  SchoolK8KitchenOAControl, Fraction,
  SchoolK8KitchenOAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk,
  SchoolK8KitchenOccupancySun,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancySat,
  SchoolK8KitchenOccupancySun,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancySun,
  SchoolK8KitchenOccupancySun ;
Schedule:Year,
  SchoolK8KitchenOccupancy, Fraction,
  SchoolK8KitchenOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenRefrigerationWk,
  SchoolK8KitchenRefrigerationSun,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationSat,
  SchoolK8KitchenRefrigerationSun,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationSun,
  SchoolK8KitchenRefrigerationSun ;
Schedule:Year,
  SchoolK8KitchenRefrigeration, Fraction,
  SchoolK8KitchenRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenServiceHotWaterWk,
  SchoolK8KitchenServiceHotWaterSun,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterSat,
  SchoolK8KitchenServiceHotWaterSun,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterSun,
  SchoolK8KitchenServiceHotWaterSun ;
Schedule:Year,
  SchoolK8KitchenServiceHotWater, Fraction,
  SchoolK8KitchenServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk,
  SchoolK8MPRClgSetptSun,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptSat,
  SchoolK8MPRClgSetptSun,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptSun,
  SchoolK8MPRClgSetptSun ;
Schedule:Year,
  SchoolK8MPRClgSetpt, Temperature,
  SchoolK8MPRClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk,
  SchoolK8MPRElecEquipmentSun,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentSat,
  SchoolK8MPRElecEquipmentSun,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentSun,
  SchoolK8MPRElecEquipmentSun ;
Schedule:Year,
  SchoolK8MPRElecEquipment, Fraction,
  SchoolK8MPRElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk,
  SchoolK8MPRHVACAvailSun,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailSat,
  SchoolK8MPRHVACAvailSun,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailSun,
  SchoolK8MPRHVACAvailSun ;
Schedule:Year,
  SchoolK8MPRHVACAvail, OnOff,
  SchoolK8MPRHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk,
  SchoolK8MPRHtgSetptSun,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptSat,
  SchoolK8MPRHtgSetptSun,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptSun,
  SchoolK8MPRHtgSetptSun ;
Schedule:Year,
  SchoolK8MPRHtgSetpt, Temperature,
  SchoolK8MPRHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk,
  SchoolK8MPRInfiltrationSun,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationSat,
  SchoolK8MPRInfiltrationSun,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationSun,
  SchoolK8MPRInfiltrationSun ;
Schedule:Year,
  SchoolK8MPRInfiltration, Fraction,
  SchoolK8MPRInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk,
  SchoolK8MPRLightsSun,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsSat,
  SchoolK8MPRLightsSun,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsSun,
  SchoolK8MPRLightsSun ;
Schedule:Year,
  SchoolK8MPRLights, Fraction,
  SchoolK8MPRLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPROAControlWk,
  SchoolK8MPROAControlSun,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlSat,
  SchoolK8MPROAControlSun,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlSun,
  SchoolK8MPROAControlSun ;
Schedule:Year,
  SchoolK8MPROAControl, Fraction,
  SchoolK8MPROAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk,
  SchoolK8MPROccupancySun,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancySat,
  SchoolK8MPROccupancySun,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancySun,
  SchoolK8MPROccupancySun ;
Schedule:Year,
  SchoolK8MPROccupancy, Fraction,
  SchoolK8MPROccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRRefrigerationWk,
  SchoolK8MPRRefrigerationSun,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationSat,
  SchoolK8MPRRefrigerationSun,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationSun,
  SchoolK8MPRRefrigerationSun ;
Schedule:Year,
  SchoolK8MPRRefrigeration, Fraction,
  SchoolK8MPRRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRServiceHotWaterWk,
  SchoolK8MPRServiceHotWaterSun,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterSat,
  SchoolK8MPRServiceHotWaterSun,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterSun,
  SchoolK8MPRServiceHotWaterSun ;
Schedule:Year,
  SchoolK8MPRServiceHotWater, Fraction,
  SchoolK8MPRServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomClgSetptWk,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptSat,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptSun ;
Schedule:Year,
  SchoolLargeClassroomClgSetpt, Temperature,
  SchoolLargeClassroomClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomElecEquipmentWk,
  SchoolLargeClassroomElecEquipmentSun,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentSat,
  SchoolLargeClassroomElecEquipmentSun,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentSun,
  SchoolLargeClassroomElecEquipmentSun ;
Schedule:Year,
  SchoolLargeClassroomElecEquipment, Fraction,
  SchoolLargeClassroomElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomGasEquipmentWk,
  SchoolLargeClassroomGasEquipmentSun,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentSat,
  SchoolLargeClassroomGasEquipmentSun,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentSun,
  SchoolLargeClassroomGasEquipmentSun ;
Schedule:Year,
  SchoolLargeClassroomGasEquipment, Fraction,
  SchoolLargeClassroomGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomHVACAvailWk,
  SchoolLargeClassroomHVACAvailSun,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailSat,
  SchoolLargeClassroomHVACAvailSun,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailSun,
  SchoolLargeClassroomHVACAvailSun ;
Schedule:Year,
  SchoolLargeClassroomHVACAvail, OnOff,
  SchoolLargeClassroomHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomHtgSetptWk,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptSat,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptSun ;
Schedule:Year,
  SchoolLargeClassroomHtgSetpt, Temperature,
  SchoolLargeClassroomHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomInfiltrationWk,
  SchoolLargeClassroomInfiltrationSun,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationSat,
  SchoolLargeClassroomInfiltrationSun,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationSun,
  SchoolLargeClassroomInfiltrationSun ;
Schedule:Year,
  SchoolLargeClassroomInfiltration, Fraction,
  SchoolLargeClassroomInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomLightsWk,
  SchoolLargeClassroomLightsSun,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsSat,
  SchoolLargeClassroomLightsSun,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsSun,
  SchoolLargeClassroomLightsSun ;
Schedule:Year,
  SchoolLargeClassroomLights, Fraction,
  SchoolLargeClassroomLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomOccupancyWk,
  SchoolLargeClassroomOccupancySun,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancySat,
  SchoolLargeClassroomOccupancySun,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancySun,
  SchoolLargeClassroomOccupancySun ;
Schedule:Year,
  SchoolLargeClassroomOccupancy, Fraction,
  SchoolLargeClassroomOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomRefrigerationWk,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationSat,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationSun ;
Schedule:Year,
  SchoolLargeClassroomRefrigeration, Fraction,
  SchoolLargeClassroomRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomServiceHotWaterWk,
  SchoolLargeClassroomServiceHotWaterSun,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterSat,
  SchoolLargeClassroomServiceHotWaterSun,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterSun,
  SchoolLargeClassroomServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeClassroomServiceHotWater, Fraction,
  SchoolLargeClassroomServiceHotWaterWk, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolLargeElevatorSummer, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  SchoolLargeElevatorWinter, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolLargeElevatorWk,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorSat,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorSummer,
  SchoolLargeElevatorWinter,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorSun ;
Schedule:Year,
  SchoolLargeElevator, Fraction,
  SchoolLargeElevatorWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeExtLightingMotionCtrlWk,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlSat,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlSun ;
Schedule:Year,
  SchoolLargeExtLightingMotionCtrl, Fraction,
  SchoolLargeExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeExtLightingNonMotionCtrlWk,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlSat,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlSun ;
Schedule:Year,
  SchoolLargeExtLightingNonMotionCtrl, Fraction,
  SchoolLargeExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymClgSetptWk,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptSat,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptSun ;
Schedule:Year,
  SchoolLargeGymClgSetpt, Temperature,
  SchoolLargeGymClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymElecEquipmentWk,
  SchoolLargeGymElecEquipmentSun,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentSat,
  SchoolLargeGymElecEquipmentSun,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentSun,
  SchoolLargeGymElecEquipmentSun ;
Schedule:Year,
  SchoolLargeGymElecEquipment, Fraction,
  SchoolLargeGymElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymHVACAvailWk,
  SchoolLargeGymHVACAvailSun,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailSat,
  SchoolLargeGymHVACAvailSun,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailSun,
  SchoolLargeGymHVACAvailSun ;
Schedule:Year,
  SchoolLargeGymHVACAvail, OnOff,
  SchoolLargeGymHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymHtgSetptWk,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptSat,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptSun ;
Schedule:Year,
  SchoolLargeGymHtgSetpt, Temperature,
  SchoolLargeGymHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymInfiltrationWk,
  SchoolLargeGymInfiltrationSun,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationSat,
  SchoolLargeGymInfiltrationSun,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationSun,
  SchoolLargeGymInfiltrationSun ;
Schedule:Year,
  SchoolLargeGymInfiltration, Fraction,
  SchoolLargeGymInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymLightsWk,
  SchoolLargeGymLightsSun,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsSat,
  SchoolLargeGymLightsSun,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsSun,
  SchoolLargeGymLightsSun ;
Schedule:Year,
  SchoolLargeGymLights, Fraction,
  SchoolLargeGymLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymOAControlWk,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlSat,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlSun ;
Schedule:Year,
  SchoolLargeGymOAControl, Fraction,
  SchoolLargeGymOAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymOccupancyWk,
  SchoolLargeGymOccupancySun,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancySat,
  SchoolLargeGymOccupancySun,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancySun,
  SchoolLargeGymOccupancySun ;
Schedule:Year,
  SchoolLargeGymOccupancy, Fraction,
  SchoolLargeGymOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymServiceHotWaterWk,
  SchoolLargeGymServiceHotWaterSun,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterSat,
  SchoolLargeGymServiceHotWaterSun,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterSun,
  SchoolLargeGymServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeGymServiceHotWater, Fraction,
  SchoolLargeGymServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenClgSetptWk,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptSat,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptSun ;
Schedule:Year,
  SchoolLargeKitchenClgSetpt, Temperature,
  SchoolLargeKitchenClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenElecEquipmentWk,
  SchoolLargeKitchenElecEquipmentSun,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentSat,
  SchoolLargeKitchenElecEquipmentSun,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentSun,
  SchoolLargeKitchenElecEquipmentSun ;
Schedule:Year,
  SchoolLargeKitchenElecEquipment, Fraction,
  SchoolLargeKitchenElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenGasEquipmentWk,
  SchoolLargeKitchenGasEquipmentSun,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentSat,
  SchoolLargeKitchenGasEquipmentSun,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentSun,
  SchoolLargeKitchenGasEquipmentSun ;
Schedule:Year,
  SchoolLargeKitchenGasEquipment, Fraction,
  SchoolLargeKitchenGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenHVACAvailWk,
  SchoolLargeKitchenHVACAvailSun,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailSat,
  SchoolLargeKitchenHVACAvailSun,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailSun,
  SchoolLargeKitchenHVACAvailSun ;
Schedule:Year,
  SchoolLargeKitchenHVACAvail, OnOff,
  SchoolLargeKitchenHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenHtgSetptWk,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptSat,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptSun ;
Schedule:Year,
  SchoolLargeKitchenHtgSetpt, Temperature,
  SchoolLargeKitchenHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenInfiltrationWk,
  SchoolLargeKitchenInfiltrationSun,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationSat,
  SchoolLargeKitchenInfiltrationSun,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationSun,
  SchoolLargeKitchenInfiltrationSun ;
Schedule:Year,
  SchoolLargeKitchenInfiltration, Fraction,
  SchoolLargeKitchenInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenLightsWk,
  SchoolLargeKitchenLightsSun,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsSat,
  SchoolLargeKitchenLightsSun,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsSun,
  SchoolLargeKitchenLightsSun ;
Schedule:Year,
  SchoolLargeKitchenLights, Fraction,
  SchoolLargeKitchenLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenOAControlWk,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlSat,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlSun ;
Schedule:Year,
  SchoolLargeKitchenOAControl, Fraction,
  SchoolLargeKitchenOAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenOccupancyWk,
  SchoolLargeKitchenOccupancySun,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancySat,
  SchoolLargeKitchenOccupancySun,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancySun,
  SchoolLargeKitchenOccupancySun ;
Schedule:Year,
  SchoolLargeKitchenOccupancy, Fraction,
  SchoolLargeKitchenOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenRefrigerationWk,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationSat,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationSun ;
Schedule:Year,
  SchoolLargeKitchenRefrigeration, Fraction,
  SchoolLargeKitchenRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenServiceHotWaterWk,
  SchoolLargeKitchenServiceHotWaterSun,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterSat,
  SchoolLargeKitchenServiceHotWaterSun,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterSun,
  SchoolLargeKitchenServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeKitchenServiceHotWater, Fraction,
  SchoolLargeKitchenServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomClgSetptWk,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptSat,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptSun ;
Schedule:Year,
  SchoolRelocatableClassroomClgSetpt, Temperature,
  SchoolRelocatableClassroomClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomElecEquipmentWk,
  SchoolRelocatableClassroomElecEquipmentSun,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentSat,
  SchoolRelocatableClassroomElecEquipmentSun,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentSun,
  SchoolRelocatableClassroomElecEquipmentSun ;
Schedule:Year,
  SchoolRelocatableClassroomElecEquipment, Fraction,
  SchoolRelocatableClassroomElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomGasEquipmentWk,
  SchoolRelocatableClassroomGasEquipmentSun,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentSat,
  SchoolRelocatableClassroomGasEquipmentSun,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentSun,
  SchoolRelocatableClassroomGasEquipmentSun ;
Schedule:Year,
  SchoolRelocatableClassroomGasEquipment, Fraction,
  SchoolRelocatableClassroomGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomHVACAvailWk,
  SchoolRelocatableClassroomHVACAvailSun,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailSat,
  SchoolRelocatableClassroomHVACAvailSun,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailSun,
  SchoolRelocatableClassroomHVACAvailSun ;
Schedule:Year,
  SchoolRelocatableClassroomHVACAvail, OnOff,
  SchoolRelocatableClassroomHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomHtgSetptWk,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptSat,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptSun ;
Schedule:Year,
  SchoolRelocatableClassroomHtgSetpt, Temperature,
  SchoolRelocatableClassroomHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomInfiltrationWk,
  SchoolRelocatableClassroomInfiltrationSun,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationSat,
  SchoolRelocatableClassroomInfiltrationSun,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationSun,
  SchoolRelocatableClassroomInfiltrationSun ;
Schedule:Year,
  SchoolRelocatableClassroomInfiltration, Fraction,
  SchoolRelocatableClassroomInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomLightsWk,
  SchoolRelocatableClassroomLightsSun,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsSat,
  SchoolRelocatableClassroomLightsSun,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsSun,
  SchoolRelocatableClassroomLightsSun ;
Schedule:Year,
  SchoolRelocatableClassroomLights, Fraction,
  SchoolRelocatableClassroomLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomOccupancyWk,
  SchoolRelocatableClassroomOccupancySun,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancySat,
  SchoolRelocatableClassroomOccupancySun,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancySun,
  SchoolRelocatableClassroomOccupancySun ;
Schedule:Year,
  SchoolRelocatableClassroomOccupancy, Fraction,
  SchoolRelocatableClassroomOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomRefrigerationWk,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationSat,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationSun ;
Schedule:Year,
  SchoolRelocatableClassroomRefrigeration, Fraction,
  SchoolRelocatableClassroomRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomServiceHotWaterWk,
  SchoolRelocatableClassroomServiceHotWaterSun,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterSat,
  SchoolRelocatableClassroomServiceHotWaterSun,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterSun,
  SchoolRelocatableClassroomServiceHotWaterSun ;
Schedule:Year,
  SchoolRelocatableClassroomServiceHotWater, Fraction,
  SchoolRelocatableClassroomServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableExtLightingMotionCtrlWk,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlSat,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlSun ;
Schedule:Year,
  SchoolRelocatableExtLightingMotionCtrl, Fraction,
  SchoolRelocatableExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableExtLightingNonMotionCtrlWk,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlSat,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlSun ;
Schedule:Year,
  SchoolRelocatableExtLightingNonMotionCtrl, Fraction,
  SchoolRelocatableExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageDoorInfiltrationWk,
  WarehouseBulkStorageDoorInfiltrationSun,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationSat,
  WarehouseBulkStorageDoorInfiltrationSun,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationSun,
  WarehouseBulkStorageDoorInfiltrationSun ;
Schedule:Year,
  WarehouseBulkStorageDoorInfiltration, Fraction,
  WarehouseBulkStorageDoorInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageElecEquipmentWk,
  WarehouseBulkStorageElecEquipmentSun,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentSat,
  WarehouseBulkStorageElecEquipmentSun,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentSun,
  WarehouseBulkStorageElecEquipmentSun ;
Schedule:Year,
  WarehouseBulkStorageElecEquipment, Fraction,
  WarehouseBulkStorageElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageForkliftEquipmentWk,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentSat,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentSun ;
Schedule:Year,
  WarehouseBulkStorageForkliftEquipment, Fraction,
  WarehouseBulkStorageForkliftEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageHVACAvailWk,
  WarehouseBulkStorageHVACAvailSun,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailSat,
  WarehouseBulkStorageHVACAvailSun,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailSun,
  WarehouseBulkStorageHVACAvailSun ;
Schedule:Year,
  WarehouseBulkStorageHVACAvail, OnOff,
  WarehouseBulkStorageHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageHtgSetptWk,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptSat,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptSun ;
Schedule:Year,
  WarehouseBulkStorageHtgSetpt, Temperature,
  WarehouseBulkStorageHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageInfiltrationWk,
  WarehouseBulkStorageInfiltrationSun,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationSat,
  WarehouseBulkStorageInfiltrationSun,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationSun,
  WarehouseBulkStorageInfiltrationSun ;
Schedule:Year,
  WarehouseBulkStorageInfiltration, Fraction,
  WarehouseBulkStorageInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageLightsWk,
  WarehouseBulkStorageLightsSun,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsSat,
  WarehouseBulkStorageLightsSun,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsSun,
  WarehouseBulkStorageLightsSun ;
Schedule:Year,
  WarehouseBulkStorageLights, Fraction,
  WarehouseBulkStorageLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageOccupnacyWk,
  WarehouseBulkStorageOccupnacySun,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacySat,
  WarehouseBulkStorageOccupnacySun,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacySun,
  WarehouseBulkStorageOccupnacySun ;
Schedule:Year,
  WarehouseBulkStorageOccupnacy, Fraction,
  WarehouseBulkStorageOccupnacyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageServiceHotWaterWk,
  WarehouseBulkStorageServiceHotWaterSun,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterSat,
  WarehouseBulkStorageServiceHotWaterSun,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterSun,
  WarehouseBulkStorageServiceHotWaterSun ;
Schedule:Year,
  WarehouseBulkStorageServiceHotWater, Fraction,
  WarehouseBulkStorageServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseExtLightingMotionCtrlWk,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlSat,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlSun ;
Schedule:Year,
  WarehouseExtLightingMotionCtrl, Fraction,
  WarehouseExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseExtLightingNonMotionCtrlWk,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlSat,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlSun ;
Schedule:Year,
  WarehouseExtLightingNonMotionCtrl, Fraction,
  WarehouseExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageClgSetptWk,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptSat,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptSun ;
Schedule:Year,
  WarehouseFineStorageClgSetpt, Temperature,
  WarehouseFineStorageClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageElecEquipmentWk,
  WarehouseFineStorageElecEquipmentSun,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentSat,
  WarehouseFineStorageElecEquipmentSun,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentSun,
  WarehouseFineStorageElecEquipmentSun ;
Schedule:Year,
  WarehouseFineStorageElecEquipment, Fraction,
  WarehouseFineStorageElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageHVACAvailWk,
  WarehouseFineStorageHVACAvailSun,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailSat,
  WarehouseFineStorageHVACAvailSun,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailSun,
  WarehouseFineStorageHVACAvailSun ;
Schedule:Year,
  WarehouseFineStorageHVACAvail, OnOff,
  WarehouseFineStorageHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageHtgSetptWk,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptSat,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptSun ;
Schedule:Year,
  WarehouseFineStorageHtgSetpt, Temperature,
  WarehouseFineStorageHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageInfiltrationWk,
  WarehouseFineStorageInfiltrationSun,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationSat,
  WarehouseFineStorageInfiltrationSun,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationSun,
  WarehouseFineStorageInfiltrationSun ;
Schedule:Year,
  WarehouseFineStorageInfiltration, Fraction,
  WarehouseFineStorageInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageLightsWk,
  WarehouseFineStorageLightsSun,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsSat,
  WarehouseFineStorageLightsSun,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsSun,
  WarehouseFineStorageLightsSun ;
Schedule:Year,
  WarehouseFineStorageLights, Fraction,
  WarehouseFineStorageLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageOccupnacyWk,
  WarehouseFineStorageOccupnacySun,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacySat,
  WarehouseFineStorageOccupnacySun,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacySun,
  WarehouseFineStorageOccupnacySun ;
Schedule:Year,
  WarehouseFineStorageOccupnacy, Fraction,
  WarehouseFineStorageOccupnacyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageServiceHotWaterWk,
  WarehouseFineStorageServiceHotWaterSun,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterSat,
  WarehouseFineStorageServiceHotWaterSun,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterSun,
  WarehouseFineStorageServiceHotWaterSun ;
Schedule:Year,
  WarehouseFineStorageServiceHotWater, Fraction,
  WarehouseFineStorageServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeClgSetptWk,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptSat,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptSun ;
Schedule:Year,
  WarehouseOfficeClgSetpt, Temperature,
  WarehouseOfficeClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeDoorInfiltrationWk,
  WarehouseOfficeDoorInfiltrationSun,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationSat,
  WarehouseOfficeDoorInfiltrationSun,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationSun,
  WarehouseOfficeDoorInfiltrationSun ;
Schedule:Year,
  WarehouseOfficeDoorInfiltration, Fraction,
  WarehouseOfficeDoorInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeElecEquipmentWk,
  WarehouseOfficeElecEquipmentSun,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentSat,
  WarehouseOfficeElecEquipmentSun,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentSun,
  WarehouseOfficeElecEquipmentSun ;
Schedule:Year,
  WarehouseOfficeElecEquipment, Fraction,
  WarehouseOfficeElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeHVACAvailWk,
  WarehouseOfficeHVACAvailSun,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailSat,
  WarehouseOfficeHVACAvailSun,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailSun,
  WarehouseOfficeHVACAvailSun ;
Schedule:Year,
  WarehouseOfficeHVACAvail, OnOff,
  WarehouseOfficeHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeHtgSetptWk,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptSat,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptSun ;
Schedule:Year,
  WarehouseOfficeHtgSetpt, Temperature,
  WarehouseOfficeHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeInfiltrationWk,
  WarehouseOfficeInfiltrationSun,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationSat,
  WarehouseOfficeInfiltrationSun,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationSun,
  WarehouseOfficeInfiltrationSun ;
Schedule:Year,
  WarehouseOfficeInfiltration, Fraction,
  WarehouseOfficeInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeLightsWk,
  WarehouseOfficeLightsSun,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsSat,
  WarehouseOfficeLightsSun,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsSun,
  WarehouseOfficeLightsSun ;
Schedule:Year,
  WarehouseOfficeLights, Fraction,
  WarehouseOfficeLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeOccupancyWk,
  WarehouseOfficeOccupancySun,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancySat,
  WarehouseOfficeOccupancySun,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancySun,
  WarehouseOfficeOccupancySun ;
Schedule:Year,
  WarehouseOfficeOccupancy, Fraction,
  WarehouseOfficeOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeServiceHotWaterWk,
  WarehouseOfficeServiceHotWaterSun,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterSat,
  WarehouseOfficeServiceHotWaterSun,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterSun,
  WarehouseOfficeServiceHotWaterSun ;
Schedule:Year,
  WarehouseOfficeServiceHotWater, Fraction,
  WarehouseOfficeServiceHotWaterWk, 1,1,12,31 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_JanMaySep, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_FebJunOct, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_MarJulNov, Fraction,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_AprAugDec, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec ;
Schedule:Year,
  OfficeLargeDataElecEquipment, Fraction,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 1,1,1,31,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 2,1,2,28,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 3,1,3,31,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 4,1,4,30,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 5,1,5,31,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 6,1,6,30,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 7,1,7,31,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 8,1,8,31,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 9,1,9,30,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 10,1,10,31,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 11,1,11,30,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 12,1,12,31 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_JanMaySep, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_FebJunOct, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_MarJulNov, Fraction,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_AprAugDec, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec ;
Schedule:Year,
  OfficeMediumDataElecEquipment, Fraction,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 1,1,1,31,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 2,1,2,28,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 3,1,3,31,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 4,1,4,30,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 5,1,5,31,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 6,1,6,30,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 7,1,7,31,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 8,1,8,31,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 9,1,9,30,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 10,1,10,31,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 11,1,11,30,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 12,1,12,31 ;
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========
Construction:FfactorGroundFloor,
    Break_CopyRoom_Floor,    !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    10.2193344,              !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Closed_Office_E_Floor,   !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    84.3559603200002,        !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Closed_Office_W_Floor,   !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    84.3559603200002,        !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Conference_Floor,        !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    42.3637862400001,        !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Corridor_E_Floor,        !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    11.33417088,             !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Corridor_N_Floor,        !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    19.60254144,             !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Corridor_S_Floor,        !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    19.60254144,             !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Corridor_W_Floor,        !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    11.33417088,             !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Lobby_Lounge_Floor,      !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    42.3637862400001,        !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Mechanical_Electrical_Floor,  !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    10.59094656,             !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Open_Office_N_Floor,     !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    84.7275724800002,        !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Restroom_Floor,          !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    20.81028096,             !- Area {m2}
    0;                       !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Storage_Floor,           !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    69.1198617600001,        !- Area {m2}
    0;                       !- PerimeterExposed {m}
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
BuildingSurface:Detailed,
    Attic_floor_break,       !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_break Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127132,              !- Vertex 1 X-coordinate {m}
    9.22999932000001,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127132,              !- Vertex 2 X-coordinate {m}
    5.79120000000001,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_conference,  !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_conference Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450066,              !- Vertex 1 X-coordinate {m}
    4.57200000000001,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450066,              !- Vertex 2 X-coordinate {m}
    1.155058e-14,            !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    1.155058e-14,            !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    4.5720000000001,         !- Vertex 4 X-coordinate {m}
    4.57200000000001,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_east_closed_office,  !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_east_closed_office Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.6900132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    27.6900132,              !- Vertex 2 X-coordinate {m}
    1.155058e-14,            !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    23.1180132000001,        !- Vertex 3 X-coordinate {m}
    1.155058e-14,            !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_east_corridor,  !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_east_corridor Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    4.57200000000001,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    21.8988132,              !- Vertex 3 X-coordinate {m}
    4.57200000000001,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    21.8988132,              !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_lobby,       !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_lobby Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    4.57200000000001,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132000001,        !- Vertex 2 X-coordinate {m}
    1.155058e-14,            !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    13.8450066,              !- Vertex 3 X-coordinate {m}
    1.155058e-14,            !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    13.8450066,              !- Vertex 4 X-coordinate {m}
    4.57200000000001,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_mech,        !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_mech Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988132,              !- Vertex 1 X-coordinate {m}
    9.22999932000001,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988132,              !- Vertex 2 X-coordinate {m}
    5.79120000000001,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    18.8127132,              !- Vertex 3 X-coordinate {m}
    5.79120000000001,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    18.8127132,              !- Vertex 4 X-coordinate {m}
    9.22999932000001,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_north_corridor,  !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_north_corridor Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988132,              !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988132,              !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    5.7912000000001,         !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    5.7912000000001,         !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_open_office, !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_open_office Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    4.5720000000001,         !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    4.5720000000001,         !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_restroom 1,  !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_restroom Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988132,              !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988132,              !- Vertex 2 X-coordinate {m}
    9.22999932000001,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_south_corridor,  !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_south_corridor Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988132,              !- Vertex 1 X-coordinate {m}
    5.79120000000001,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988132,              !- Vertex 2 X-coordinate {m}
    4.57200000000001,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    5.7912000000001,         !- Vertex 3 X-coordinate {m}
    4.57200000000001,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    5.7912000000001,         !- Vertex 4 X-coordinate {m}
    5.79120000000001,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_storage,     !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_storage Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    5.7912000000001,         !- Vertex 3 X-coordinate {m}
    5.79120000000001,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    5.7912000000001,         !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_west_closed_office,  !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_west_closed_office Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5720000000001,         !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    1.155058e-14,            !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.155058e-14,            !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_west_corridor,  !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_west_corridor Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7912000000001,         !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.7912000000001,         !- Vertex 2 X-coordinate {m}
    4.57200000000001,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    4.5720000000001,         !- Vertex 3 X-coordinate {m}
    4.57200000000001,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    4.5720000000001,         !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_roof_east,         !- Name
    Roof,                    !- Surface Type
    TiltedRoof_Attic,        !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.4599986400001,        !- Vertex 1 X-coordinate {m}
    9.23001456000002,        !- Vertex 1 Y-coordinate {m}
    6.32999495999999,        !- Vertex 1 Z-coordinate {m}
    28.2900120000001,        !- Vertex 2 X-coordinate {m}
    -0.599998799999973,      !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    28.2900120000001,        !- Vertex 3 X-coordinate {m}
    19.0599974400001,        !- Vertex 3 Y-coordinate {m}
    3.05001168;              !- Vertex 3 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_roof_north,        !- Name
    Roof,                    !- Surface Type
    TiltedRoof_Attic,        !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.4599986400001,        !- Vertex 1 X-coordinate {m}
    9.23001456000002,        !- Vertex 1 Y-coordinate {m}
    6.32999495999999,        !- Vertex 1 Z-coordinate {m}
    28.2900120000001,        !- Vertex 2 X-coordinate {m}
    19.0599974400001,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    -0.599998800000008,      !- Vertex 3 X-coordinate {m}
    19.0599974400001,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    9.23001456,              !- Vertex 4 X-coordinate {m}
    9.23001456000002,        !- Vertex 4 Y-coordinate {m}
    6.32999495999999;        !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_roof_south,        !- Name
    Roof,                    !- Surface Type
    TiltedRoof_Attic,        !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.23001456,              !- Vertex 1 X-coordinate {m}
    9.23001456000002,        !- Vertex 1 Y-coordinate {m}
    6.32999495999999,        !- Vertex 1 Z-coordinate {m}
    -0.599998800000008,      !- Vertex 2 X-coordinate {m}
    -0.599998799999973,      !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    28.2900120000001,        !- Vertex 3 X-coordinate {m}
    -0.599998799999973,      !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    18.4599986400001,        !- Vertex 4 X-coordinate {m}
    9.23001456000002,        !- Vertex 4 Y-coordinate {m}
    6.32999495999999;        !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_roof_west,         !- Name
    Roof,                    !- Surface Type
    TiltedRoof_Attic,        !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.23001456,              !- Vertex 1 X-coordinate {m}
    9.23001456000002,        !- Vertex 1 Y-coordinate {m}
    6.32999495999999,        !- Vertex 1 Z-coordinate {m}
    -0.599998800000008,      !- Vertex 2 X-coordinate {m}
    19.0599974400001,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    -0.599998800000008,      !- Vertex 3 X-coordinate {m}
    -0.599998799999973,      !- Vertex 3 Y-coordinate {m}
    3.05001168;              !- Vertex 3 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_soffit_east,       !- Name
    Floor,                   !- Surface Type
    Soffit,                  !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.2900120000001,        !- Vertex 1 X-coordinate {m}
    19.0599974400001,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    28.2900120000001,        !- Vertex 2 X-coordinate {m}
    -0.599998799999973,      !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    27.6900132,              !- Vertex 3 X-coordinate {m}
    1.155058e-14,            !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    27.6900132,              !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_soffit_north,      !- Name
    Floor,                   !- Surface Type
    Soffit,                  !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.2900120000001,        !- Vertex 1 X-coordinate {m}
    19.0599974400001,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    27.6900132,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    -0.599998800000008,      !- Vertex 4 X-coordinate {m}
    19.0599974400001,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_soffit_south,      !- Name
    Floor,                   !- Surface Type
    Soffit,                  !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.6900132,              !- Vertex 1 X-coordinate {m}
    1.155058e-14,            !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    28.2900120000001,        !- Vertex 2 X-coordinate {m}
    -0.599998799999973,      !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    -0.599998800000008,      !- Vertex 3 X-coordinate {m}
    -0.599998799999973,      !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.155058e-14,            !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_soffit_west,       !- Name
    Floor,                   !- Surface Type
    Soffit,                  !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.599998800000008,      !- Vertex 1 X-coordinate {m}
    19.0599974400001,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.155058e-14,            !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    -0.599998800000008,      !- Vertex 4 X-coordinate {m}
    -0.599998799999973,      !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_break Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Break_CopyRoom,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_break,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_floor,             !- Name
    Floor,                   !- Surface Type
    Break_CopyRoom_Floor,    !- Construction Name
    Break_CopyRoom,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_east,         !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Break_CopyRoom,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_east Reversed,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_north,        !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Break_CopyRoom,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_north Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_south Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Break_CopyRoom,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_south,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_west,              !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Break_CopyRoom,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_west Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_east_closed_office Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Closed_Office_E,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_east_closed_office,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    East_closed_office_floor,!- Name
    Floor,                   !- Surface Type
    Closed_Office_E_Floor,   !- Construction Name
    Closed_Office_E,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    East_closed_office_wall_east_Ext,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Closed_Office_E,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    East_closed_office_wall_north_Ext,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Closed_Office_E,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    East_closed_office_wall_south_Ext,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Closed_Office_E,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    East_closed_office_wall_west 2 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Closed_Office_E,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    East_closed_office_wall_west 2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180131999999,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180131999999,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180131999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180131999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_east Reversed,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Closed_Office_E,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_east,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180131999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180131999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_east Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Closed_Office_E,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_east,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180131999999,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180131999999,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_west_closed_office Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Closed_Office_W,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_west_closed_office,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_west Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Closed_Office_W,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_west,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_west Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Closed_Office_W,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_west,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    West_closed_office_floor,!- Name
    Floor,                   !- Surface Type
    Closed_Office_W_Floor,   !- Construction Name
    Closed_Office_W,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    West_closed_office_wall_north_2 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Closed_Office_W,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    West_closed_office_wall_north 2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    West_closed_office_wall_north_Ext,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Closed_Office_W,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    West_closed_office_wall_south_Ext N,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Closed_Office_W,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    West_closed_office_wall_west_Ext,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Closed_Office_W,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_conference Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Conference,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_conference,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_floor,        !- Name
    Floor,                   !- Surface Type
    Conference_Floor,        !- Construction Name
    Conference,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_east,    !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Conference,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_east Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_north_1 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Conference,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_north_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_north_2, !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Conference,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_corridor_2 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_south_Ext,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Conference,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_west,    !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Conference,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_west Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_east_corridor Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_east_corridor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180131999999,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Coridor_East_floor,      !- Name
    Floor,                   !- Surface Type
    Corridor_E_Floor,        !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180131999999,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_north_wall_east_Airwall Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_north_wall_east_Airwall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_wall_east_Airwall Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_south_wall_east_Airwall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    East_closed_office_wall_west 2,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    East_closed_office_wall_west 2 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180131999999,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180131999999,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_north_1 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_north_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_east Reversed, !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_east,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_1 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180131999999,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180131999999,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_east,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_E,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_east Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_north_corridor Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Corridor_N,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_north_corridor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_north_floor,    !- Name
    Floor,                   !- Surface Type
    Corridor_N_Floor,        !- Construction Name
    Corridor_N,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_north_wall_east_Airwall,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_N,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_north_wall_east_Airwall Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_corridor_2 Reversed 1,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_N,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_north_wall_west_Airwall Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_2,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_N,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_2 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_north_corridor Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_N,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_north,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_north_corridor Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_N,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_south_corridor Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_south_corridor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_south,        !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_south Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_north_1, !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_north_1 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_floor,    !- Name
    Floor,                   !- Surface Type
    Corridor_S_Floor,        !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_wall_east_Airwall,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_south_wall_east_Airwall Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_wall_west_Airwall,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_south_wall_west_Airwall Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_north_2 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_north_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_south,         !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_south Reversed,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_south Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_west_corridor Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_west_corridor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_corridor_2 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_north_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_north_wall_west_Airwall Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_corridor_2 Reversed 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_wall_west_Airwall Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_south_wall_west_Airwall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_west_floor,     !- Name
    Floor,                   !- Surface Type
    Corridor_W_Floor,        !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_3 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_west,       !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_west Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    West_closed_office_wall_north 2,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    West_closed_office_wall_north_2 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_lobby Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_lobby,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_east Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_east,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_floor,             !- Name
    Floor,                   !- Surface Type
    Lobby_Lounge_Floor,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_east,         !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_east Reversed,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_north_1,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_north_1 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_north_2,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_north_2 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_south_Ext,    !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_mech Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_mech,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_east Reversed,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_east,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_floor,              !- Name
    Floor,                   !- Surface Type
    Mechanical_Electrical_Floor,  !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_east,          !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_east Reversed, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_north,         !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_north Reversed,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_south Reversed,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_south,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_open_office Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_open_office, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_floor,       !- Name
    Floor,                   !- Surface Type
    Open_Office_N_Floor,     !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_east,   !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_east Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_1,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_1 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_2 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_3,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_3 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_Ext,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_west,   !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_west Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_restroom Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_restroom 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_north Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_north,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_north Reversed,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_north,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_floor,          !- Name
    Floor,                   !- Surface Type
    Restroom_Floor,          !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_east Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_east,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_north,     !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_north_corridor Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_west,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_west_Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_storage Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_storage,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_west Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_west,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_west_Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_west,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_floor,           !- Name
    Floor,                   !- Surface Type
    Storage_Floor,           !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_north,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_north_corridor Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_south,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_south Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_west Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_west,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    East_closed_office_wall_east_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_east_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    1.390000776,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    1.390000776,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    3.21999864000003,        !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    3.21999864000003,        !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_east_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_east_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    6.00998544000001,        !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    6.00998544000001,        !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    7.84000464000001,        !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    7.84000464000001,        !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_east_Ext_window_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_east_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    10.619994,               !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    10.619994,               !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    12.4500132,              !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    12.4500132,              !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_east_Ext_window_4,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_east_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    15.24,                   !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    17.06998872,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    17.06998872,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_north_Ext_window,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.3000032799999,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    26.3000032799999,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    24.4700145599999,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    24.4700145599999,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_south_Ext_window,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_south_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.4700145599999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    24.4700145599999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    26.3000032799999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    26.3000032799999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_north_Ext_window,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.21999864,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    3.21999864,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    1.39000077599999,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    1.39000077599999,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_south_Ext_window,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_south_Ext N,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39000077599999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    1.39000077599999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    3.21999864,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    3.21999864,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_west_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_west_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    17.06998872,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    17.06998872,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15.24,                   !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_west_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_west_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    12.4500132,              !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    12.4500132,              !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.619994,               !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.619994,               !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_west_Ext_window_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_west_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.84000464000001,        !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.84000464000001,        !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.00998544000001,        !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.00998544000001,        !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_west_Ext_window_4,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_west_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.21999864000003,        !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.21999864000003,        !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.390000776,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.390000776,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Conference_wall_south_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Conference_wall_south_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.00998544,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    6.00998544,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    7.84000463999997,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    7.84000463999997,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Conference_wall_south_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Conference_wall_south_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.6199939999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    10.6199939999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    12.4500131999999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    12.4500131999999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Lobby_wall_south_Door,   !- Name
    Door,                    !- Surface Type
    ExtOpaqueDoorU070,       !- Construction Name
    Lobby_wall_south_Ext,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.9777622399999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.133999288,             !- Vertex 1 Z-coordinate {m}
    13.9777622399999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8077509599999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8077509599999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.133999288;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Lobby_wall_south_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Lobby_wall_south_Ext,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.9417999999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    16.9417999999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    18.7717887199999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    18.7717887199999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Lobby_wall_south_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Lobby_wall_south_Ext,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.8500085599999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    19.8500085599999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    21.6800277599999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    21.6800277599999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Open_office_wall_north_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Open_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.67999728,             !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    21.67999728,             !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    19.85000856,             !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    19.85000856,             !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Open_office_wall_north_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Open_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.06998872,             !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    17.06998872,             !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Open_office_wall_north_Ext_window_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Open_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.4500132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    12.4500132,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    10.619994,               !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    10.619994,               !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Open_office_wall_north_Ext_window_4,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Open_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.84000463999997,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    7.84000463999997,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    6.00998543999999,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    6.00998543999999,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
!-Generator IDFEditor 1.55
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    ZL_Office_Area_GreaterThan250_square_feet Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    ZL_Corridor_Area Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    Conference Zn Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    Lobby_Lounge Zn Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    Storage Zn Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    Mechanical_Electrical Zn Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    Restroom Zn Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    Break_CopyRoom Zn Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
Zone,
    Open_Office_N,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    84.7923358425,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Closed_Office_W,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    84.39865938,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Closed_Office_E,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    84.39865938,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Conference,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    42.39628405,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Lobby_Lounge,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    42.39628405,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Storage,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    69.10941850273001,       !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Mechanical_Electrical,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    10.61230969,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Restroom,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    20.83628484,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Break_CopyRoom,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    10.22397515,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Corridor_W,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    11.35832078,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Corridor_N,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    19.63876517,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Corridor_E,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    11.35832078,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Corridor_S,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    19.63876517,             !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Attic,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    568.0372495441,          !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area
!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========
ZoneList,
    ZL_Office_Area_GreaterThan250_square_feet,  !- Name
    Closed_Office_E,         !- Zone 1 Name
    Closed_Office_W,         !- Zone 2 Name
    Open_Office_N;           !- Zone 3 Name
ZoneList,
    ZL_Corridor_Area,        !- Name
    Corridor_E,              !- Zone 1 Name
    Corridor_N,              !- Zone 2 Name
    Corridor_S,              !- Zone 3 Name
    Corridor_W;              !- Zone 4 Name
ZoneList,
    ZL_All_OfficeSmall,      !- Name
    Open_Office_N,           !- Zone 1 Name
    Closed_Office_W,         !- Zone 2 Name
    Closed_Office_E,         !- Zone 3 Name
    Conference,              !- Zone 4 Name
    Lobby_Lounge,            !- Zone 5 Name
    Storage,                 !- Zone 6 Name
    Mechanical_Electrical,   !- Zone 7 Name
    Restroom,                !- Zone 8 Name
    Break_CopyRoom,          !- Zone 9 Name
    Corridor_W,              !- Zone 10 Name
    Corridor_N,              !- Zone 11 Name
    Corridor_E,              !- Zone 12 Name
    Corridor_S,              !- Zone 13 Name
    Attic;                   !- Zone 14 Name
!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
People,
    People_Office_Area_250_square_feet,  !- Name
    ZL_Office_Area_GreaterThan250_square_feet,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    5.381958e-02,            !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
People,
    People_Conference,       !- Name
    Conference,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    3.552092e-01,            !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
People,
    People_Lobby_Lounge,     !- Name
    Lobby_Lounge,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    1.076392e-01,            !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
People,
    People_Storage,          !- Name
    Storage,                 !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    2.152783e-02,            !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
People,
    People_Mechanical_Electrical,  !- Name
    Mechanical_Electrical,   !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0,                       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
People,
    People_Restroom,         !- Name
    Restroom,                !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0,                       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
People,
    People_Break_CopyRoom,   !- Name
    Break_CopyRoom,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    3.552092e-01,            !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
People,
    People_Corridor_Area,    !- Name
    ZL_Corridor_Area,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    5.381958e-02,            !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
Lights,
    Lights_Office_Area_250_square_feet,  !- Name
    ZL_Office_Area_GreaterThan250_square_feet,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.45834625,  !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
Lights,
    Lights_Conference,       !- Name
    Conference,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.072932813,  !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
Lights,
    Lights_Lobby_Lounge,     !- Name
    Lobby_Lounge,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.534737292,  !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
Lights,
    Lights_Storage,          !- Name
    Storage,                 !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.305564167,   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
Lights,
    Lights_Mechanical_Electrical,  !- Name
    Mechanical_Electrical,   !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.305564167,  !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
Lights,
    Lights_Restroom,         !- Name
    Restroom,                !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.45834625,         !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
Lights,
    Lights_Break_CopyRoom,   !- Name
    Break_CopyRoom,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.920150729,  !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
Lights,
    Lights_Corridor_Area,    !- Name
    ZL_Corridor_Area,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.305564167,     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
ElectricEquipment,
    Equip_ZL_Office_Area_GreaterThan250_square_feet,  !- Name
    ZL_Office_Area_GreaterThan250_square_feet,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.53473729169679,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Receptacle;              !- End-Use Subcategory
ElectricEquipment,
    Equip_Conference,        !- Name
    Conference,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.61112833336776,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Receptacle;              !- End-Use Subcategory
ElectricEquipment,
    Equip_Lobby_Lounge,      !- Name
    Lobby_Lounge,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38195520835485,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Receptacle;              !- End-Use Subcategory
ElectricEquipment,
    Equip_Storage,           !- Name
    Storage,                 !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.15278208334194,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Receptacle;              !- End-Use Subcategory
ElectricEquipment,
    Equip_Mechanical_Electrical,  !- Name
    Mechanical_Electrical,   !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    32.291731250129104,      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Receptacle;              !- End-Use Subcategory
ElectricEquipment,
    Equip_Break_CopyRoom,    !- Name
    Break_CopyRoom,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38195520835485,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Receptacle;              !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
ZoneInfiltration:DesignFlowRate,
    Infil_Open_Office_N,     !- Name
    Open_Office_N,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Closed_Office_W,   !- Name
    Closed_Office_W,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Closed_Office_E,   !- Name
    Closed_Office_E,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Conference,        !- Name
    Conference,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Lobby_Lounge,      !- Name
    Lobby_Lounge,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Storage,           !- Name
    Storage,                 !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Mechanical_Electrical,  !- Name
    Mechanical_Electrical,   !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Restroom,          !- Name
    Restroom,                !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Break_CopyRoom,    !- Name
    Break_CopyRoom,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Corridor_W,        !- Name
    Corridor_W,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Corridor_N,        !- Name
    Corridor_N,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Corridor_E,        !- Name
    Corridor_E,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Corridor_S,        !- Name
    Corridor_S,              !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.001570229,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
Exterior:Lights,
    ExtLights_Motion_OfficeSmall,  !- Name
    OfficeSmallExtLightingMotionCtrl,  !- Schedule Name
    382.262788464,           !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting - Motion;  !- End-Use Subcategory
Exterior:Lights,
    ExtLights_NonMotion_OfficeSmall,  !- Name
    OfficeSmallExtLightingNonMotionCtrl,  !- Schedule Name
    155.151445787,           !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting -NonMotion;  !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========
DesignSpecification:OutdoorAir,
    DSOA_Open_Office_N,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Closed_Office_W,    !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Closed_Office_E,    !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Conference,         !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Lobby_Lounge,       !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Storage,            !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Mechanical_Electrical,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Restroom,           !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Break_CopyRoom,     !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Corridor_W,         !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Corridor_N,         !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Corridor_E,         !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
DesignSpecification:OutdoorAir,
    DSOA_Corridor_S,         !- Name
    Maximum,                 !- Outdoor Air Method
    0.00707921175,           !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    OfficeSmallOfficeHVACAvail;  !- Outdoor Air Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    NonResBaseGasSHWSystem,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    57.2222222222223,        !- Design Loop Exit Temperature {C}
    44.4444444444444,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
ZoneControl:Thermostat,
    ZC_ZL_Office_Area_GreaterThan250_square_feet,  !- Name
    ZL_Office_Area_GreaterThan250_square_feet,  !- Zone or ZoneList Name
    ZL_Office_Area_GreaterThan250_square_feet Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_ZL_Office_Area_GreaterThan250_square_feet,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
ZoneControl:Thermostat,
    ZC_ZL_Corridor_Area,     !- Name
    ZL_Corridor_Area,        !- Zone or ZoneList Name
    ZL_Corridor_Area Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_ZL_Corridor_Area,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
ZoneControl:Thermostat,
    ZC_Conference,           !- Name
    Conference,              !- Zone or ZoneList Name
    Conference Zn Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_Conference,        !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
ZoneControl:Thermostat,
    ZC_Lobby_Lounge,         !- Name
    Lobby_Lounge,            !- Zone or ZoneList Name
    Lobby_Lounge Zn Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_Lobby_Lounge,      !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
ZoneControl:Thermostat,
    ZC_Storage,              !- Name
    Storage,                 !- Zone or ZoneList Name
    Storage Zn Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_Storage,           !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
ZoneControl:Thermostat,
    ZC_Mechanical_Electrical,!- Name
    Mechanical_Electrical,   !- Zone or ZoneList Name
    Mechanical_Electrical Zn Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_Mechanical_Electrical,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
ZoneControl:Thermostat,
    ZC_Restroom,             !- Name
    Restroom,                !- Zone or ZoneList Name
    Restroom Zn Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_Restroom,          !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
ZoneControl:Thermostat,
    ZC_Break_CopyRoom,       !- Name
    Break_CopyRoom,          !- Zone or ZoneList Name
    Break_CopyRoom Zn Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_Break_CopyRoom,    !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
ThermostatSetpoint:DualSetpoint,
    TSDSP_ZL_Office_Area_GreaterThan250_square_feet,  !- Name
    OfficeSmallOfficeHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    TSDSP_ZL_Corridor_Area,  !- Name
    OfficeSmallOfficeCorridorHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeCorridorClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    TSDSP_Conference,        !- Name
    OfficeSmallOfficeHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    TSDSP_Lobby_Lounge,      !- Name
    OfficeSmallOfficeHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    TSDSP_Storage,           !- Name
    OfficeSmallOfficeHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    TSDSP_Mechanical_Electrical,  !- Name
    OfficeSmallOfficeHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    TSDSP_Restroom,          !- Name
    OfficeSmallOfficeHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    TSDSP_Break_CopyRoom,    !- Name
    OfficeSmallOfficeCorridorHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeCorridorClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    NonResBaseGasSHWSystem Pump Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,  !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Water Heater Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    NonResBaseGasWaterHeater,!- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    WU_Open_Office_N Connections,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    WU_Closed_Office_W Connections,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    WU_Closed_Office_E Connections,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    WU_Conference Connections,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    WU_Lobby_Lounge Connections,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    WU_Break_CopyRoom Connections,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;  !- Component 1 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    NonResBaseGasSHWSystem Supply Branches,  !- Name
    NonResBaseGasSHWSystem Pump Branch,  !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,  !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,  !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;  !- Branch 4 Name
BranchList,
    NonResBaseGasSHWSystem Demand Branches,  !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,  !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,  !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,  !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 3,  !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 4,  !- Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 5,  !- Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 6,  !- Branch 7 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,  !- Branch 8 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;  !- Branch 9 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
Connector:Splitter,
    NonResBaseGasSHWSystem Supply Splitter,  !- Name
    NonResBaseGasSHWSystem Pump Branch,  !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,  !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;  !- Outlet Branch 2 Name
Connector:Splitter,
    NonResBaseGasSHWSystem Demand Splitter,  !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,  !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,  !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,  !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,  !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,  !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,  !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,  !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;  !- Outlet Branch 7 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
Connector:Mixer,
    NonResBaseGasSHWSystem Supply Mixer,  !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,  !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,  !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;  !- Inlet Branch 2 Name
Connector:Mixer,
    NonResBaseGasSHWSystem Demand Mixer,  !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,  !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,  !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,  !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,  !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,  !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,  !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,  !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;  !- Inlet Branch 7 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
ConnectorList,
    NonResBaseGasSHWSystem Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;  !- Connector 2 Name
ConnectorList,
    NonResBaseGasSHWSystem Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;  !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Supply Bypass Pipe,  !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,  !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;  !- Outlet Node Name
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Supply Outlet Pipe,  !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Demand Inlet Pipe,  !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Demand Bypass Pipe,  !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Demand Outlet Pipe,  !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;  !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    NonResBaseGasSHWSystem Pump,  !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
WaterHeater:Mixed,
    NonResBaseGasWaterHeater,!- Name
    0.189270589,  !- Tank Volume {m3}
    SHWSystemSetpointTemp135,!- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14573.31064,  !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,  !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.636880403,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6.636880403,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,  !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
PlantLoop,
    NonResBaseGasSHWSystem,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,  !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    NonResBaseGasSHWSystem Supply Inlet Node,  !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,  !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,  !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,  !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,  !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,  !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,  !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None,                    !- Pressure Simulation Type
    2;                       !- Loop Circulation Time {minutes}
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
PlantEquipmentList,
    NonResBaseGasSHWSystem Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    NonResBaseGasWaterHeater;!- Equipment 1 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
PlantEquipmentOperation:HeatingLoad,
    NonResBaseGasSHWSystem Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    NonResBaseGasSHWSystem Equipment List;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
PlantEquipmentOperationSchemes,
    NonResBaseGasSHWSystem Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Scheduled,
    NonResBaseGasSHWSystem SPM Scheduled,  !- Name
    Temperature,             !- Control Variable
    TargetSHWTemp135,        !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
WaterUse:Equipment,
    WU_Open_Office_N,        !- Name
    DHW-Gas,                 !- End-Use Subcategory
    8.637340e-07,            !- Peak Flow Rate {m3/s}
    OfficeSmallOfficeServiceHotWater,  !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Open_Office_N;           !- Zone Name
WaterUse:Equipment,
    WU_Closed_Office_W,      !- Name
    DHW-Gas,                 !- End-Use Subcategory
    8.597238e-07,            !- Peak Flow Rate {m3/s}
    OfficeSmallOfficeServiceHotWater,  !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Closed_Office_W;         !- Zone Name
WaterUse:Equipment,
    WU_Closed_Office_E,      !- Name
    DHW-Gas,                 !- End-Use Subcategory
    8.597238e-07,            !- Peak Flow Rate {m3/s}
    OfficeSmallOfficeServiceHotWater,  !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Closed_Office_E;         !- Zone Name
WaterUse:Equipment,
    WU_Conference,           !- Name
    DHW-Gas,                 !- End-Use Subcategory
    1.425165e-06,            !- Peak Flow Rate {m3/s}
    OfficeSmallOfficeServiceHotWater,  !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Conference;              !- Zone Name
WaterUse:Equipment,
    WU_Lobby_Lounge,         !- Name
    DHW-Gas,                 !- End-Use Subcategory
    4.318681669071e-07,      !- Peak Flow Rate {m3/s}
    OfficeSmallOfficeServiceHotWater,  !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lobby_Lounge;            !- Zone Name
WaterUse:Equipment,
    WU_Break_CopyRoom,       !- Name
    DHW-Gas,                 !- End-Use Subcategory
    3.436823e-07,            !- Peak Flow Rate {m3/s}
    OfficeSmallOfficeServiceHotWater,  !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Break_CopyRoom;          !- Zone Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
WaterUse:Connections,
    WU_Open_Office_N Connections,  !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    WU_Open_Office_N;        !- Water Use Equipment 1 Name
WaterUse:Connections,
    WU_Closed_Office_W Connections,  !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    WU_Closed_Office_W;      !- Water Use Equipment 1 Name
WaterUse:Connections,
    WU_Closed_Office_E Connections,  !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    WU_Closed_Office_E;      !- Water Use Equipment 1 Name
WaterUse:Connections,
    WU_Conference Connections,  !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    WU_Conference;           !- Water Use Equipment 1 Name
WaterUse:Connections,
    WU_Lobby_Lounge Connections,  !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    WU_Lobby_Lounge;         !- Water Use Equipment 1 Name
WaterUse:Connections,
    WU_Break_CopyRoom Connections,  !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    WU_Break_CopyRoom;       !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    Break_CopyRoom,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Break_CopyRoom,     !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Open_Office_N,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Open_Office_N,      !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Closed_Office_E,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Closed_Office_E,    !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Closed_Office_W,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Closed_Office_W,    !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Conference,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference,         !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Lobby_Lounge,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lobby_Lounge,       !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_E,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E,         !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_N,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_N,         !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_S,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_S,         !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_W,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W,         !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Restroom,                !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Restroom,           !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Storage,                 !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage,            !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Mechanical_Electrical,   !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Mechanical_Electrical,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    Sys3b_1_Open_Office_N,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys3b_2_Closed_Office_E, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys3b_3_Closed_Office_W, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys3b_4_Lobby_Lounge,    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys3b_5_Conference,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Break_CopyRoom CV,       !- Name
    ,                        !- Availability Schedule Name
    Break_CopyRoom Zone Equip Inlet,  !- Air Inlet Node Name
    Break_CopyRoom Supply Inlet,  !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    DSOA_Break_CopyRoom,     !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Open_Office_N CV,        !- Name
    ,                        !- Availability Schedule Name
    Open_Office_N Zone Equip Inlet,  !- Air Inlet Node Name
    Open_Office_N Supply Inlet,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Open_Office_N,      !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Closed_Office_E CV,      !- Name
    ,                        !- Availability Schedule Name
    Closed_Office_E Zone Equip Inlet,  !- Air Inlet Node Name
    Closed_Office_E Supply Inlet,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Closed_Office_E,    !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Closed_Office_W CV,      !- Name
    ,                        !- Availability Schedule Name
    Closed_Office_W Zone Equip Inlet,  !- Air Inlet Node Name
    Closed_Office_W Supply Inlet,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Closed_Office_W,    !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Conference CV,           !- Name
    ,                        !- Availability Schedule Name
    Conference Zone Equip Inlet,  !- Air Inlet Node Name
    Conference Supply Inlet, !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Conference,         !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Lobby_Lounge CV,         !- Name
    ,                        !- Availability Schedule Name
    Lobby_Lounge Zone Equip Inlet,  !- Air Inlet Node Name
    Lobby_Lounge Supply Inlet,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Lobby_Lounge,       !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Corridor_E CV,           !- Name
    ,                        !- Availability Schedule Name
    Corridor_E Zone Equip Inlet,  !- Air Inlet Node Name
    Corridor_E Supply Inlet, !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    DSOA_Corridor_E,         !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Corridor_N CV,           !- Name
    ,                        !- Availability Schedule Name
    Corridor_N Zone Equip Inlet,  !- Air Inlet Node Name
    Corridor_N Supply Inlet, !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    DSOA_Corridor_N ,        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Corridor_S CV,           !- Name
    ,                        !- Availability Schedule Name
    Corridor_S Zone Equip Inlet,  !- Air Inlet Node Name
    Corridor_S Supply Inlet, !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    DSOA_Corridor_S,         !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Corridor_W CV,           !- Name
    ,                        !- Availability Schedule Name
    Corridor_W Zone Equip Inlet,  !- Air Inlet Node Name
    Corridor_W Supply Inlet, !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    DSOA_Corridor_W,         !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Restroom CV,             !- Name
    ,                        !- Availability Schedule Name
    Restroom Zone Equip Inlet,  !- Air Inlet Node Name
    Restroom Supply Inlet,   !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Storage CV,              !- Name
    ,                        !- Availability Schedule Name
    Storage Zone Equip Inlet,!- Air Inlet Node Name
    Storage Supply Inlet,    !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Mechanical_Electrical CV,!- Name
    ,                        !- Availability Schedule Name
    Mechanical_Electrical Zone Equip Inlet,  !- Air Inlet Node Name
    Mechanical_Electrical Supply Inlet,  !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    Break_CopyRoom ATU,      !- Name
    Break_CopyRoom Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Break_CopyRoom CV;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Open_Office_N ATU,       !- Name
    Open_Office_N Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Open_Office_N CV;        !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Closed_Office_E ATU,     !- Name
    Closed_Office_E Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Closed_Office_E CV;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Closed_Office_W ATU,     !- Name
    Closed_Office_W Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Closed_Office_W CV;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Conference ATU,          !- Name
    Conference Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Conference CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Lobby_Lounge ATU,        !- Name
    Lobby_Lounge Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Lobby_Lounge CV;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Corridor_E ATU,          !- Name
    Corridor_E Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Corridor_E CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Corridor_N ATU,          !- Name
    Corridor_N Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Corridor_N CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Corridor_S ATU,          !- Name
    Corridor_S Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Corridor_S CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Corridor_W ATU,          !- Name
    Corridor_W Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Corridor_W CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Restroom ATU,            !- Name
    Restroom Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Restroom CV;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Storage ATU,             !- Name
    Storage Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Storage CV;              !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Mechanical_Electrical ATU,  !- Name
    Mechanical_Electrical Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Mechanical_Electrical CV;!- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Break_CopyRoom Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Break_CopyRoom ATU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Open_Office_N Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Open_Office_N ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Closed_Office_E Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Closed_Office_E ATU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Closed_Office_W Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Closed_Office_W ATU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Conference ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lobby_Lounge Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_Lounge ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_E ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_N Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_N ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_S Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_S ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_W ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Restroom ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Restroom ExhFan,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Storage Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Storage ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Mechanical_Electrical Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mechanical_Electrical ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Break_CopyRoom,          !- Zone Name
    Break_CopyRoom Equipment,!- Zone Conditioning Equipment List Name
    Break_CopyRoom Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Break_CopyRoom Zone Air Node,  !- Zone Air Node Name
    Break_CopyRoom Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_N,           !- Zone Name
    Open_Office_N Equipment, !- Zone Conditioning Equipment List Name
    Open_Office_N Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Open_Office_N Zone Air Node,  !- Zone Air Node Name
    Open_Office_N Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Closed_Office_E,         !- Zone Name
    Closed_Office_E Equipment,  !- Zone Conditioning Equipment List Name
    Closed_Office_E Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Closed_Office_E Zone Air Node,  !- Zone Air Node Name
    Closed_Office_E Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Closed_Office_W,         !- Zone Name
    Closed_Office_W Equipment,  !- Zone Conditioning Equipment List Name
    Closed_Office_W Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Closed_Office_W Zone Air Node,  !- Zone Air Node Name
    Closed_Office_W Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference,              !- Zone Name
    Conference Equipment,    !- Zone Conditioning Equipment List Name
    Conference Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Conference Zone Air Node,!- Zone Air Node Name
    Conference Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_Lounge,            !- Zone Name
    Lobby_Lounge Equipment,  !- Zone Conditioning Equipment List Name
    Lobby_Lounge Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Lounge Zone Air Node,  !- Zone Air Node Name
    Lobby_Lounge Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E,              !- Zone Name
    Corridor_E Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_E Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_E Zone Air Node,!- Zone Air Node Name
    Corridor_E Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_N,              !- Zone Name
    Corridor_N Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_N Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_N Zone Air Node,!- Zone Air Node Name
    Corridor_N Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_S,              !- Zone Name
    Corridor_S Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_S Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_S Zone Air Node,!- Zone Air Node Name
    Corridor_S Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W,              !- Zone Name
    Corridor_W Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_W Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_W Zone Air Node,!- Zone Air Node Name
    Corridor_W Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom,                !- Zone Name
    Restroom Equipment,      !- Zone Conditioning Equipment List Name
    Restroom Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
    Restroom PropExhFan Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Restroom Zone Air Node,  !- Zone Air Node Name
    Restroom Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage,                 !- Zone Name
    Storage Equipment,       !- Zone Conditioning Equipment List Name
    Storage Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Storage Zone Air Node,   !- Zone Air Node Name
    Storage Return Outlet;   !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mechanical_Electrical,   !- Zone Name
    Mechanical_Electrical Equipment,  !- Zone Conditioning Equipment List Name
    Mechanical_Electrical Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mechanical_Electrical Zone Air Node,  !- Zone Air Node Name
    Mechanical_Electrical Return Outlet;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========
Fan:ConstantVolume,
    Sys3b_1_Open_Office_N Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.59,                 !- Fan Total Efficiency
    826.36,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
Fan:ConstantVolume,
    Sys3b_2_Closed_Office_E Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.59,                 !- Fan Total Efficiency
    826.36,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
Fan:ConstantVolume,
    Sys3b_3_Closed_Office_W Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.59,                 !- Fan Total Efficiency
    826.36,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
Fan:ConstantVolume,
    Sys3b_4_Lobby_Lounge Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.59,                 !- Fan Total Efficiency
    826.36,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
Fan:ConstantVolume,
    Sys3b_5_Conference Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.59,                 !- Fan Total Efficiency
    826.36,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_5_Conference Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    Restroom ExhFan,         !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    235.6273885773,          !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    Restroom PropExhFan Inlet Node,  !- Air Inlet Node Name
    Restroom PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Off;                     !- Balanced Exhaust Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    Sys3b_1_Open_Office_N Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_1_Open_Office_N Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_1_Open_Office_N Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
Coil:Cooling:DX:SingleSpeed,
    Sys3b_2_Closed_Office_E Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_2_Closed_Office_E Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_2_Closed_Office_E Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
Coil:Cooling:DX:SingleSpeed,
    Sys3b_3_Closed_Office_W Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_3_Closed_Office_W Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_3_Closed_Office_W Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
Coil:Cooling:DX:SingleSpeed,
    Sys3b_4_Lobby_Lounge Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_4_Lobby_Lounge Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_4_Lobby_Lounge Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
Coil:Cooling:DX:SingleSpeed,
    Sys3b_5_Conference Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_5_Conference Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_5_Conference Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    Sys3b_1_Open_Office_N Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_1_Open_Office_N Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sys3b_2_Closed_Office_E Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_2_Closed_Office_E Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sys3b_3_Closed_Office_W Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_3_Closed_Office_W Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sys3b_4_Lobby_Lounge Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_4_Lobby_Lounge Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sys3b_5_Conference Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_5_Conference Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Supp Heat Coil Outlet;  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========
Coil:Heating:DX:SingleSpeed,
    Sys3b_1_Open_Office_N Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_1_Open_Office_N Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Sys3b_2_Closed_Office_E Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_2_Closed_Office_E Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Sys3b_3_Closed_Office_W Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_3_Closed_Office_W Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Sys3b_4_Lobby_Lounge Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_4_Lobby_Lounge Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Sys3b_5_Conference Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_5_Conference Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========
AirLoopHVAC:UnitarySystem,
    Sys3b_1_Open_Office_N Unitary System,  !- Name
    Load,                    !- Control Type
    Open_Office_N,           !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_1_Open_Office_N Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_1_Open_Office_N Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_1_Open_Office_N Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_1_Open_Office_N Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
AirLoopHVAC:UnitarySystem,
    Sys3b_2_Closed_Office_E Unitary System,  !- Name
    Load,                    !- Control Type
    Closed_Office_E,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_2_Closed_Office_E Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_2_Closed_Office_E Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_2_Closed_Office_E Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_2_Closed_Office_E Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
AirLoopHVAC:UnitarySystem,
    Sys3b_3_Closed_Office_W Unitary System,  !- Name
    Load,                    !- Control Type
    Closed_Office_W,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_3_Closed_Office_W Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_3_Closed_Office_W Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_3_Closed_Office_W Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_3_Closed_Office_W Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
AirLoopHVAC:UnitarySystem,
    Sys3b_4_Lobby_Lounge Unitary System,  !- Name
    Load,                    !- Control Type
    Lobby_Lounge,            !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_4_Lobby_Lounge Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_4_Lobby_Lounge Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_4_Lobby_Lounge Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_4_Lobby_Lounge Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
AirLoopHVAC:UnitarySystem,
    Sys3b_5_Conference Unitary System,  !- Name
    Load,                    !- Control Type
    Conference,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_5_Conference Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_5_Conference Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_5_Conference Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_5_Conference Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    Sys3b_1_Open_Office_N OA Controller,  !- Name
    Sys3b_1_Open_Office_N Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_1_Open_Office_N Air Loop Inlet,  !- Return Air Node Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_1_Open_Office_N Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_1_Open_Office_N OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
Controller:OutdoorAir,
    Sys3b_2_Closed_Office_E OA Controller,  !- Name
    Sys3b_2_Closed_Office_E Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_2_Closed_Office_E Air Loop Inlet,  !- Return Air Node Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_2_Closed_Office_E Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_2_Closed_Office_E OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
Controller:OutdoorAir,
    Sys3b_3_Closed_Office_W OA Controller,  !- Name
    Sys3b_3_Closed_Office_W Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_3_Closed_Office_W Air Loop Inlet,  !- Return Air Node Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_3_Closed_Office_W Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_3_Closed_Office_W OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
Controller:OutdoorAir,
    Sys3b_4_Lobby_Lounge OA Controller,  !- Name
    Sys3b_4_Lobby_Lounge Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_4_Lobby_Lounge Air Loop Inlet,  !- Return Air Node Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_4_Lobby_Lounge Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_4_Lobby_Lounge OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
Controller:OutdoorAir,
    Sys3b_5_Conference OA Controller,  !- Name
    Sys3b_5_Conference Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_5_Conference Air Loop Inlet,  !- Return Air Node Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_5_Conference Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_5_Conference OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    Sys3b_1_Open_Office_N OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Open_Office_N,           !- Zone or ZoneList 1 Name
    DSOA_Open_Office_N,      !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_N,              !- Zone or ZoneList 2 Name
    DSOA_Corridor_N;         !- Design Specification Outdoor Air Object Name 2
Controller:MechanicalVentilation,
    Sys3b_2_Closed_Office_E OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Closed_Office_E,         !- Zone or ZoneList 1 Name
    DSOA_Closed_Office_E,    !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_E,              !- Zone or ZoneList 2 Name
    DSOA_Corridor_E,         !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Restroom,                !- Zone or ZoneList 3 Name
    DSOA_Restroom;           !- Design Specification Outdoor Air Object Name 3
Controller:MechanicalVentilation,
    Sys3b_3_Closed_Office_W OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Closed_Office_W,         !- Zone or ZoneList 1 Name
    DSOA_Closed_Office_W,    !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_W,              !- Zone or ZoneList 2 Name
    DSOA_Corridor_W,         !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Storage,                 !- Zone or ZoneList 3 Name
    DSOA_Storage;            !- Design Specification Outdoor Air Object Name 3
Controller:MechanicalVentilation,
    Sys3b_4_Lobby_Lounge OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lobby_Lounge,            !- Zone or ZoneList 1 Name
    DSOA_Lobby_Lounge,       !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_S,              !- Zone or ZoneList 2 Name
    DSOA_Corridor_S,         !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Mechanical_Electrical,   !- Zone or ZoneList 3 Name
    DSOA_Mechanical_Electrical,  !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Break_CopyRoom,          !- Zone or ZoneList 4 Name
    DSOA_Break_CopyRoom;     !- Design Specification Outdoor Air Object Name 4
Controller:MechanicalVentilation,
    Sys3b_5_Conference OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Conference,              !- Zone or ZoneList 1 Name
    DSOA_Conference,         !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    Sys3b_1_Open_Office_N OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_1_Open_Office_N OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys3b_2_Closed_Office_E OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_2_Closed_Office_E OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys3b_3_Closed_Office_W OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_3_Closed_Office_W OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys3b_4_Lobby_Lounge OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_4_Lobby_Lounge OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys3b_5_Conference OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_5_Conference OA Controller;  !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    Sys3b_1_Open_Office_N,   !- Name
    ,                        !- Controller List Name
    Sys3b_1_Open_Office_N Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_1_Open_Office_N Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_1_Open_Office_N Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_1_Open_Office_N Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_1_Open_Office_N Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    Sys3b_2_Closed_Office_E, !- Name
    ,                        !- Controller List Name
    Sys3b_2_Closed_Office_E Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_2_Closed_Office_E Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_2_Closed_Office_E Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_2_Closed_Office_E Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_2_Closed_Office_E Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    Sys3b_3_Closed_Office_W, !- Name
    ,                        !- Controller List Name
    Sys3b_3_Closed_Office_W Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_3_Closed_Office_W Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_3_Closed_Office_W Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_3_Closed_Office_W Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_3_Closed_Office_W Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    Sys3b_4_Lobby_Lounge,    !- Name
    ,                        !- Controller List Name
    Sys3b_4_Lobby_Lounge Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_4_Lobby_Lounge Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_4_Lobby_Lounge Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_4_Lobby_Lounge Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_4_Lobby_Lounge Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    Sys3b_5_Conference,      !- Name
    ,                        !- Controller List Name
    Sys3b_5_Conference Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_5_Conference Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_5_Conference Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_5_Conference Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_5_Conference Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_5_Conference Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_1_Open_Office_N OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_1_Open_Office_N OA Mixing Box;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_2_Closed_Office_E OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_2_Closed_Office_E OA Mixing Box;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_3_Closed_Office_W OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_3_Closed_Office_W OA Mixing Box;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_4_Lobby_Lounge OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_4_Lobby_Lounge OA Mixing Box;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_5_Conference OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_5_Conference OA Mixing Box;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_1_Open_Office_N OA System,  !- Name
    Sys3b_1_Open_Office_N OA System Controllers,  !- Controller List Name
    Sys3b_1_Open_Office_N OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_2_Closed_Office_E OA System,  !- Name
    Sys3b_2_Closed_Office_E OA System Controllers,  !- Controller List Name
    Sys3b_2_Closed_Office_E OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_3_Closed_Office_W OA System,  !- Name
    Sys3b_3_Closed_Office_W OA System Controllers,  !- Controller List Name
    Sys3b_3_Closed_Office_W OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_4_Lobby_Lounge OA System,  !- Name
    Sys3b_4_Lobby_Lounge OA System Controllers,  !- Controller List Name
    Sys3b_4_Lobby_Lounge OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_5_Conference OA System,  !- Name
    Sys3b_5_Conference OA System Controllers,  !- Controller List Name
    Sys3b_5_Conference OA System Equipment;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    Sys3b_1_Open_Office_N OA Mixing Box,  !- Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_1_Open_Office_N Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_1_Open_Office_N Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_1_Open_Office_N Air Loop Inlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys3b_2_Closed_Office_E OA Mixing Box,  !- Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_2_Closed_Office_E Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_2_Closed_Office_E Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_2_Closed_Office_E Air Loop Inlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys3b_3_Closed_Office_W OA Mixing Box,  !- Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_3_Closed_Office_W Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_3_Closed_Office_W Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_3_Closed_Office_W Air Loop Inlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys3b_4_Lobby_Lounge OA Mixing Box,  !- Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_4_Lobby_Lounge Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_4_Lobby_Lounge Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_4_Lobby_Lounge Air Loop Inlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys3b_5_Conference OA Mixing Box,  !- Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_5_Conference Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_5_Conference Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_5_Conference Air Loop Inlet;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    Sys3b_1_Open_Office_N Zone Splitter,  !- Name
    Sys3b_1_Open_Office_N Supply Path Inlet,  !- Inlet Node Name
    Open_Office_N Zone Equip Inlet,  !- Outlet 1 Node Name
    Corridor_N Zone Equip Inlet;  !- Outlet 2 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys3b_2_Closed_Office_E Zone Splitter,  !- Name
    Sys3b_2_Closed_Office_E Supply Path Inlet,  !- Inlet Node Name
    Closed_Office_E Zone Equip Inlet,  !- Outlet 1 Node Name
    Corridor_E Zone Equip Inlet,  !- Outlet 2 Node Name
    Restroom Zone Equip Inlet;  !- Outlet 3 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys3b_3_Closed_Office_W Zone Splitter,  !- Name
    Sys3b_3_Closed_Office_W Supply Path Inlet,  !- Inlet Node Name
    Closed_Office_W Zone Equip Inlet,  !- Outlet 1 Node Name
    Corridor_W Zone Equip Inlet,  !- Outlet 2 Node Name
    Storage Zone Equip Inlet;!- Outlet 3 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys3b_4_Lobby_Lounge Zone Splitter,  !- Name
    Sys3b_4_Lobby_Lounge Supply Path Inlet,  !- Inlet Node Name
    Lobby_Lounge Zone Equip Inlet,  !- Outlet 1 Node Name
    Corridor_S Zone Equip Inlet,  !- Outlet 2 Node Name
    Break_CopyRoom Zone Equip Inlet,  !- Outlet 3 Node Name
    Mechanical_Electrical Zone Equip Inlet;  !- Outlet 4 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys3b_5_Conference Zone Splitter,  !- Name
    Sys3b_5_Conference Supply Path Inlet,  !- Inlet Node Name
    Conference Zone Equip Inlet;  !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    Sys3b_1_Open_Office_N Supply Path,  !- Name
    Sys3b_1_Open_Office_N Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_1_Open_Office_N Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys3b_2_Closed_Office_E Supply Path,  !- Name
    Sys3b_2_Closed_Office_E Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_2_Closed_Office_E Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys3b_3_Closed_Office_W Supply Path,  !- Name
    Sys3b_3_Closed_Office_W Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_3_Closed_Office_W Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys3b_4_Lobby_Lounge Supply Path,  !- Name
    Sys3b_4_Lobby_Lounge Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_4_Lobby_Lounge Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys3b_5_Conference Supply Path,  !- Name
    Sys3b_5_Conference Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_5_Conference Zone Splitter;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    Sys3b_1_Open_Office_N Zone Mixer,  !- Name
    Sys3b_1_Open_Office_N Return Air Outlet,  !- Outlet Node Name
    Open_Office_N Return Outlet,  !- Inlet 1 Node Name
    Corridor_N Return Outlet;!- Inlet 2 Node Name
AirLoopHVAC:ZoneMixer,
    Sys3b_2_Closed_Office_E Zone Mixer,  !- Name
    Sys3b_2_Closed_Office_E Return Air Outlet,  !- Outlet Node Name
    Closed_Office_E Return Outlet,  !- Inlet 1 Node Name
    Corridor_E Return Outlet,!- Inlet 2 Node Name
    Restroom Return Outlet;  !- Inlet 3 Node Name
AirLoopHVAC:ZoneMixer,
    Sys3b_3_Closed_Office_W Zone Mixer,  !- Name
    Sys3b_3_Closed_Office_W Return Air Outlet,  !- Outlet Node Name
    Closed_Office_W Return Outlet,  !- Inlet 1 Node Name
    Corridor_W Return Outlet,!- Inlet 2 Node Name
    Storage Return Outlet;   !- Inlet 3 Node Name
AirLoopHVAC:ZoneMixer,
    Sys3b_4_Lobby_Lounge Zone Mixer,  !- Name
    Sys3b_4_Lobby_Lounge Return Air Outlet,  !- Outlet Node Name
    Lobby_Lounge Return Outlet,  !- Inlet 1 Node Name
    Corridor_S Return Outlet,!- Inlet 2 Node Name
    Break_CopyRoom Return Outlet,  !- Inlet 3 Node Name
    Mechanical_Electrical Return Outlet;  !- Inlet 4 Node Name
AirLoopHVAC:ZoneMixer,
    Sys3b_5_Conference Zone Mixer,  !- Name
    Sys3b_5_Conference Return Air Outlet,  !- Outlet Node Name
    Conference Return Outlet;!- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    Sys3b_1_Open_Office_N Return Path,  !- Name
    Sys3b_1_Open_Office_N Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_1_Open_Office_N Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys3b_2_Closed_Office_E Return Path,  !- Name
    Sys3b_2_Closed_Office_E Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_2_Closed_Office_E Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys3b_3_Closed_Office_W Return Path,  !- Name
    Sys3b_3_Closed_Office_W Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_3_Closed_Office_W Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys3b_4_Lobby_Lounge Return Path,  !- Name
    Sys3b_4_Lobby_Lounge Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_4_Lobby_Lounge Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys3b_5_Conference Return Path,  !- Name
    Sys3b_5_Conference Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_5_Conference Zone Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    Sys3b_1_Open_Office_N Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_1_Open_Office_N OA System,  !- Component 1 Name
    Sys3b_1_Open_Office_N Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_1_Open_Office_N Unitary System,  !- Component 2 Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
Branch,
    Sys3b_2_Closed_Office_E Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_2_Closed_Office_E OA System,  !- Component 1 Name
    Sys3b_2_Closed_Office_E Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_2_Closed_Office_E Unitary System,  !- Component 2 Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
Branch,
    Sys3b_3_Closed_Office_W Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_3_Closed_Office_W OA System,  !- Component 1 Name
    Sys3b_3_Closed_Office_W Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_3_Closed_Office_W Unitary System,  !- Component 2 Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
Branch,
    Sys3b_4_Lobby_Lounge Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_4_Lobby_Lounge OA System,  !- Component 1 Name
    Sys3b_4_Lobby_Lounge Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_4_Lobby_Lounge Unitary System,  !- Component 2 Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
Branch,
    Sys3b_5_Conference Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_5_Conference OA System,  !- Component 1 Name
    Sys3b_5_Conference Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_5_Conference Unitary System,  !- Component 2 Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_5_Conference Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    Sys3b_1_Open_Office_N Branches,  !- Name
    Sys3b_1_Open_Office_N Main Branch;  !- Branch 1 Name
BranchList,
    Sys3b_2_Closed_Office_E Branches,  !- Name
    Sys3b_2_Closed_Office_E Main Branch;  !- Branch 1 Name
BranchList,
    Sys3b_3_Closed_Office_W Branches,  !- Name
    Sys3b_3_Closed_Office_W Main Branch;  !- Branch 1 Name
BranchList,
    Sys3b_4_Lobby_Lounge Branches,  !- Name
    Sys3b_4_Lobby_Lounge Main Branch;  !- Branch 1 Name
BranchList,
    Sys3b_5_Conference Branches,  !- Name
    Sys3b_5_Conference Main Branch;  !- Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
OutdoorAir:Node,
    Sys3b_1_Open_Office_N Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
OutdoorAir:Node,
    Sys3b_2_Closed_Office_E Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
OutdoorAir:Node,
    Sys3b_3_Closed_Office_W Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
OutdoorAir:Node,
    Sys3b_4_Lobby_Lounge Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
OutdoorAir:Node,
    Sys3b_5_Conference Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    Sys3b_1_Open_Office_N Outdoor Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys3b_2_Closed_Office_E Outdoor Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys3b_3_Closed_Office_W Outdoor Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys3b_4_Lobby_Lounge Outdoor Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys3b_5_Conference Outdoor Air Inlet;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
AvailabilityManager:Scheduled,
    Sys3b_1_Open_Office_N Availability,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    Sys3b_2_Closed_Office_E Availability,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    Sys3b_3_Closed_Office_W Availability,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    Sys3b_4_Lobby_Lounge Availability,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    Sys3b_5_Conference Availability,  !- Name
    Always On Discrete;      !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Closed_Office_E;         !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Closed_Office_W;         !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Open_Office_N;           !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Lobby_Lounge;            !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Conference;              !- Control Zone or Zone List Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Sys3b_1_Open_Office_N Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys3b_1_Open_Office_N Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    Sys3b_2_Closed_Office_E Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys3b_2_Closed_Office_E Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    Sys3b_3_Closed_Office_W Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys3b_3_Closed_Office_W Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    Sys3b_4_Lobby_Lounge Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys3b_4_Lobby_Lounge Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    Sys3b_5_Conference Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys3b_5_Conference Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 2 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========
SetpointManager:SingleZone:Heating,
    Sys3b_1_Open_Office_N Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Open_Office_N,           !- Control Zone Name
    Open_Office_N Zone Air Node,  !- Zone Node Name
    Open_Office_N Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    Sys3b_2_Closed_Office_E Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Closed_Office_E,         !- Control Zone Name
    Closed_Office_E Zone Air Node,  !- Zone Node Name
    Closed_Office_E Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    Sys3b_3_Closed_Office_W Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Closed_Office_W,         !- Control Zone Name
    Closed_Office_W Zone Air Node,  !- Zone Node Name
    Closed_Office_W Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    Sys3b_4_Lobby_Lounge Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Lobby_Lounge,            !- Control Zone Name
    Lobby_Lounge Zone Air Node,  !- Zone Node Name
    Lobby_Lounge Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    Sys3b_5_Conference Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Conference,              !- Control Zone Name
    Conference Zone Air Node,!- Zone Node Name
    Conference Supply Inlet, !- Zone Inlet Node Name
    Sys3b_5_Conference Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========
SetpointManager:SingleZone:Cooling,
    Sys3b_1_Open_Office_N Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Open_Office_N,           !- Control Zone Name
    Open_Office_N Zone Air Node,  !- Zone Node Name
    Open_Office_N Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_1_Open_Office_N Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Sys3b_2_Closed_Office_E Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Closed_Office_E,         !- Control Zone Name
    Closed_Office_E Zone Air Node,  !- Zone Node Name
    Closed_Office_E Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_2_Closed_Office_E Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Sys3b_3_Closed_Office_W Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Closed_Office_W,         !- Control Zone Name
    Closed_Office_W Zone Air Node,  !- Zone Node Name
    Closed_Office_W Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_3_Closed_Office_W Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Sys3b_4_Lobby_Lounge Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Lobby_Lounge,            !- Control Zone Name
    Lobby_Lounge Zone Air Node,  !- Zone Node Name
    Lobby_Lounge Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_4_Lobby_Lounge Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Sys3b_5_Conference Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Conference,              !- Control Zone Name
    Conference Zone Air Node,!- Zone Node Name
    Conference Supply Inlet, !- Zone Inlet Node Name
    Sys3b_5_Conference Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    Sys3b_1_Open_Office_N OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_1_Open_Office_N Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_1_Open_Office_N Mixed Air Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys3b_2_Closed_Office_E OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_2_Closed_Office_E Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys3b_3_Closed_Office_W OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_3_Closed_Office_W Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys3b_4_Lobby_Lounge OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_4_Lobby_Lounge Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys3b_5_Conference OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_5_Conference Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_5_Conference Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_5_Conference Mixed Air Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    Sys3b_1_Open_Office_N Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_1_Open_Office_N Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_1_Open_Office_N Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_1_Open_Office_N HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_1_Open_Office_N HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.84;                    !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Sys3b_1_Open_Office_N HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_1_Open_Office_N HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_1_Open_Office_N HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_2_Closed_Office_E HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_2_Closed_Office_E HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_2_Closed_Office_E HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_3_Closed_Office_W HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_3_Closed_Office_W HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_3_Closed_Office_W HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_4_Lobby_Lounge HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_4_Lobby_Lounge HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_4_Lobby_Lounge HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_5_Conference HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_5_Conference HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_5_Conference HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_6_Break_CopyRoom HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_6_Break_CopyRoom HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_6_Break_CopyRoom HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_7_Storage HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_7_Storage HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_7_Storage HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_9_Corridor_E HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_9_Corridor_E HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_9_Corridor_E HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_10_Corridor_N HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_10_Corridor_N HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_10_Corridor_N HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_11_Corridor_S HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_11_Corridor_S HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_11_Corridor_S HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_12_Corridor_W HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_12_Corridor_W HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_12_Corridor_W HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_13_Restroom HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_13_Restroom HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_13_Restroom HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,!- Name
    0.729009,                !- Coefficient1 Constant
    0.031928,                !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -9e-06,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.17,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,  !- Name
    1.21829,                 !- Coefficient1 Constant
    -0.036117,               !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.7e-05,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.97,                    !- Minimum Curve Output
    3.18;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    Sys3b_1_Open_Office_N Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_1_Open_Office_N Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_1_Open_Office_N HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_2_Closed_Office_E Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_2_Closed_Office_E Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_2_Closed_Office_E HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_3_Closed_Office_W Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_3_Closed_Office_W Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_3_Closed_Office_W HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_4_Lobby_Lounge Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_4_Lobby_Lounge Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_4_Lobby_Lounge HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_5_Conference Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_5_Conference Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_5_Conference HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_6_Break_CopyRoom Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_6_Break_CopyRoom Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_6_Break_CopyRoom HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_7_Storage Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_7_Storage Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_7_Storage HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_9_Corridor_E Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_9_Corridor_E Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_9_Corridor_E HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_10_Corridor_N Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_10_Corridor_N Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_10_Corridor_N HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_11_Corridor_S Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_11_Corridor_S Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_11_Corridor_S HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_12_Corridor_W Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_12_Corridor_W Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_12_Corridor_W HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_13_Restroom Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_13_Restroom Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_13_Restroom HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    BaseSys7or3b CoilHtg Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    SANTA MARIA,             !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    73.7616;                 !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    SANTA MARIA  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    28.6,                    !- Maximum Dry-Bulb Temperature {C}
    9.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.347,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.497;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    27.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.49;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    28.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.352,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.461;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    29.1,                    !- Maximum Dry-Bulb Temperature {C}
    13.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.304,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.599;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    33.1,                    !- Maximum Dry-Bulb Temperature {C}
    12.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.342,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.517;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    32.4,                    !- Maximum Dry-Bulb Temperature {C}
    11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.347,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.503;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    0.9,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    0.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    120.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_723940_SANTA-MARIA-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ05;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ05,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    11.17,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    10.89,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    11.44,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    11.61,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    11.44,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    12.5,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    12.67,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    13.17,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    12.94,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    13,                      !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    12.67,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    11.5;                    !- Field 48
