    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0694745833936,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge,    !- Name
    ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.4548880208871,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Storage_General_OfficeLarge,    !- Name
    ZL_Storage_General_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Restrooms_OfficeLarge,    !- Name
    ZL_Restrooms_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.99654177086131,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Stairwell_OfficeLarge,    !- Name
    ZL_Stairwell_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Corridor_Area_OfficeLarge,    !- Name
    ZL_Corridor_Area_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Computer_Room_EPD_20_OfficeLarge,    !- Name
    ZL_Computer_Room_EPD_20_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    18.4062868125736,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_FoodPrep_FloorG,    !- Name
    FoodPrep_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17.2222566667355,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Locker_FloorG,     !- Name
    Locker_FloorG,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.61112833336776,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Lobby_S_FloorG,    !- Name
    Lobby_S_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    21.5278208334194,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_N_Basement,    !- Name
    Perimeter_Open_Office_N_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_S_Basement,    !- Name
    Perimeter_Open_Office_S_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Core_Enclosed_Office_Basement,    !- Name
    Core_Enclosed_Office_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_N_FloorG,    !- Name
    Perimeter_Open_Office_N_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_W_FloorG,    !- Name
    Perimeter_Open_Office_W_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_E_FloorG,    !- Name
    Perimeter_Open_Office_E_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_NE_FloorG,    !- Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_NW_FloorG,    !- Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Core_Enclosed_Office_FloorG,    !- Name
    Core_Enclosed_Office_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_N_FloorM,    !- Name
    Perimeter_Open_Office_N_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_S_FloorM,    !- Name
    Perimeter_Open_Office_S_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_E_FloorM,    !- Name
    Perimeter_Open_Office_E_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_W_FloorM,    !- Name
    Perimeter_Open_Office_W_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_NE_FloorM,    !- Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_NW_FloorM,    !- Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_SW_FloorM,    !- Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_SE_FloorM,    !- Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Core_Enclosed_Office_FloorM,    !- Name
    Core_Enclosed_Office_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_N_FloorT,    !- Name
    Perimeter_Open_Office_N_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_S_FloorT,    !- Name
    Perimeter_Open_Office_S_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_E_FloorT,    !- Name
    Perimeter_Open_Office_E_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Open_Office_W_FloorT,    !- Name
    Perimeter_Open_Office_W_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_NE_FloorT,    !- Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_NW_FloorT,    !- Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_SW_FloorT,    !- Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Perimeter_Enclosed_Office_SE_FloorT,    !- Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Core_Enclosed_Office_FloorT,    !- Name
    Core_Enclosed_Office_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Server_Room_Basement,    !- Name
    Server_Room_Basement,     !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    484.3759687519375,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mech_Elec_Basement,    !- Name
    Mech_Elec_Basement,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mech_Elec_FloorG,    !- Name
    Mech_Elec_FloorG,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mech_Elec_FloorM,    !- Name
    Mech_Elec_FloorM,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mech_Elec_FloorT,    !- Name
    Mech_Elec_FloorT,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_Basement,    !- Name
    Conference_Basement,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_N_FloorM,    !- Name
    Conference_N_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_W_FloorM,    !- Name
    Conference_W_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_S_FloorM,    !- Name
    Conference_S_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_E_FloorM,    !- Name
    Conference_E_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_N_FloorT,    !- Name
    Conference_N_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_W_FloorT,    !- Name
    Conference_W_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_S_FloorT,    !- Name
    Conference_S_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference_E_FloorT,    !- Name
    Conference_E_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_BreakRoom_FoodPrep_Basement,    !- Name
    BreakRoom_FoodPrep_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lobby_Lounge_Basement,    !- Name
    Lobby_Lounge_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_BreakRoom_FloorG,    !- Name
    BreakRoom_FloorG,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lobby_Lounge_FloorG,    !- Name
    Lobby_Lounge_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Break_FoorPrep_FloorM,    !- Name
    Break_FoorPrep_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lobby_Lounge_FloorM,    !- Name
    Lobby_Lounge_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_BreakRoom_FoodPrep_FloorT,    !- Name
    BreakRoom_FoodPrep_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lobby_Lounge_FloorT,    !- Name
    Lobby_Lounge_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Storage_Basement,    !- Name
    Storage_Basement,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Storage_FloorG,     !- Name
    Storage_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Storage_FloorM,     !- Name
    Storage_FloorM,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Storage_FloorT,     !- Name
    Storage_FloorT,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Server_Room_FloorG,    !- Name
    Server_Room_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    215.27820833419443,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Server_Room_FloorM,    !- Name
    Server_Room_FloorM,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    215.27820833419443,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Server_Room_FloorT,    !- Name
    Server_Room_FloorT,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    215.27820833419443,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_FoodPrep_FloorG,    !- Name
    FoodPrep_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.145865625064584,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Locker_FloorG,      !- Name
    Locker_FloorG,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lobby_S_FloorG,     !- Name
    Lobby_S_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_N_Basement,    !- Name
    Perimeter_Open_Office_N_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_S_Basement,    !- Name
    Perimeter_Open_Office_S_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Core_Enclosed_Office_Basement,    !- Name
    Core_Enclosed_Office_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_N_FloorG,    !- Name
    Perimeter_Open_Office_N_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_W_FloorG,    !- Name
    Perimeter_Open_Office_W_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_E_FloorG,    !- Name
    Perimeter_Open_Office_E_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_NE_FloorG,    !- Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_NW_FloorG,    !- Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Core_Enclosed_Office_FloorG,    !- Name
    Core_Enclosed_Office_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_N_FloorM,    !- Name
    Perimeter_Open_Office_N_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_S_FloorM,    !- Name
    Perimeter_Open_Office_S_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_E_FloorM,    !- Name
    Perimeter_Open_Office_E_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_W_FloorM,    !- Name
    Perimeter_Open_Office_W_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_NE_FloorM,    !- Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_NW_FloorM,    !- Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_SW_FloorM,    !- Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_SE_FloorM,    !- Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Core_Enclosed_Office_FloorM,    !- Name
    Core_Enclosed_Office_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_N_FloorT,    !- Name
    Perimeter_Open_Office_N_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_S_FloorT,    !- Name
    Perimeter_Open_Office_S_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_E_FloorT,    !- Name
    Perimeter_Open_Office_E_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Open_Office_W_FloorT,    !- Name
    Perimeter_Open_Office_W_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_NE_FloorT,    !- Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_NW_FloorT,    !- Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_SW_FloorT,    !- Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Perimeter_Enclosed_Office_SE_FloorT,    !- Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Core_Enclosed_Office_FloorT,    !- Name
    Core_Enclosed_Office_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Server_Room_Basement,    !- Name
    Server_Room_Basement,     !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mech_Elec_Basement,    !- Name
    Mech_Elec_Basement,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mech_Elec_FloorG,    !- Name
    Mech_Elec_FloorG,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mech_Elec_FloorM,    !- Name
    Mech_Elec_FloorM,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mech_Elec_FloorT,    !- Name
    Mech_Elec_FloorT,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_Basement,    !- Name
    Conference_Basement,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_N_FloorM,    !- Name
    Conference_N_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_W_FloorM,    !- Name
    Conference_W_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_S_FloorM,    !- Name
    Conference_S_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_E_FloorM,    !- Name
    Conference_E_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_N_FloorT,    !- Name
    Conference_N_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_W_FloorT,    !- Name
    Conference_W_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_S_FloorT,    !- Name
    Conference_S_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference_E_FloorT,    !- Name
    Conference_E_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_BreakRoom_FoodPrep_Basement,    !- Name
    BreakRoom_FoodPrep_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_Lounge_Basement,    !- Name
    Lobby_Lounge_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_BreakRoom_FloorG,    !- Name
    BreakRoom_FloorG,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_Lounge_FloorG,    !- Name
    Lobby_Lounge_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Break_FoorPrep_FloorM,    !- Name
    Break_FoorPrep_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_Lounge_FloorM,    !- Name
    Lobby_Lounge_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_BreakRoom_FoodPrep_FloorT,    !- Name
    BreakRoom_FoodPrep_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_Lounge_FloorT,    !- Name
    Lobby_Lounge_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Storage_Basement,    !- Name
    Storage_Basement,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Storage_FloorG,     !- Name
    Storage_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Storage_FloorM,     !- Name
    Storage_FloorM,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Storage_FloorT,     !- Name
    Storage_FloorT,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom_Basement,    !- Name
    Restroom_Basement,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom_FloorG,    !- Name
    Restroom_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom_FloorM,    !- Name
    Restroom_FloorM,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom_FloorT,    !- Name
    Restroom_FloorT,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Stair_Elevator_Basement,    !- Name
    Stair_Elevator_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Stair_Elevator_FloorG,    !- Name
    Stair_Elevator_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Stair_Elevator_FloorM,    !- Name
    Stair_Elevator_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Stair_Elevator_FloorT,    !- Name
    Stair_Elevator_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_W_Basement,    !- Name
    Corridor_W_Basement,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_E_Basement,    !- Name
    Corridor_E_Basement,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_W_FloorG,    !- Name
    Corridor_W_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_E_FloorG,    !- Name
    Corridor_E_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_W_FloorM,    !- Name
    Corridor_W_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_E_FloorM,    !- Name
    Corridor_E_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_W_FloorT,    !- Name
    Corridor_W_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_E_FloorT,    !- Name
    Corridor_E_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Server_Room_FloorG,    !- Name
    Server_Room_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Server_Room_FloorM,    !- Name
    Server_Room_FloorM,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Server_Room_FloorT,    !- Name
    Server_Room_FloorT,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_FoodPrep_FloorG,    !- Name
    FoodPrep_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Locker_FloorG,      !- Name
    Locker_FloorG,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_S_FloorG,     !- Name
    Lobby_S_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    9.85031475553734E-04,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_OfficeLarge,    !- Name
    OfficeLargeExtLightingMotionCtrl,    !- Schedule Name
    15580.751375999993,       !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_OfficeLarge,    !- Name
    OfficeLargeExtLightingNonMotionCtrl,    !- Schedule Name
    1548.994933,              !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
EXTERIOR:FUELEQUIPMENT,
    Elevator_OfficeLarge,     !- Name
    Electricity,              !- Fuel Use Type
    OfficeLargeElevator,      !- Schedule Name
    375299.11,    !- Design Level
    Elevators;                !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_N_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_S_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Core_Enclosed_Office_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_N_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_W_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_E_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_NE_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_NW_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Core_Enclosed_Office_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_N_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_S_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_E_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_W_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_NE_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_NW_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_SW_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_SE_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Core_Enclosed_Office_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_N_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_S_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_E_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Open_Office_W_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_NE_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_NW_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_SW_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Perimeter_Enclosed_Office_SE_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Core_Enclosed_Office_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Server_Room_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mech_Elec_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mech_Elec_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mech_Elec_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mech_Elec_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_N_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_W_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_S_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_E_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_N_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_W_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_S_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference_E_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_BreakRoom_FoodPrep_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_Lounge_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_BreakRoom_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_Lounge_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Break_FoorPrep_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_Lounge_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_BreakRoom_FoodPrep_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_Lounge_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Storage_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Storage_FloorG,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Storage_FloorM,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Storage_FloorT,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom_FloorG,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom_FloorM,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom_FloorT,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Stair_Elevator_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Stair_Elevator_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Stair_Elevator_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Stair_Elevator_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_W_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_E_Basement,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_W_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_E_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_W_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_E_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_W_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_E_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Server_Room_FloorG,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Server_Room_FloorM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Server_Room_FloorT,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_FoodPrep_FloorG,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Locker_FloorG,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.208273949290875,        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_S_FloorG,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_2,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge,    !- Name
    ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge,    !- Name
    ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge,    !- Name
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge,    !- Name
    ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Storage_General_OfficeLarge,    !- Name
    ZL_Storage_General_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Storage_General_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Storage_General_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Restrooms_OfficeLarge,    !- Name
    ZL_Restrooms_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Restrooms_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Restrooms_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Stairwell_OfficeLarge,    !- Name
    ZL_Stairwell_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Stairwell_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Stairwell_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Corridor_Area_OfficeLarge,    !- Name
    ZL_Corridor_Area_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Corridor_Area_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Corridor_Area_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Computer_Room_EPD_20_OfficeLarge,    !- Name
    ZL_Computer_Room_EPD_20_OfficeLarge,    !- Zone or ZoneList Name
    ZL_Computer_Room_EPD_20_OfficeLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    TSSC_ZL_Computer_Room_EPD_20_OfficeLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Server_Room_Basement,    !- Name
    Server_Room_Basement,     !- Zone or ZoneList Name
    Server_Room_Basement Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    TSSC_Server_Room_Basement,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_FoodPrep_FloorG,       !- Name
    FoodPrep_FloorG,          !- Zone or ZoneList Name
    FoodPrep_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_FoodPrep_FloorG,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Locker_FloorG,         !- Name
    Locker_FloorG,            !- Zone or ZoneList Name
    Locker_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Locker_FloorG,      !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Lobby_S_FloorG,        !- Name
    Lobby_S_FloorG,           !- Zone or ZoneList Name
    Lobby_S_FloorG Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Lobby_S_FloorG,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:SINGLECOOLING,
    TSSC_ZL_Computer_Room_EPD_20_OfficeLarge,    !- Name
    OfficeLargeDataClgSetpt;    !- Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:SINGLECOOLING,
    TSSC_Server_Room_Basement,    !- Name
    OfficeLargeDataClgSetpt;    !- Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge,    !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge,    !- Name
    OfficeLargeAncillaryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeAncillaryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge,    !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge,    !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Storage_General_OfficeLarge,    !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Restrooms_OfficeLarge,    !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Stairwell_OfficeLarge,    !- Name
    OfficeLargeAncillaryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeAncillaryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Corridor_Area_OfficeLarge,    !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_FoodPrep_FloorG,    !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Locker_FloorG,      !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Lobby_S_FloorG,     !- Name
    OfficeLargeOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeLargeOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office N FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Perimeter Open Office N FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Perimeter Open Office N FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office W FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Perimeter Open Office W FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Component 2 Name
    Perimeter Open Office W FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Break FoorPrep FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Break FoorPrep FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Component 2 Name
    Break FoorPrep FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference S FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Conference S FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Component 2 Name
    Conference S FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference E FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Conference E FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Component 2 Name
    Conference E FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office NW FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office NW FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office NW FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office SE FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office SE FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office SE FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office SW FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office SW FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office SW FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office N FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    Perimeter Open Office N FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Component 2 Name
    Perimeter Open Office N FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office N FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    Perimeter Open Office N FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 10 Return Pipe,    !- Component 2 Name
    Perimeter Open Office N FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office S FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 11,    !- Component 1 Inlet Node Name
    Perimeter Open Office S FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 11 Return Pipe,    !- Component 2 Name
    Perimeter Open Office S FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 11;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office E FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 12,    !- Component 1 Inlet Node Name
    Perimeter Open Office E FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 12 Return Pipe,    !- Component 2 Name
    Perimeter Open Office E FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 12;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core Enclosed Office Basement Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 13,    !- Component 1 Inlet Node Name
    Core Enclosed Office Basement Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 13 Return Pipe,    !- Component 2 Name
    Core Enclosed Office Basement Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 13;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby S FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 14,    !- Component 1 Inlet Node Name
    Lobby S FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 14 Return Pipe,    !- Component 2 Name
    Lobby S FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 14;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core Enclosed Office FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 15,    !- Component 1 Inlet Node Name
    Core Enclosed Office FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 15 Return Pipe,    !- Component 2 Name
    Core Enclosed Office FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 15;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 16,    !- Component 1 Inlet Node Name
    Conference FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 16 Return Pipe,    !- Component 2 Name
    Conference FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 16;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference S FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 17,    !- Component 1 Inlet Node Name
    Conference S FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 17 Return Pipe,    !- Component 2 Name
    Conference S FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 17;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    BreakRoom FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 18,    !- Component 1 Inlet Node Name
    BreakRoom FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 18 Return Pipe,    !- Component 2 Name
    BreakRoom FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 18;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference E FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 19,    !- Component 1 Inlet Node Name
    Conference E FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 19 Return Pipe,    !- Component 2 Name
    Conference E FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 19;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Server Room FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 20,    !- Component 1 Inlet Node Name
    Server Room FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 20 Return Pipe,    !- Component 2 Name
    Server Room FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 20;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office NW FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 21,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office NW FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 21 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office NW FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 21;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby Lounge Basement Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 22,    !- Component 1 Inlet Node Name
    Lobby Lounge Basement Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 22 Return Pipe,    !- Component 2 Name
    Lobby Lounge Basement Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 22;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby Lounge FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 23,    !- Component 1 Inlet Node Name
    Lobby Lounge FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 23 Return Pipe,    !- Component 2 Name
    Lobby Lounge FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 23;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office SW FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 24,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office SW FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 24 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office SW FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 24;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office NE FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 25,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office NE FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 25 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office NE FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 25;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater_2,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office S FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Perimeter Open Office S FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Component 2 Name
    Perimeter Open Office S FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office E FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Perimeter Open Office E FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 2 Return Pipe,    !- Component 2 Name
    Perimeter Open Office E FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core Enclosed Office FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Core Enclosed Office FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 3 Return Pipe,    !- Component 2 Name
    Core Enclosed Office FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference N FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Conference N FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 4 Return Pipe,    !- Component 2 Name
    Conference N FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    BreakRoom FoodPrep FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    BreakRoom FoodPrep FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 5 Return Pipe,    !- Component 2 Name
    BreakRoom FoodPrep FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Locker FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Locker FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 6 Return Pipe,    !- Component 2 Name
    Locker FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference W FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    Conference W FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 7 Return Pipe,    !- Component 2 Name
    Conference W FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby Lounge FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    Lobby Lounge FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 8 Return Pipe,    !- Component 2 Name
    Lobby Lounge FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office NE FloorM Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office NE FloorM Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 9 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office NE FloorM Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office N Basement Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    Perimeter Open Office N Basement Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 10 Return Pipe,    !- Component 2 Name
    Perimeter Open Office N Basement Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office E FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 11,    !- Component 1 Inlet Node Name
    Perimeter Open Office E FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 11 Return Pipe,    !- Component 2 Name
    Perimeter Open Office E FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 11;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office W FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 12,    !- Component 1 Inlet Node Name
    Perimeter Open Office W FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 12 Return Pipe,    !- Component 2 Name
    Perimeter Open Office W FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 12;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office W FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 13,    !- Component 1 Inlet Node Name
    Perimeter Open Office W FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 13 Return Pipe,    !- Component 2 Name
    Perimeter Open Office W FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 13;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Open Office S Basement Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 14,    !- Component 1 Inlet Node Name
    Perimeter Open Office S Basement Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 14 Return Pipe,    !- Component 2 Name
    Perimeter Open Office S Basement Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 14;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core Enclosed Office FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 15,    !- Component 1 Inlet Node Name
    Core Enclosed Office FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 15 Return Pipe,    !- Component 2 Name
    Core Enclosed Office FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 15;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    BreakRoom FoodPrep Basement Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 16,    !- Component 1 Inlet Node Name
    BreakRoom FoodPrep Basement Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 16 Return Pipe,    !- Component 2 Name
    BreakRoom FoodPrep Basement Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 16;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference N FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 17,    !- Component 1 Inlet Node Name
    Conference N FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 17 Return Pipe,    !- Component 2 Name
    Conference N FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 17;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Server Room Basement Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 18,    !- Component 1 Inlet Node Name
    Server Room Basement Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 18 Return Pipe,    !- Component 2 Name
    Server Room Basement Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 18;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference Basement Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 19,    !- Component 1 Inlet Node Name
    Conference Basement Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 19 Return Pipe,    !- Component 2 Name
    Conference Basement Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 19;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    FoodPrep FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 20,    !- Component 1 Inlet Node Name
    FoodPrep FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 20 Return Pipe,    !- Component 2 Name
    FoodPrep FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 20;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office NW FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 21,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office NW FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 21 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office NW FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 21;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference W FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 22,    !- Component 1 Inlet Node Name
    Conference W FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 22 Return Pipe,    !- Component 2 Name
    Conference W FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 22;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office SE FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 23,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office SE FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 23 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office SE FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 23;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby Lounge FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 24,    !- Component 1 Inlet Node Name
    Lobby Lounge FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 24 Return Pipe,    !- Component 2 Name
    Lobby Lounge FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 24;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter Enclosed Office NE FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 25,    !- Component 1 Inlet Node Name
    Perimeter Enclosed Office NE FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 25 Return Pipe,    !- Component 2 Name
    Perimeter Enclosed Office NE FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 25;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Server Room FloorT Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 26,    !- Component 1 Inlet Node Name
    Server Room FloorT Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 26 Return Pipe,    !- Component 2 Name
    Server Room FloorT Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 26;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 27,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Server Room FloorG Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 27,    !- Component 1 Inlet Node Name
    Server Room FloorG Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 27 Return Pipe,    !- Component 2 Name
    Server Room FloorG Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 27;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Branch 24 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Branch 25 Name
    NonResBaseGasSHWSystem Demand Branch 25,    !- Branch 26 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 27 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 28 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem_2 Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem_2 Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem_2 Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem_2 Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem_2 Demand Branch 11,    !- Branch 12 Name
    NonResBaseGasSHWSystem_2 Demand Branch 12,    !- Branch 13 Name
    NonResBaseGasSHWSystem_2 Demand Branch 13,    !- Branch 14 Name
    NonResBaseGasSHWSystem_2 Demand Branch 14,    !- Branch 15 Name
    NonResBaseGasSHWSystem_2 Demand Branch 15,    !- Branch 16 Name
    NonResBaseGasSHWSystem_2 Demand Branch 16,    !- Branch 17 Name
    NonResBaseGasSHWSystem_2 Demand Branch 17,    !- Branch 18 Name
    NonResBaseGasSHWSystem_2 Demand Branch 18,    !- Branch 19 Name
    NonResBaseGasSHWSystem_2 Demand Branch 19,    !- Branch 20 Name
    NonResBaseGasSHWSystem_2 Demand Branch 20,    !- Branch 21 Name
    NonResBaseGasSHWSystem_2 Demand Branch 21,    !- Branch 22 Name
    NonResBaseGasSHWSystem_2 Demand Branch 22,    !- Branch 23 Name
    NonResBaseGasSHWSystem_2 Demand Branch 23,    !- Branch 24 Name
    NonResBaseGasSHWSystem_2 Demand Branch 24,    !- Branch 25 Name
    NonResBaseGasSHWSystem_2 Demand Branch 25,    !- Branch 26 Name
    NonResBaseGasSHWSystem_2 Demand Branch 26,    !- Branch 27 Name
    NonResBaseGasSHWSystem_2 Demand Branch 27,    !- Branch 28 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Branch 29 Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch;    !- Branch 30 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Outlet Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Outlet Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Outlet Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Outlet Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Outlet Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Outlet Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Outlet Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Outlet Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Outlet Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Outlet Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Outlet Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Outlet Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Outlet Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Outlet Branch 24 Name
    NonResBaseGasSHWSystem Demand Branch 25,    !- Outlet Branch 25 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 26 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem_2 Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem_2 Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem_2 Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem_2 Demand Branch 11,    !- Outlet Branch 11 Name
    NonResBaseGasSHWSystem_2 Demand Branch 12,    !- Outlet Branch 12 Name
    NonResBaseGasSHWSystem_2 Demand Branch 13,    !- Outlet Branch 13 Name
    NonResBaseGasSHWSystem_2 Demand Branch 14,    !- Outlet Branch 14 Name
    NonResBaseGasSHWSystem_2 Demand Branch 15,    !- Outlet Branch 15 Name
    NonResBaseGasSHWSystem_2 Demand Branch 16,    !- Outlet Branch 16 Name
    NonResBaseGasSHWSystem_2 Demand Branch 17,    !- Outlet Branch 17 Name
    NonResBaseGasSHWSystem_2 Demand Branch 18,    !- Outlet Branch 18 Name
    NonResBaseGasSHWSystem_2 Demand Branch 19,    !- Outlet Branch 19 Name
    NonResBaseGasSHWSystem_2 Demand Branch 20,    !- Outlet Branch 20 Name
    NonResBaseGasSHWSystem_2 Demand Branch 21,    !- Outlet Branch 21 Name
    NonResBaseGasSHWSystem_2 Demand Branch 22,    !- Outlet Branch 22 Name
    NonResBaseGasSHWSystem_2 Demand Branch 23,    !- Outlet Branch 23 Name
    NonResBaseGasSHWSystem_2 Demand Branch 24,    !- Outlet Branch 24 Name
    NonResBaseGasSHWSystem_2 Demand Branch 25,    !- Outlet Branch 25 Name
    NonResBaseGasSHWSystem_2 Demand Branch 26,    !- Outlet Branch 26 Name
    NonResBaseGasSHWSystem_2 Demand Branch 27,    !- Outlet Branch 27 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Outlet Branch 28 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Inlet Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Inlet Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Inlet Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Inlet Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Inlet Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Inlet Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 17,    !- Inlet Branch 17 Name
    NonResBaseGasSHWSystem Demand Branch 18,    !- Inlet Branch 18 Name
    NonResBaseGasSHWSystem Demand Branch 19,    !- Inlet Branch 19 Name
    NonResBaseGasSHWSystem Demand Branch 20,    !- Inlet Branch 20 Name
    NonResBaseGasSHWSystem Demand Branch 21,    !- Inlet Branch 21 Name
    NonResBaseGasSHWSystem Demand Branch 22,    !- Inlet Branch 22 Name
    NonResBaseGasSHWSystem Demand Branch 23,    !- Inlet Branch 23 Name
    NonResBaseGasSHWSystem Demand Branch 24,    !- Inlet Branch 24 Name
    NonResBaseGasSHWSystem Demand Branch 25,    !- Inlet Branch 25 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 26 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem_2 Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem_2 Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem_2 Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem_2 Demand Branch 11,    !- Inlet Branch 11 Name
    NonResBaseGasSHWSystem_2 Demand Branch 12,    !- Inlet Branch 12 Name
    NonResBaseGasSHWSystem_2 Demand Branch 13,    !- Inlet Branch 13 Name
    NonResBaseGasSHWSystem_2 Demand Branch 14,    !- Inlet Branch 14 Name
    NonResBaseGasSHWSystem_2 Demand Branch 15,    !- Inlet Branch 15 Name
    NonResBaseGasSHWSystem_2 Demand Branch 16,    !- Inlet Branch 16 Name
    NonResBaseGasSHWSystem_2 Demand Branch 17,    !- Inlet Branch 17 Name
    NonResBaseGasSHWSystem_2 Demand Branch 18,    !- Inlet Branch 18 Name
    NonResBaseGasSHWSystem_2 Demand Branch 19,    !- Inlet Branch 19 Name
    NonResBaseGasSHWSystem_2 Demand Branch 20,    !- Inlet Branch 20 Name
    NonResBaseGasSHWSystem_2 Demand Branch 21,    !- Inlet Branch 21 Name
    NonResBaseGasSHWSystem_2 Demand Branch 22,    !- Inlet Branch 22 Name
    NonResBaseGasSHWSystem_2 Demand Branch 23,    !- Inlet Branch 23 Name
    NonResBaseGasSHWSystem_2 Demand Branch 24,    !- Inlet Branch 24 Name
    NonResBaseGasSHWSystem_2 Demand Branch 25,    !- Inlet Branch 25 Name
    NonResBaseGasSHWSystem_2 Demand Branch 26,    !- Inlet Branch 26 Name
    NonResBaseGasSHWSystem_2 Demand Branch 27,    !- Inlet Branch 27 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Inlet Branch 28 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Perimeter Open Office N FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Name
    Perimeter Open Office W FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Name
    Break FoorPrep FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Name
    Conference S FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Name
    Conference E FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Name
    Perimeter Enclosed Office NW FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Name
    Perimeter Enclosed Office SE FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Name
    Perimeter Enclosed Office SW FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Name
    Perimeter Open Office N FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 10 Return Pipe,    !- Name
    Perimeter Open Office N FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 11 Return Pipe,    !- Name
    Perimeter Open Office S FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 11;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 12 Return Pipe,    !- Name
    Perimeter Open Office E FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 12;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 13 Return Pipe,    !- Name
    Core Enclosed Office Basement Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 13;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 14 Return Pipe,    !- Name
    Lobby S FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 14;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 15 Return Pipe,    !- Name
    Core Enclosed Office FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 15;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 16 Return Pipe,    !- Name
    Conference FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 16;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 17 Return Pipe,    !- Name
    Conference S FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 17;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 18 Return Pipe,    !- Name
    BreakRoom FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 18;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 19 Return Pipe,    !- Name
    Conference E FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 19;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 20 Return Pipe,    !- Name
    Server Room FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 20;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 21 Return Pipe,    !- Name
    Perimeter Enclosed Office NW FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 21;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 22 Return Pipe,    !- Name
    Lobby Lounge Basement Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 22;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 23 Return Pipe,    !- Name
    Lobby Lounge FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 23;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 24 Return Pipe,    !- Name
    Perimeter Enclosed Office SW FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 24;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 25 Return Pipe,    !- Name
    Perimeter Enclosed Office NE FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 25;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Name
    Perimeter Open Office S FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 2 Return Pipe,    !- Name
    Perimeter Open Office E FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 3 Return Pipe,    !- Name
    Core Enclosed Office FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 4 Return Pipe,    !- Name
    Conference N FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 5 Return Pipe,    !- Name
    BreakRoom FoodPrep FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 6 Return Pipe,    !- Name
    Locker FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 7 Return Pipe,    !- Name
    Conference W FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 8 Return Pipe,    !- Name
    Lobby Lounge FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 9 Return Pipe,    !- Name
    Perimeter Enclosed Office NE FloorM Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 10 Return Pipe,    !- Name
    Perimeter Open Office N Basement Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 11 Return Pipe,    !- Name
    Perimeter Open Office E FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 11;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 12 Return Pipe,    !- Name
    Perimeter Open Office W FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 12;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 13 Return Pipe,    !- Name
    Perimeter Open Office W FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 13;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 14 Return Pipe,    !- Name
    Perimeter Open Office S Basement Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 14;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 15 Return Pipe,    !- Name
    Core Enclosed Office FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 15;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 16 Return Pipe,    !- Name
    BreakRoom FoodPrep Basement Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 16;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 17 Return Pipe,    !- Name
    Conference N FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 17;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 18 Return Pipe,    !- Name
    Server Room Basement Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 18;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 19 Return Pipe,    !- Name
    Conference Basement Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 19;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 20 Return Pipe,    !- Name
    FoodPrep FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 20;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 21 Return Pipe,    !- Name
    Perimeter Enclosed Office NW FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 21;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 22 Return Pipe,    !- Name
    Conference W FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 22;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 23 Return Pipe,    !- Name
    Perimeter Enclosed Office SE FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 23;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 24 Return Pipe,    !- Name
    Lobby Lounge FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 24;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 25 Return Pipe,    !- Name
    Perimeter Enclosed Office NE FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 25;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 26 Return Pipe,    !- Name
    Server Room FloorT Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 26;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 27 Return Pipe,    !- Name
    Server Room FloorG Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 27;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_2 Pump,    !- Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater,    !- Name
    0.3785411784,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    29098.5592690253,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    9.46724224339285,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    9.46724224339285,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater_2,    !- Name
    0.3785411784,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    29098.5592690253,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    9.46724224339285,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    9.46724224339285,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_2,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_2 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater_2;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_2 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_2 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_2 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_2 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_N_Basement,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    7.965320e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_N_Basement;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_S_Basement,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.465715e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_S_Basement;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Core_Enclosed_Office_Basement,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.504988e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_Enclosed_Office_Basement;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_N_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    6.748717e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_N_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_W_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.484844e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_W_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_E_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.560287e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_E_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_NE_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    8.681653e-07,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_NE_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_NW_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.070524e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_NW_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Core_Enclosed_Office_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.134586e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_Enclosed_Office_FloorG;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_N_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    6.748717e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_N_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_S_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.956401e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_S_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_E_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.230614e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_E_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_W_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.210097e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_W_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_NE_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    8.681653e-07,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_NE_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_NW_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.070524e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_NW_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_SW_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.562802e-07,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_SW_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_SE_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.780368e-07,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_SE_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Core_Enclosed_Office_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.059559e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_Enclosed_Office_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_N_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    6.748717e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_N_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_S_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.956401e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_S_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_E_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.230614e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_E_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Open_Office_W_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.210097e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Open_Office_W_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_NE_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    8.681653e-07,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_NE_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_NW_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.070524e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_NW_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_SW_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.562802e-07,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_SW_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Perimeter_Enclosed_Office_SE_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.780368e-07,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_Enclosed_Office_SE_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Core_Enclosed_Office_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.059559e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_Enclosed_Office_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Server_Room_Basement,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.335978e-06,             !- Peak Flow Rate
    OfficeLargeDataServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Server_Room_Basement;     !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_Basement,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.810383e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_Basement;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_FloorG,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.466549e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_FloorG;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_N_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.466518e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_N_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_W_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.050690e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_W_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_S_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.385320e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_S_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_E_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.352868e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_E_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_N_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.466518e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_N_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_W_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.050690e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_W_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_S_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.385320e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_S_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference_E_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.352868e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference_E_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_BreakRoom_FoodPrep_Basement,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.038645e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    BreakRoom_FoodPrep_Basement;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_Lounge_Basement,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.003607299233e-06,       !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_Lounge_Basement;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_BreakRoom_FloorG,      !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.930710e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    BreakRoom_FloorG;         !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_Lounge_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.708162e-07,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_Lounge_FloorG;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Break_FoorPrep_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.841898e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Break_FoorPrep_FloorM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_Lounge_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.70958122596e-07,        !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_Lounge_FloorM;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_BreakRoom_FoodPrep_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.831445e-05,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    BreakRoom_FoodPrep_FloorT;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_Lounge_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.70958122596e-07,        !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_Lounge_FloorT;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Server_Room_FloorG,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.184143e-07,             !- Peak Flow Rate
    OfficeLargeDataServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Server_Room_FloorG;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Server_Room_FloorM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.186727e-07,             !- Peak Flow Rate
    OfficeLargeDataServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Server_Room_FloorM;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Server_Room_FloorT,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.186727e-07,             !- Peak Flow Rate
    OfficeLargeDataServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Server_Room_FloorT;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_FoodPrep_FloorG,       !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.708329e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    FoodPrep_FloorG;          !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Locker_FloorG,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.072852e-05,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Locker_FloorG;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_S_FloorG,        !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.180342e-06,             !- Peak Flow Rate
    OfficeLargeOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_S_FloorG;           !- Zone Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office N Basement Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 10,    !- Inlet Node Name
    Perimeter Open Office N Basement Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_N_Basement;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office S Basement Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 14,    !- Inlet Node Name
    Perimeter Open Office S Basement Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_S_Basement;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Core Enclosed Office Basement Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 13,    !- Inlet Node Name
    Core Enclosed Office Basement Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Core_Enclosed_Office_Basement;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office N FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Inlet Node Name
    Perimeter Open Office N FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_N_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office W FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 12,    !- Inlet Node Name
    Perimeter Open Office W FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_W_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office E FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 11,    !- Inlet Node Name
    Perimeter Open Office E FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_E_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office NE FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 25,    !- Inlet Node Name
    Perimeter Enclosed Office NE FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_NE_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office NW FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 21,    !- Inlet Node Name
    Perimeter Enclosed Office NW FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_NW_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Core Enclosed Office FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 15,    !- Inlet Node Name
    Core Enclosed Office FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Core_Enclosed_Office_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office N FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Perimeter Open Office N FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_N_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office S FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Perimeter Open Office S FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_S_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office E FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Perimeter Open Office E FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_E_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office W FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Perimeter Open Office W FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_W_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office NE FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 9,    !- Inlet Node Name
    Perimeter Enclosed Office NE FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_NE_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office NW FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Perimeter Enclosed Office NW FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_NW_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office SW FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Inlet Node Name
    Perimeter Enclosed Office SW FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_SW_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office SE FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Inlet Node Name
    Perimeter Enclosed Office SE FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_SE_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Core Enclosed Office FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Core Enclosed Office FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Core_Enclosed_Office_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office N FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Inlet Node Name
    Perimeter Open Office N FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_N_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office S FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 11,    !- Inlet Node Name
    Perimeter Open Office S FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_S_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office E FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 12,    !- Inlet Node Name
    Perimeter Open Office E FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_E_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Open Office W FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 13,    !- Inlet Node Name
    Perimeter Open Office W FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Open_Office_W_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office NE FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 25,    !- Inlet Node Name
    Perimeter Enclosed Office NE FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_NE_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office NW FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 21,    !- Inlet Node Name
    Perimeter Enclosed Office NW FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_NW_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office SW FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 24,    !- Inlet Node Name
    Perimeter Enclosed Office SW FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_SW_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Perimeter Enclosed Office SE FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 23,    !- Inlet Node Name
    Perimeter Enclosed Office SE FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Perimeter_Enclosed_Office_SE_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Core Enclosed Office FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 15,    !- Inlet Node Name
    Core Enclosed Office FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Core_Enclosed_Office_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Server Room Basement Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 18,    !- Inlet Node Name
    Server Room Basement Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Server_Room_Basement;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference Basement Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 19,    !- Inlet Node Name
    Conference Basement Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_Basement;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 16,    !- Inlet Node Name
    Conference FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_FloorG;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference N FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Conference N FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_N_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference W FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 7,    !- Inlet Node Name
    Conference W FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_W_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference S FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Conference S FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_S_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference E FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Conference E FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_E_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference N FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 17,    !- Inlet Node Name
    Conference N FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_N_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference W FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 22,    !- Inlet Node Name
    Conference W FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_W_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference S FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 17,    !- Inlet Node Name
    Conference S FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_S_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference E FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 19,    !- Inlet Node Name
    Conference E FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference_E_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    BreakRoom FoodPrep Basement Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 16,    !- Inlet Node Name
    BreakRoom FoodPrep Basement Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_BreakRoom_FoodPrep_Basement;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby Lounge Basement Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 22,    !- Inlet Node Name
    Lobby Lounge Basement Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_Lounge_Basement;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    BreakRoom FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 18,    !- Inlet Node Name
    BreakRoom FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_BreakRoom_FloorG;      !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby Lounge FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 24,    !- Inlet Node Name
    Lobby Lounge FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_Lounge_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Break FoorPrep FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Break FoorPrep FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Break_FoorPrep_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby Lounge FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 8,    !- Inlet Node Name
    Lobby Lounge FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_Lounge_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    BreakRoom FoodPrep FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 5,    !- Inlet Node Name
    BreakRoom FoodPrep FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_BreakRoom_FoodPrep_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby Lounge FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 23,    !- Inlet Node Name
    Lobby Lounge FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_Lounge_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Server Room FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 27,    !- Inlet Node Name
    Server Room FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Server_Room_FloorG;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Server Room FloorM Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 20,    !- Inlet Node Name
    Server Room FloorM Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Server_Room_FloorM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Server Room FloorT Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 26,    !- Inlet Node Name
    Server Room FloorT Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Server_Room_FloorT;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    FoodPrep FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 20,    !- Inlet Node Name
    FoodPrep FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_FoodPrep_FloorG;       !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Locker FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Locker FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Locker_FloorG;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby S FloorG Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 14,    !- Inlet Node Name
    Lobby S FloorG Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_S_FloorG;        !- Water Use Equipment 1 Name
!- Windows Line endings
ZoneMixing,
    Restroom_Basement Transfer Air,    !- Name
    Restroom_Basement,    !- Zone Name
    OfficeLargeOfficeHVACAvail,    !- Schedule Name
    Flow/Zone,    !- Design Flow Rate Calculation Method
    0.1180,    !- Design Flow Rate {m3/s}
    ,    !- Flow Rate per Floor Area {m3/s-m2}
    ,    !- Flow Rate per Person {m3/s-person}
    ,    !- Air Changes per Hour {1/hr}
    Stair_Elevator_Basement,    !- Source Zone Name
    0.0;    !- Delta Temperature {deltaC}
ZoneMixing,
    Restroom_FloorG Transfer Air,    !- Name
    Restroom_FloorG,    !- Zone Name
    OfficeLargeOfficeHVACAvail,    !- Schedule Name
    Flow/Zone,    !- Design Flow Rate Calculation Method
    0.1888,    !- Design Flow Rate {m3/s}
    ,    !- Flow Rate per Floor Area {m3/s-m2}
    ,    !- Flow Rate per Person {m3/s-person}
    ,    !- Air Changes per Hour {1/hr}
    Stair_Elevator_FloorG,    !- Source Zone Name
    0.0;    !- Delta Temperature {deltaC}
ZoneMixing,
    Restroom_FloorM Transfer Air,    !- Name
    Restroom_FloorM,    !- Zone Name
    OfficeLargeOfficeHVACAvail,    !- Schedule Name
    Flow/Zone,    !- Design Flow Rate Calculation Method
    0.2124,    !- Design Flow Rate {m3/s}
    ,    !- Flow Rate per Floor Area {m3/s-m2}
    ,    !- Flow Rate per Person {m3/s-person}
    ,    !- Air Changes per Hour {1/hr}
    Stair_Elevator_FloorM,    !- Source Zone Name
    0.0;    !- Delta Temperature {deltaC}
ZoneMixing,
    Restroom_FloorT Transfer Air,    !- Name
    Restroom_FloorT,    !- Zone Name
    OfficeLargeOfficeHVACAvail,    !- Schedule Name
    Flow/Zone,    !- Design Flow Rate Calculation Method
    0.2124,    !- Design Flow Rate {m3/s}
    ,    !- Flow Rate per Floor Area {m3/s-m2}
    ,    !- Flow Rate per Person {m3/s-person}
    ,    !- Air Changes per Hour {1/hr}
    Stair_Elevator_FloorT,    !- Source Zone Name
    0.0;    !- Delta Temperature {deltaC}
                        !- Hourly Value
Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor
Sizing:Zone,
    BreakRoom_FoodPrep_Basement,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_BreakRoom_FoodPrep_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    BreakRoom_FloorG,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_BreakRoom_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Break_FoorPrep_FloorM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Break_FoorPrep_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    BreakRoom_FoodPrep_FloorT,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_BreakRoom_FoodPrep_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_Basement,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_E_FloorM,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_E_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_E_FloorT,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_E_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_FloorG,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_N_FloorM,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_N_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_N_FloorT,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_N_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_S_FloorM,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_S_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_S_FloorT,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_S_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_W_FloorM,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_W_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Conference_W_FloorT,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_W_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Core_Enclosed_Office_FloorM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Core_Enclosed_Office_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Core_Enclosed_Office_FloorT,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Core_Enclosed_Office_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Core_Enclosed_Office_Basement,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Core_Enclosed_Office_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Core_Enclosed_Office_FloorG,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Core_Enclosed_Office_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_E_Basement,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_E_FloorG,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_E_FloorM,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_E_FloorT,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_W_Basement,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_W_FloorG,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_W_FloorM,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_W_FloorT,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
