    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    16.7687625;               !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    43.6038321216;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    5.9075839884887,          !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    2.74478739839999,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.9075839884887,          !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999998,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.495866e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    5.9075839884887,          !- Vertex 2 Ycoordinate {m}
    -1.00199e-14,             !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.9075839884887,          !- Vertex 3 Ycoordinate {m}
    -9.471707e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -8.94767127369339e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    -1.00199e-14,             !- Vertex 1 Zcoordinate {m}
    73.1071943999998,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -9.495866e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -8.947671e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    -9.47170704934952e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    5.9075839884887,          !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    5.9075839884887,          !- Vertex 2 Ycoordinate {m}
    -1.00199e-14,             !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -1.00199e-14,             !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    5.9075839884887,          !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    5.9075839884887,          !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    5.9075839884887,          !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    5.9075839884887,          !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_W_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_W_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.9075839884887,          !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.9075839884887,          !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    42.9538233064664,         !- Vertex 5 Ycoordinate {m}
    19.5135498984,            !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    16.7687625,               !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    16.7687625,               !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    42.9538233064664,         !- Vertex 6 Ycoordinate {m}
    16.7687625;               !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorM_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorT_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    42.9538233064664,         !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    43.6038321216,            !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    43.6038321216,            !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    42.9538233064664,         !- Vertex 6 Ycoordinate {m}
    43.6038321216;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_E_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_S_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_S_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_E_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_E_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    -9.74580416368553e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -9.763923e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    -9.73976455043157e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Floor_2 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.664921e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.850846e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.640763e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.45483855408102e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -2.43840000000001;        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    54.7915671463149,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    54.7915671463149,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463149,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    54.7915671463149,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_3,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_3_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_4,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_4_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_5,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_5_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_2 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.516182e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.623956e-15,            !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.674328e-15,            !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -9.753914e-15,            !- Vertex 4 Zcoordinate {m}
    15.683921184319,          !- Vertex 5 Xcoordinate {m}
    48.7381296,               !- Vertex 5 Ycoordinate {m}
    -9.873057e-15,            !- Vertex 5 Zcoordinate {m}
    15.683921184319,          !- Vertex 6 Xcoordinate {m}
    35.1207847327274,         !- Vertex 6 Ycoordinate {m}
    -9.6856973654602e-15;     !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom_FloorG_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    48.1468806040627,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    48.1468806040627,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_FloorG_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.6875972630832,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    45.6875972630832,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_N_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_N_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.1468806040627,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    48.1468806040627,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_N_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_N_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_N,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    7.2944975518971,          !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    7.2944975518971,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    2.74478739839999,         !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999,         !- Vertex 4 Zcoordinate {m}
    7.2944975518971,          !- Vertex 5 Xcoordinate {m}
    48.7381296000001,         !- Vertex 5 Ycoordinate {m}
    2.74478739839999,         !- Vertex 5 Zcoordinate {m}
    7.2944975518971,          !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    2.74478739839999;         !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -9.76134e-15,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.750983e-15,            !- Vertex 2 Zcoordinate {m}
    7.2944975518971,          !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.740625e-15,            !- Vertex 3 Zcoordinate {m}
    7.2944975518971,          !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    -9.75098289241115e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.6875972630832,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    -9.748062e-15,            !- Vertex 1 Zcoordinate {m}
    45.6875972630832,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.754709e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.74946e-15,             !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.758461e-15,            !- Vertex 4 Zcoordinate {m}
    15.683921184319,          !- Vertex 5 Xcoordinate {m}
    35.1207847327274,         !- Vertex 5 Ycoordinate {m}
    -9.776129e-15,            !- Vertex 5 Zcoordinate {m}
    15.683921184319,          !- Vertex 6 Xcoordinate {m}
    48.7381296,               !- Vertex 6 Ycoordinate {m}
    -9.76047946533404e-15;    !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_3,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_3 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -6.039613e-18,            !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    6.039613e-18,             !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76392300344784e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_4,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_4 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    0,                        !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    0,                        !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_5,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_5 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.763923e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    6.03961325398e-18,        !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -6.03961325400051e-18;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_6,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_6 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071283,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_7,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_7 Revesred,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.776002e-15,            !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.763923e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071283,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76392300344742e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_8,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_8 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.763923e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 2 Zcoordinate {m}
    54.7915671463148,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.763923e-15,            !- Vertex 3 Zcoordinate {m}
    54.7915671463148,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.77600222995534e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Wall_N_1,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.6875972630832,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    45.6875972630832,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    -9.748062e-15,            !- Vertex 2 Zcoordinate {m}
    7.2944975518971,          !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 3 Zcoordinate {m}
    7.2944975518971,          !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_N_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_N_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    45.687597263083,          !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    45.687597263083,          !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_N_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_N_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.687597263083,          !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    45.687597263083,          !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    45.687597263083,          !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    45.687597263083,          !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    45.687597263083,          !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    45.687597263083,          !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    7.294497551897,           !- Vertex 5 Xcoordinate {m}
    48.7381296000002,         !- Vertex 5 Ycoordinate {m}
    19.5135498984,            !- Vertex 5 Zcoordinate {m}
    7.294497551897,           !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.687597263083,          !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    45.687597263083,          !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    16.7687625,               !- Vertex 4 Zcoordinate {m}
    7.294497551897,           !- Vertex 5 Xcoordinate {m}
    34.3309785985359,         !- Vertex 5 Ycoordinate {m}
    16.7687625,               !- Vertex 5 Zcoordinate {m}
    7.294497551897,           !- Vertex 6 Xcoordinate {m}
    48.7381296000002,         !- Vertex 6 Ycoordinate {m}
    16.7687625;               !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_N_1,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.687597263083,          !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    45.687597263083,          !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    7.294497551897,           !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    7.294497551897,           !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    39.4149323071286,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_S_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_S_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_S_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_S_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_S_3,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_S_3_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.294497551897,           !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.294497551897,           !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.294497551897,           !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.294497551897,           !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    7.294497551897,           !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    7.294497551897,           !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_N_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_N_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    45.687597263083,          !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    45.687597263083,          !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_N_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_N_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.687597263083,          !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    45.687597263083,          !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    45.687597263083,          !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    45.687597263083,          !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    45.687597263083,          !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    45.687597263083,          !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    7.294497551897,           !- Vertex 5 Xcoordinate {m}
    48.7381296000002,         !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    7.294497551897,           !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Floor 1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.687597263083,          !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    45.687597263083,          !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    43.6038321216,            !- Vertex 4 Zcoordinate {m}
    7.294497551897,           !- Vertex 5 Xcoordinate {m}
    34.3309785985359,         !- Vertex 5 Ycoordinate {m}
    43.6038321216,            !- Vertex 5 Zcoordinate {m}
    7.294497551897,           !- Vertex 6 Xcoordinate {m}
    48.7381296000002,         !- Vertex 6 Ycoordinate {m}
    43.6038321216;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_E_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_N_1,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.687597263083,          !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    45.687597263083,          !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    7.294497551897,           !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    7.294497551897,           !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_S_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_S_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    39.4149323071286,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_S_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_S_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.294497551897,           !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.294497551897,           !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_S_3,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_S_3_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.294497551897,           !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.294497551897,           !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    7.294497551897,           !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    7.294497551897,           !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_Basement_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_Basement_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.1831240515597,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    46.1831240515597,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    39.4149323071283,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    39.4149323071283,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_Basement_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Basement_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071283,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    39.4149323071283,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_S_FloorG_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843189,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    3.205931e-31,             !- Vertex 3 Zcoordinate {m}
    15.6839211843189,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    3.20593071881819e-31;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Locker_FloorG_Floor_2 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Locker_FloorG_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.1831240515597,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    46.1831240515597,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    0,                        !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    -3.97051280742744e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.1831240515597,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    46.1831240515597,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    46.1831240515597,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    46.1831240515597,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.1831240515597,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -2.4384,                  !- Vertex 1 Zcoordinate {m}
    46.1831240515597,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    15.6839211843189,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    15.6839211843189,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -2.4384;                  !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_Basement_Wall_N_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_Basement_Wall_N_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    15.6839211843189,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    15.6839211843189,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_Basement_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843189,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    15.6839211843189,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    46.1831240515597,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    46.1831240515597,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_Basement_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_Basement_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843189,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    15.6839211843189,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    15.6839211843189,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    15.6839211843189,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_S_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_S_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.5383625,               !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    27.5383625,               !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    27.5383625,               !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    27.5383625,               !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_S_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_S_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    27.5383625,               !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    27.5383625,               !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171286,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    36.6734125171286,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    27.5383625,               !- Vertex 5 Xcoordinate {m}
    5.9859331325908,          !- Vertex 5 Ycoordinate {m}
    19.5135498984,            !- Vertex 5 Zcoordinate {m}
    27.5383625,               !- Vertex 6 Xcoordinate {m}
    0,                        !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Floor 1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    27.5383625,               !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    27.5383625,               !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    16.7687625,               !- Vertex 4 Zcoordinate {m}
    15.6839211843191,         !- Vertex 5 Xcoordinate {m}
    5.9859331325908,          !- Vertex 5 Ycoordinate {m}
    16.7687625,               !- Vertex 5 Zcoordinate {m}
    15.6839211843191,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    16.7687625;               !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorM_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Wall_N_3,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorM_Wall_N_3_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    39.4149323071286,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    36.6734125171286,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    36.6734125171286,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Wall_S_1,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.5383625,               !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    27.5383625,               !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Wall_E_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Wall_E_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_S_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_S_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.5383625,               !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    27.5383625,               !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    27.5383625,               !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    27.5383625,               !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_S_FloorT_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_S_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    27.5383625,               !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    27.5383625,               !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Wall_S_3_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_S_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171286,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    36.6734125171286,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorT_Wall_S,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    39.4149323071286,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    36.6734125171286,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    36.6734125171286,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorT_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_S_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_S_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    27.5383625,               !- Vertex 5 Xcoordinate {m}
    5.9859331325908,          !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    27.5383625,               !- Vertex 6 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    27.5383625,               !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    27.5383625,               !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    43.6038321216,            !- Vertex 4 Zcoordinate {m}
    15.6839211843191,         !- Vertex 5 Xcoordinate {m}
    5.9859331325908,          !- Vertex 5 Ycoordinate {m}
    43.6038321216,            !- Vertex 5 Zcoordinate {m}
    15.6839211843191,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    43.6038321216;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorT_Wall_S_1,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.5383625,               !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    27.5383625,               !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_S_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorG_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -2.26331773593127e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorG_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 2 Zcoordinate {m}
    7.2944975518971,          !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 3 Zcoordinate {m}
    7.2944975518971,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.263318e-15,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_S_3_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_S_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    7.29449755189699,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    7.29449755189699,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.98593313259077,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    7.29449755189699,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    7.29449755189699,         !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    0,                        !- Vertex 5 Xcoordinate {m}
    30.0459414485359,         !- Vertex 5 Ycoordinate {m}
    19.5135498984,            !- Vertex 5 Zcoordinate {m}
    0,                        !- Vertex 6 Xcoordinate {m}
    5.98593313259077,         !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.98593313259077,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    5.98593313259077,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    16.7687625,               !- Vertex 4 Zcoordinate {m}
    7.29449755189699,         !- Vertex 5 Xcoordinate {m}
    30.0459414485359,         !- Vertex 5 Ycoordinate {m}
    16.7687625,               !- Vertex 5 Zcoordinate {m}
    7.29449755189699,         !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    16.7687625;               !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Wall_E_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.98593313259077,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.98593313259077,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189699,         !- Vertex 1 Xcoordinate {m}
    30.0459414485359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.29449755189699,         !- Vertex 2 Xcoordinate {m}
    30.0459414485359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    30.0459414485359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    5.98593313259077,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    5.98593313259077,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    5.98593313259077,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.98593313259077,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    30.0459414485359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    30.0459414485359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    5.98593313259077,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    5.98593313259077,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189699,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.29449755189699,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    7.29449755189699,         !- Vertex 3 Xcoordinate {m}
    30.0459414485359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    7.29449755189699,         !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_W_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_W_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189699,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.29449755189699,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    7.29449755189699,         !- Vertex 3 Xcoordinate {m}
    30.0459414485359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    7.29449755189699,         !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_W_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_W_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189699,         !- Vertex 1 Xcoordinate {m}
    30.0459414485359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.29449755189699,         !- Vertex 2 Xcoordinate {m}
    30.0459414485359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    30.0459414485359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    5.98593313259077,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    5.98593313259077,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    5.98593313259077,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.98593313259077,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_S_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_S_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    7.29449755189699,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    7.29449755189699,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.98593313259077,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    7.29449755189699,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    7.29449755189699,         !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    9.145624e-32,             !- Vertex 5 Xcoordinate {m}
    30.0459414485359,         !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    9.145624e-32,             !- Vertex 6 Xcoordinate {m}
    5.98593313259077,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.98593313259077,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    5.98593313259077,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    43.6038321216,            !- Vertex 4 Zcoordinate {m}
    7.29449755189699,         !- Vertex 5 Xcoordinate {m}
    30.0459414485359,         !- Vertex 5 Ycoordinate {m}
    43.6038321216,            !- Vertex 5 Zcoordinate {m}
    7.29449755189699,         !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    43.6038321216;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorT_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.98593313259077,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.98593313259077,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    30.0459414485359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    30.0459414485359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    5.98593313259077,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    5.98593313259077,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.1468806040627,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    48.1468806040627,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    2.74478739839999,         !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415827,         !- Vertex 1 Xcoordinate {m}
    32.8271552734962,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    56.8696342415827,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984,             !- Vertex 4 Zcoordinate {m}
    48.1468806040627,         !- Vertex 5 Xcoordinate {m}
    27.7533917990522,         !- Vertex 5 Ycoordinate {m}
    2.7447873984,             !- Vertex 5 Zcoordinate {m}
    48.1468806040627,         !- Vertex 6 Xcoordinate {m}
    32.8271552734962,         !- Vertex 6 Ycoordinate {m}
    2.7447873984;             !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984,             !- Vertex 4 Zcoordinate {m}
    56.8696342415827,         !- Vertex 5 Xcoordinate {m}
    12.6592273858216,         !- Vertex 5 Ycoordinate {m}
    2.7447873984,             !- Vertex 5 Zcoordinate {m}
    56.8696342415827,         !- Vertex 6 Xcoordinate {m}
    32.8271552734962,         !- Vertex 6 Ycoordinate {m}
    2.7447873984,             !- Vertex 6 Zcoordinate {m}
    48.1468806040627,         !- Vertex 7 Xcoordinate {m}
    32.8271552734962,         !- Vertex 7 Ycoordinate {m}
    2.7447873984,             !- Vertex 7 Zcoordinate {m}
    48.1468806040627,         !- Vertex 8 Xcoordinate {m}
    34.3309785985359,         !- Vertex 8 Ycoordinate {m}
    2.74478739839999;         !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    32.8271552734962,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984,             !- Vertex 4 Zcoordinate {m}
    36.6734125171284,         !- Vertex 5 Xcoordinate {m}
    12.6592273858216,         !- Vertex 5 Ycoordinate {m}
    2.7447873984,             !- Vertex 5 Zcoordinate {m}
    36.6734125171284,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    2.7447873984,             !- Vertex 6 Zcoordinate {m}
    15.6839211843192,         !- Vertex 7 Xcoordinate {m}
    11.1553061667555,         !- Vertex 7 Ycoordinate {m}
    2.7447873984,             !- Vertex 7 Zcoordinate {m}
    15.6839211843192,         !- Vertex 8 Xcoordinate {m}
    34.3309785985359,         !- Vertex 8 Ycoordinate {m}
    2.74478739839999;         !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    FoodPrep_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FoodPrep_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    5.9075839884887,          !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    -4.346628e-44,            !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    4.346628e-44,             !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.90758398848864,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_S_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Locker_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Locker_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    -2.289193e-29,            !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    2.289193e-29,             !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    2.74478739839999,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    3.50081e-29,              !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    -3.50081e-29,             !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    5.9075839884887,          !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.90758398848864,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.6875972630832,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    45.6875972630832,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    2.74478739839999,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999,         !- Vertex 4 Zcoordinate {m}
    7.2944975518971,          !- Vertex 5 Xcoordinate {m}
    34.3309785985359,         !- Vertex 5 Ycoordinate {m}
    2.7447873984,             !- Vertex 5 Zcoordinate {m}
    7.2944975518971,          !- Vertex 6 Xcoordinate {m}
    48.7381296000001,         !- Vertex 6 Ycoordinate {m}
    2.74478739839999;         !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    -7.438369e-30,            !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    1.628206e-29,             !- Vertex 3 Xcoordinate {m}
    7.438369e-30,             !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    -1.628206e-29,            !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    3.9639873984,             !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    3.9639873984,             !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    3.9639873984,             !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    3.9639873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorG_Wall_E,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    3.9639873984,             !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    3.9639873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorG_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    3.9639873984,             !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    3.9639873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorG_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    3.9639873984,             !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    3.9639873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorG_Wall_W,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    3.9639873984,             !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    3.9639873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734962,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorG_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    32.8271552734962,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734962,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    18.3029245073092,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    18.3029245073092,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_N_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_N_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    45.687597263083,          !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    45.687597263083,          !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_S_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_S_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.5383625,               !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    27.5383625,               !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_W_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_W_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.294497551897,           !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    30.0459414485359,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    30.0459414485359,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_ Office_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_ Office_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415829,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    56.8696342415829,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001,         !- Vertex 4 Zcoordinate {m}
    56.8696342415829,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    19.5135498984001,         !- Vertex 5 Zcoordinate {m}
    56.8696342415829,         !- Vertex 6 Xcoordinate {m}
    29.8694582534266,         !- Vertex 6 Ycoordinate {m}
    19.5135498984001;         !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734964,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001,         !- Vertex 4 Zcoordinate {m}
    36.6734125171285,         !- Vertex 5 Xcoordinate {m}
    12.6592273858216,         !- Vertex 5 Ycoordinate {m}
    19.5135498984001,         !- Vertex 5 Zcoordinate {m}
    36.6734125171285,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    19.5135498984001,         !- Vertex 6 Zcoordinate {m}
    15.6839211843191,         !- Vertex 7 Xcoordinate {m}
    11.1553061667555,         !- Vertex 7 Ycoordinate {m}
    19.5135498984001,         !- Vertex 7 Zcoordinate {m}
    15.6839211843191,         !- Vertex 8 Xcoordinate {m}
    34.3309785985359,         !- Vertex 8 Ycoordinate {m}
    19.5135498984;            !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorM_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.294497551897,           !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.294497551897,           !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073092,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073092,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    19.5135498984001,         !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    42.9538233064664,         !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.687597263083,          !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    45.687597263083,          !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    7.294497551897,           !- Vertex 5 Xcoordinate {m}
    34.3309785985359,         !- Vertex 5 Ycoordinate {m}
    19.5135498984,            !- Vertex 5 Zcoordinate {m}
    7.294497551897,           !- Vertex 6 Xcoordinate {m}
    48.7381296000001,         !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    27.5383625,               !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    27.5383625,               !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    15.6839211843191,         !- Vertex 5 Xcoordinate {m}
    5.9859331325908,          !- Vertex 5 Ycoordinate {m}
    19.5135498984,            !- Vertex 5 Zcoordinate {m}
    15.6839211843191,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    7.29449755189696,         !- Vertex 5 Xcoordinate {m}
    30.0459414485359,         !- Vertex 5 Ycoordinate {m}
    19.5135498984,            !- Vertex 5 Zcoordinate {m}
    7.294497551897,           !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor,                 !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    20.7327498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    20.7327498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    20.7327498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    20.7327498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorM_Wall_E,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    20.7327498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    20.7327498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorM_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    20.7327498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    20.7327498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorM_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    20.7327498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    20.7327498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorM_Wall_W,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    20.7327498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    20.7327498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorM,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_N_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_N_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    45.687597263083,          !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    45.687597263083,          !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_S_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_S_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.5383625,               !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    27.5383625,               !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_W_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_W_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.294497551897,           !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    30.0459414485359,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    30.0459414485359,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_ Office_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_ Office_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415829,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    56.8696342415829,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001,         !- Vertex 4 Zcoordinate {m}
    56.8696342415829,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    56.8696342415829,         !- Vertex 6 Xcoordinate {m}
    29.8694582534266,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734964,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001,         !- Vertex 4 Zcoordinate {m}
    36.6734125171285,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    46.3486195200001,         !- Vertex 5 Zcoordinate {m}
    36.6734125171285,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    46.3486195200001,         !- Vertex 6 Zcoordinate {m}
    15.683921184319,          !- Vertex 7 Xcoordinate {m}
    11.1553061667555,         !- Vertex 7 Ycoordinate {m}
    46.3486195200001,         !- Vertex 7 Zcoordinate {m}
    15.6839211843191,         !- Vertex 8 Xcoordinate {m}
    34.3309785985359,         !- Vertex 8 Ycoordinate {m}
    46.3486195200001;         !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorT_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.294497551897,           !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.294497551897,           !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    7.189715e-28,             !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    42.9538233064664,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.687597263083,          !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    45.687597263083,          !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    7.294497551897,           !- Vertex 5 Xcoordinate {m}
    34.3309785985359,         !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    7.294497551897,           !- Vertex 6 Xcoordinate {m}
    48.7381296000001,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    8.088482e-28,             !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    27.5383625,               !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    27.5383625,               !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    15.6839211843191,         !- Vertex 5 Xcoordinate {m}
    5.9859331325908,          !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    15.683921184319,          !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    30.0459414485359,         !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    7.29449755189696,         !- Vertex 5 Xcoordinate {m}
    30.0459414485359,         !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    7.294497551897,           !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorT_Ceiling,    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    47.56781952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    47.56781952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    47.56781952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    47.56781952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorT_Wall_E,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    47.56781952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    47.56781952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorT_Wall_N,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    47.56781952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    47.56781952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorT_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    47.56781952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    47.56781952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Plenum_FloorT_Wall_W,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    47.56781952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    47.56781952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Ceiling_Reversed,    !- Name
    Floor,                    !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Plenum_FloorT,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_Basement_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_Basement,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_Basement_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    26.1891689247238,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    26.1891689247238,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    26.1891689247238,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    26.1891689247238,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Restroom_Basement,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    26.1891689247238,         !- Vertex 1 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    26.1891689247238,         !- Vertex 4 Ycoordinate {m}
    -2.43839999999999;        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_Basement_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_Basement,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_Basement_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    26.1891689247238,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    26.1891689247238,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_Basement_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_Basement,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_Basement_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_Basement_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_Basement,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_Basement_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    26.1891689247238,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    26.1891689247238,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorG_Floor_1 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Restroom_Basement,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    26.1891689247238,         !- Vertex 2 Ycoordinate {m}
    1.021405e-14,             !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    26.1891689247238,         !- Vertex 3 Ycoordinate {m}
    1.021405e-14,             !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_W_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    26.1891689247238,         !- Vertex 1 Ycoordinate {m}
    -2.564745e-30,            !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    26.1891689247238,         !- Vertex 4 Ycoordinate {m}
    -2.56474457505456e-30;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    26.1891689247238,         !- Vertex 2 Ycoordinate {m}
    0,                        !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    26.1891689247238,         !- Vertex 3 Ycoordinate {m}
    0,                        !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    -3.97051280742744e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Wall_N_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Wall_N_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Wall_E_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Wall_E_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    16.7687625000001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    16.7687625000001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorM,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    43.6038321216001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    43.6038321216001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Restroom_FloorT,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -7.869143e-15,            !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -1.162247e-14,            !- Vertex 2 Zcoordinate {m}
    9.59405e-31,              !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -7.893301e-15,            !- Vertex 3 Zcoordinate {m}
    -9.59405e-31,             !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -4.13997895612378e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_1 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -9.763923e-15,            !- Vertex 2 Zcoordinate {m}
    7.2944975518971,          !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 3 Zcoordinate {m}
    7.2944975518971,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -9.73976455043157e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    2.051687e-31,             !- Vertex 1 Ycoordinate {m}
    -1.164058e-14,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -7.875183e-15,            !- Vertex 2 Zcoordinate {m}
    -4.462182e-31,            !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -4.133939e-15,            !- Vertex 3 Zcoordinate {m}
    4.462182e-31,             !- Vertex 4 Xcoordinate {m}
    -2.051687e-31,            !- Vertex 4 Ycoordinate {m}
    -7.8993410097628e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -2.43840000000001;        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_Basement_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_Basement_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_Basement_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_Basement_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_Basement_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Server_Room_Basement,     !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    1.519375e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    27.7533917990523,         !- Vertex 3 Ycoordinate {m}
    1.519375e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    27.7533917990523,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    1.519375e-15,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    29.3675980254381,         !- Vertex 2 Ycoordinate {m}
    0,                        !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    29.3675980254381,         !- Vertex 3 Ycoordinate {m}
    0,                        !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    1.51937515454632e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    29.3675980254381,         !- Vertex 1 Ycoordinate {m}
    -2.173669e-15,            !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    3.693044e-15,             !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    8.040383e-15,             !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    29.3675980254381,         !- Vertex 4 Ycoordinate {m}
    2.17366916800126e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Floor_3,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Floor_3 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    3.693044e-15,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -6.54294e-16,             !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    3.693044e-15,             !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    8.04038265855008e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Wall_E_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Wall_E_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    27.7533917990523,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    27.7533917990523,         !- Vertex 2 Ycoordinate {m}
    1.519375e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    1.519375e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    1.519375e-15,             !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    1.519375e-15,             !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223733,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    17.1871763223733,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    1.519375e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    1.519375e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223733,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    17.1871763223733,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    1.519375e-15,             !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    1.519375e-15,             !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorG,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    1.519375e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    1.519375e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorM,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734964,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Server_Room_FloorM,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734964,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734964,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Server_Room_FloorM,       !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    16.7687625000001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    16.7687625000001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorM,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Wall_E_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorM,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734964,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734964,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorM,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorM,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    32.8271552734964,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorT,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734964,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Server_Room_FloorT,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734964,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734964,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Server_Room_FloorT,       !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    43.6038321216001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    43.6038321216001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorT,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorT_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734964,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734964,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734964,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorT,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorT,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    32.8271552734964,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    32.8271552734964,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Server_Room_FloorT,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_Basement_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_Basement_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_Basement_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_Basement_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_Basement_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_Basement_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
