    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Floor_3 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Stair_Elevator_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    1.804779e-15,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    1.021405e-14,             !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Stair_Elevator_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    -2.43839999999999;        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Stair_Elevator_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    1.021405e-14,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    1.80477854883065e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_Basement_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Basement_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    1.021405e-14,             !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.43839999999999,        !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    1.02140518265514e-14;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Stair_Elevator_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Stair_Elevator_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    1.804779e-15,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    1.80477854883065e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Wall_N_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Wall_N_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Wall_E_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Wall_E_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Stair_Elevator_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorM_Floor 1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Stair_Elevator_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    16.7687625000001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    16.7687625000001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorM_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Stair_Elevator_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Stair_Elevator_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    43.6038321216001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    43.6038321216001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorT_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Stair_Elevator_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    26.1891689247238,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    26.1891689247238,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    29.3675980254381,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    29.3675980254381,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    1.064248e-15,             !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    7.405309e-16,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    2.869026e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    3.19274289705311e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    26.1891689247238,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    26.1891689247238,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Floor_2 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.954446e-15,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    29.3675980254381,         !- Vertex 2 Ycoordinate {m}
    3.493582e-16,             !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    29.3675980254381,         !- Vertex 3 Ycoordinate {m}
    -1.302544e-15,            !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    1.30254411070205e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    29.3675980254381,         !- Vertex 1 Ycoordinate {m}
    -2.4384,                  !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    29.3675980254381,         !- Vertex 4 Ycoordinate {m}
    -2.4384;                  !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_Basement_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Basement_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    29.3675980254381,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    29.3675980254381,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    29.3675980254381,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    29.3675980254381,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_Basement_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Basement_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_Basement_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Basement_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    29.3675980254381,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    29.3675980254381,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorG_Floor_3 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Storage_Basement,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.043075e-15,             !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    29.3675980254381,         !- Vertex 2 Ycoordinate {m}
    -2.382965e-16,            !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    29.3675980254381,         !- Vertex 3 Ycoordinate {m}
    -7.148894e-16,            !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    1.56648207047963e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_S_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_S_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    32.8271552734962,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    32.8271552734962,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734962,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734962,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_W_3_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    32.8271552734962,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    32.8271552734962,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Wall_E_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Wall_E_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734962,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734962,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    32.8271552734962,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734962,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    32.8271552734962,         !- Vertex 1 Ycoordinate {m}
    1.353584e-15,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    2.255973e-15,             !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    1.353584e-15,             !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    32.8271552734962,         !- Vertex 4 Ycoordinate {m}
    4.51194637207659e-16;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    32.8271552734962,         !- Vertex 1 Ycoordinate {m}
    4.511946e-16,             !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    29.3675980254381,         !- Vertex 2 Ycoordinate {m}
    -4.511946e-16,            !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    29.3675980254381,         !- Vertex 3 Ycoordinate {m}
    4.511946e-16,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734962,         !- Vertex 4 Ycoordinate {m}
    1.35358391162299e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorG_Floor_3,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Floor_3 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    29.3675980254381,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    29.3675980254381,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Floor,     !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    16.7687625000001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    16.7687625000001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorM,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Floor,     !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    43.6038321216001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    43.6038321216001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Storage_FloorT,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_E_FloorM_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_E_FloorM_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    12.9223319102762,         !- Vertex 1 Ycoordinate {m}
    19.2199727566678,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    12.9223319102762,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.2775245073092,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    18.2775245073092,         !- Vertex 4 Ycoordinate {m}
    19.2199727566678;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_E_FloorT_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_E_FloorT_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    12.9223319102762,         !- Vertex 1 Ycoordinate {m}
    46.0550423782678,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    12.9223319102762,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.2775245073092,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    18.2775245073092,         !- Vertex 4 Ycoordinate {m}
    46.0550423782678;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_FloorG_Door_N,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Conference_FloorG_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    46.7543972630832,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    46.7543972630832,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    45.8399972630832,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    -9.930325e-15,            !- Vertex 3 Zcoordinate {m}
    45.8399972630832,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_FloorG_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_FloorG_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    58.3474893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.442889931166,           !- Vertex 1 Zcoordinate {m}
    58.3474893796368,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    46.9067972630832,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    46.9067972630832,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.442889931166;           !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_N_FloorM_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_N_FloorM_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    58.3474893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.211652431166,          !- Vertex 1 Zcoordinate {m}
    58.3474893796368,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    45.712997263083,          !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    45.712997263083,          !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.211652431166;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_N_FloorT_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_N_FloorT_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    58.3474893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.046722052766,          !- Vertex 1 Zcoordinate {m}
    58.3474893796368,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    45.712997263083,          !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    45.712997263083,          !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.046722052766;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_S_FloorM_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_S_FloorM_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.7093211843191,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.212083287876,          !- Vertex 1 Zcoordinate {m}
    15.7093211843191,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    27.5129625,               !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    27.5129625,               !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.212083287876;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_S_FloorT_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_S_FloorT_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.7093211843191,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    46.047152909476,          !- Vertex 1 Zcoordinate {m}
    15.7093211843191,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    27.5129625,               !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    27.5129625,               !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    46.047152909476;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_W_FloorM_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_W_FloorM_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    34.3055785985359,         !- Vertex 1 Ycoordinate {m}
    19.2237959097638,         !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    34.3055785985359,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    30.0713414485359,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    30.0713414485359,         !- Vertex 4 Ycoordinate {m}
    19.2237959097638;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Conference_W_FloorT_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Conference_W_FloorT_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    34.3055785985359,         !- Vertex 1 Ycoordinate {m}
    46.0588655313638,         !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    34.3055785985359,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    30.0713414485359,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    30.0713414485359,         !- Vertex 4 Ycoordinate {m}
    46.0588655313638;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    FoodPrep_FloorG_Door_E,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    FoodPrep_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    4.8407839884887,          !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    4.8407839884887,          !- Vertex 2 Ycoordinate {m}
    -8.461376e-15,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    5.7551839884887,          !- Vertex 3 Ycoordinate {m}
    -9.56382e-15,             !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    5.7551839884887,          !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    FoodPrep_FloorG_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    FoodPrep_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0.0254,                   !- Vertex 1 Ycoordinate {m}
    2.44997345693209,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0.0254,                   !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    4.6883839884887,          !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    4.6883839884887,          !- Vertex 4 Ycoordinate {m}
    2.44997345693209;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    FoodPrep_FloorG_Door_S,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    FoodPrep_FloorG_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    58.5252893796368,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    58.5252893796368,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -3.996733e-15,            !- Vertex 2 Zcoordinate {m}
    59.4396893796368,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    59.4396893796368,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    FoodPrep_FloorG_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    FoodPrep_FloorG_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    59.5920893796368,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.44203576811844,         !- Vertex 1 Zcoordinate {m}
    59.5920893796368,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    73.0817943999999,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    73.0817943999999,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.44203576811844;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Lobby_S_FloorG_Door_S,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Lobby_S_FloorG_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    28.5861874596368,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    28.5861874596368,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    29.5005874596368,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    29.5005874596368,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Lobby_S_FloorG_Window_S_1,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lobby_S_FloorG_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    29.6529874596368,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.43953711900132,         !- Vertex 1 Zcoordinate {m}
    29.6529874596368,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    0.914399999999996,        !- Vertex 2 Zcoordinate {m}
    43.6463646242602,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    0.914399999999996,        !- Vertex 3 Zcoordinate {m}
    43.6463646242602,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.43953711900132;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Lobby_S_FloorG_Window_S_2,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Lobby_S_FloorG_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.7093211843192,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.43953711900132,         !- Vertex 1 Zcoordinate {m}
    15.7093211843192,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    0.914399999999996,        !- Vertex 2 Zcoordinate {m}
    28.4337874596368,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    0.914399999999996,        !- Vertex 3 Zcoordinate {m}
    28.4337874596368,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.43953711900132;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Locker_FloorG_Door_S,     !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Locker_FloorG_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    43.8241646242602,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    43.8241646242602,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    1.239813e-32,             !- Vertex 2 Zcoordinate {m}
    44.7385646242602,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    7.59226e-33,              !- Vertex 3 Zcoordinate {m}
    44.7385646242602,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Locker_FloorG_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Locker_FloorG_Wall_S,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    44.8909646242602,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.44204769663597,         !- Vertex 1 Zcoordinate {m}
    44.8909646242602,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    0.914399999999996,        !- Vertex 2 Zcoordinate {m}
    58.3474893796368,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    0.914399999999996,        !- Vertex 3 Zcoordinate {m}
    58.3474893796368,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.44204769663597;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Door_E,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    43.1062233064663,         !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    43.1062233064663,         !- Vertex 2 Ycoordinate {m}
    -9.736162e-15,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    44.0206233064663,         !- Vertex 3 Ycoordinate {m}
    -9.739688e-15,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    44.0206233064663,         !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    44.1730233064663,         !- Vertex 1 Ycoordinate {m}
    2.45025737211369,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    44.1730233064663,         !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7127296000001,         !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7127296000001,         !- Vertex 4 Ycoordinate {m}
    2.45025737211369;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Door_N,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    59.4650893796369,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    59.4650893796369,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.5506893796369,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    -9.748933e-15,            !- Vertex 3 Zcoordinate {m}
    58.5506893796369,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.0817943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.44203576811844,         !- Vertex 1 Zcoordinate {m}
    73.0817943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    59.6174893796369,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    59.6174893796369,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.44203576811844;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9792233064664,         !- Vertex 1 Ycoordinate {m}
    19.2190198721137,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9792233064664,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7127296000002,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7127296000002,         !- Vertex 4 Ycoordinate {m}
    19.2190198721137;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.0817943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.2107982681184,         !- Vertex 1 Zcoordinate {m}
    73.0817943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    58.3982893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    58.3982893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.2107982681184;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9792233064664,         !- Vertex 1 Ycoordinate {m}
    46.0540894937137,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9792233064664,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7127296000002,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7127296000002,         !- Vertex 4 Ycoordinate {m}
    46.0540894937137;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.0817943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.0458678897185,         !- Vertex 1 Zcoordinate {m}
    73.0817943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    58.3982893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    58.3982893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.0458678897185;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Door_N,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.14209755189741,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    7.14209755189742,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    6.22769755189742,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    6.22769755189741,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    6.07529755189742,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    2.4474452449186,          !- Vertex 1 Zcoordinate {m}
    6.07529755189742,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    0.914400000000002,        !- Vertex 2 Zcoordinate {m}
    0.0253999999999994,       !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    0.914400000000002,        !- Vertex 3 Zcoordinate {m}
    0.0253999999999994,       !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    2.4474452449186;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Door_W,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    35.4231785985359,         !- Vertex 1 Ycoordinate {m}
    2.1336,                   !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    35.4231785985359,         !- Vertex 2 Ycoordinate {m}
    -9.276765e-15,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.5087785985359,         !- Vertex 3 Ycoordinate {m}
    -9.214098e-15,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.5087785985359,         !- Vertex 4 Ycoordinate {m}
    2.1336;                   !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    48.7127296000002,         !- Vertex 1 Ycoordinate {m}
    2.44215579045201,         !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    48.7127296000002,         !- Vertex 2 Ycoordinate {m}
    0.914400000000002,        !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    35.5755785985359,         !- Vertex 3 Ycoordinate {m}
    0.914400000000002,        !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    35.5755785985359,         !- Vertex 4 Ycoordinate {m}
    2.44215579045201;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorM_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NW_FloorM_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.26909755189696,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.2162077449186,         !- Vertex 1 Zcoordinate {m}
    7.26909755189696,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    0.0253999999999994,       !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    0.0253999999999994,       !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.2162077449186;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorM_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NW_FloorM_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    48.7127296000002,         !- Vertex 1 Ycoordinate {m}
    19.210918290452,          !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    48.7127296000002,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3563785985359,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3563785985359,         !- Vertex 4 Ycoordinate {m}
    19.210918290452;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorT_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NW_FloorT_Wall_N,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.26909755189696,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.0512773665186,         !- Vertex 1 Zcoordinate {m}
    7.26909755189696,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    0.0253999999999994,       !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    0.0253999999999994,       !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.0512773665186;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorT_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_NW_FloorT_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    48.7127296000002,         !- Vertex 1 Ycoordinate {m}
    46.045987912052,          !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    48.7127296000002,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3563785985359,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3563785985359,         !- Vertex 4 Ycoordinate {m}
    46.045987912052;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0.0254,                   !- Vertex 1 Ycoordinate {m}
    19.211551587001,          !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0.0254,                   !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    12.8715319102762,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    12.8715319102762,         !- Vertex 4 Ycoordinate {m}
    19.211551587001;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    65.6879197377016,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.2159908971482,         !- Vertex 1 Zcoordinate {m}
    65.6879197377016,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    73.0817943999999,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    73.0817943999999,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.2159908971482;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_SE_FloorT_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0.0254,                   !- Vertex 1 Ycoordinate {m}
    46.046621208601,          !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0.0254,                   !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    12.8715319102762,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    12.8715319102762,         !- Vertex 4 Ycoordinate {m}
    46.046621208601;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_SE_FloorT_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    65.6879197377016,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    46.0510605187482,         !- Vertex 1 Zcoordinate {m}
    65.6879197377016,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    73.0817943999999,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    73.0817943999999,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    46.0510605187482;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0254,                   !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.2104783371516,         !- Vertex 1 Zcoordinate {m}
    0.0254,                   !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    15.6585211843191,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    15.6585211843191,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.2104783371516;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    5.9605331325908,          !- Vertex 1 Ycoordinate {m}
    19.218561644567,          !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    5.9605331325908,          !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0.0253999999999994,       !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0.0253999999999994,       !- Vertex 4 Ycoordinate {m}
    19.218561644567;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0254,                   !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    46.0455479587516,         !- Vertex 1 Zcoordinate {m}
    0.0254,                   !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    15.6585211843191,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    15.6585211843191,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    46.0455479587516;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    5.9605331325908,          !- Vertex 1 Ycoordinate {m}
    46.053631266167,          !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    5.9605331325908,          !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0.0253999999999994,       !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0.0253999999999994,       !- Vertex 4 Ycoordinate {m}
    46.053631266167;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Door_E,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Perimeter_Open_ Office_E_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    23.9065789583209,         !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    23.9065789583209,         !- Vertex 2 Ycoordinate {m}
    -1.049173e-14,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    24.8209789583209,         !- Vertex 3 Ycoordinate {m}
    -1.0394e-14,              !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    24.8209789583209,         !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Window_E_1,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_E_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    5.9329839884887,          !- Vertex 1 Ycoordinate {m}
    2.43885931164912,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    5.9329839884887,          !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    23.7541789583209,         !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    23.7541789583209,         !- Vertex 4 Ycoordinate {m}
    2.43885931164912;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Window_E_2,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_E_FloorG_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    24.9733789583209,         !- Vertex 1 Ycoordinate {m}
    2.43885931164912,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    24.9733789583209,         !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9284233064663,         !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9284233064663,         !- Vertex 4 Ycoordinate {m}
    2.43885931164912;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_E_FloorM_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_E_FloorM_Wall_E_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    18.3283245073093,         !- Vertex 1 Ycoordinate {m}
    19.2086751236502,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3283245073093,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9284233064664,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9284233064664,         !- Vertex 4 Ycoordinate {m}
    19.2086751236502;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Window_E,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_E_FloorT_Wall_E,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    18.3283245073093,         !- Vertex 1 Ycoordinate {m}
    46.0437447452502,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3283245073093,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9284233064664,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9284233064664,         !- Vertex 4 Ycoordinate {m}
    46.0437447452502;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Door_N,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Perimeter_Open_ Office_N_FloorG_Wall_N_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    26.9118026124682,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    26.9118026124682,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    -9.747858e-15,            !- Vertex 2 Zcoordinate {m}
    25.9974026124682,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    -9.747345e-15,            !- Vertex 3 Zcoordinate {m}
    25.9974026124682,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Window_N_1,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_N_FloorG_Wall_N_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.6621972630832,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.4387858805809,          !- Vertex 1 Zcoordinate {m}
    45.6621972630832,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    27.0642026124682,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    27.0642026124682,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.4387858805809;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Window_N_2,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_N_FloorG_Wall_N_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.8450026124682,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.4387858805809,          !- Vertex 1 Zcoordinate {m}
    25.8450026124682,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    0.91439999999999,         !- Vertex 2 Zcoordinate {m}
    7.31989755189711,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    0.91439999999999,         !- Vertex 3 Zcoordinate {m}
    7.31989755189711,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.4387858805809;          !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_N_FloorM_Wall_N_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.662197263083,          !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.2075483805809,         !- Vertex 1 Zcoordinate {m}
    45.662197263083,          !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    7.31989755189701,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    7.31989755189701,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.2075483805809;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Window_N,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_N_FloorT_Wall_N_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.662197263083,          !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.0426180021809,         !- Vertex 1 Zcoordinate {m}
    45.662197263083,          !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    7.31989755189701,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    7.31989755189701,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.0426180021809;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_S_FloorM_Wall_S_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27.5637625,               !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.2075626282452,         !- Vertex 1 Zcoordinate {m}
    27.5637625,               !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    65.6371197377016,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    65.6371197377016,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.2075626282452;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_S_FloorT_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_S_FloorT_Wall_S_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27.5637625,               !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    46.0426322498452,         !- Vertex 1 Zcoordinate {m}
    27.5637625,               !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    65.6371197377016,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    65.6371197377016,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    46.0426322498452;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Door_S,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Perimeter_Open_ Office_W_FloorG_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.6171211843192,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.13359999999999,         !- Vertex 1 Zcoordinate {m}
    14.6171211843192,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -1.146835e-14,            !- Vertex 2 Zcoordinate {m}
    15.5315211843192,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -1.166765e-14,            !- Vertex 3 Zcoordinate {m}
    15.5315211843192,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.13359999999999;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Window_S,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_W_FloorG_Wall_S,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0254,                   !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.44171583715156,         !- Vertex 1 Zcoordinate {m}
    0.0254,                   !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    0.914399999999998,        !- Vertex 2 Zcoordinate {m}
    14.4647211843192,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    0.914399999999998,        !- Vertex 3 Zcoordinate {m}
    14.4647211843192,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.44171583715156;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Door_W,    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU145,        !- Construction Name
    Perimeter_Open_ Office_W_FloorG_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    14.22934416,              !- Vertex 1 Ycoordinate {m}
    2.1336,                   !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    14.22934416,              !- Vertex 2 Ycoordinate {m}
    -8.463969e-15,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    13.31494416,              !- Vertex 3 Ycoordinate {m}
    -8.446421e-15,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    13.31494416,              !- Vertex 4 Ycoordinate {m}
    2.1336;                   !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Window_W_1,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_W_FloorG_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    34.3055785985359,         !- Vertex 1 Ycoordinate {m}
    2.43902489012579,         !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    34.3055785985359,         !- Vertex 2 Ycoordinate {m}
    0.914399999999998,        !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    14.38174416,              !- Vertex 3 Ycoordinate {m}
    0.914399999999998,        !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    14.38174416,              !- Vertex 4 Ycoordinate {m}
    2.43902489012579;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_W_FloorG_Window_W_2,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_W_FloorG_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    13.16254416,              !- Vertex 1 Ycoordinate {m}
    2.43902489012579,         !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    13.16254416,              !- Vertex 2 Ycoordinate {m}
    0.914399999999998,        !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0.0254000000000048,       !- Vertex 3 Ycoordinate {m}
    0.914399999999998,        !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0.0254000000000048,       !- Vertex 4 Ycoordinate {m}
    2.43902489012579;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_W_FloorM_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    30.0205414485359,         !- Vertex 1 Ycoordinate {m}
    19.2087524942413,         !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    30.0205414485359,         !- Vertex 2 Ycoordinate {m}
    17.6831625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    6.01133313259077,         !- Vertex 3 Ycoordinate {m}
    17.6831625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    6.01133313259077,         !- Vertex 4 Ycoordinate {m}
    19.2087524942413;         !- Vertex 4 Zcoordinate {m}
FenestrationSurface:Detailed,
    Perimeter_Open_ Office_W_FloorT_Window_W,    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    Perimeter_Open_ Office_W_FloorT_Wall_W,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    30.0205414485359,         !- Vertex 1 Ycoordinate {m}
    46.0438221158413,         !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    30.0205414485359,         !- Vertex 2 Ycoordinate {m}
    44.5182321216,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    6.01133313259077,         !- Vertex 3 Ycoordinate {m}
    44.5182321216,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    6.01133313259077,         !- Vertex 4 Ycoordinate {m}
    46.0438221158413;         !- Vertex 4 Zcoordinate {m}
Daylighting:Controls,
    Conference_E_FloorM DaylightingControls,    !- Name
    Conference_E_FloorM,      !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_E_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_E_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.329257,                 !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_E_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.329257,                 !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_E_FloorT DaylightingControls,    !- Name
    Conference_E_FloorT,      !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_E_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_E_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.329257,                 !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_E_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.329257,                 !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_FloorG DaylightingControls,    !- Name
    Conference_FloorG,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.422331,                 !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.422331,                 !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_N_FloorM DaylightingControls,    !- Name
    Conference_N_FloorM,      !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_N_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_N_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.422331,                 !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_N_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.422331,                 !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_N_FloorT DaylightingControls,    !- Name
    Conference_N_FloorT,      !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_N_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_N_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.422331,                 !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_N_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.422331,                 !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_S_FloorM DaylightingControls,    !- Name
    Conference_S_FloorM,      !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_S_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_S_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.408177,                 !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_S_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.408177,                 !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_S_FloorT DaylightingControls,    !- Name
    Conference_S_FloorT,      !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_S_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_S_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.408177,                 !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_S_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.408177,                 !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_W_FloorM DaylightingControls,    !- Name
    Conference_W_FloorM,      !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_W_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_W_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.33656,                  !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_W_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.33656,                  !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference_W_FloorT DaylightingControls,    !- Name
    Conference_W_FloorT,      !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_W_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Conference_W_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.33656,                  !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_W_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.33656,                  !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    FoodPrep_FloorG DaylightingControls,    !- Name
    FoodPrep_FloorG,          !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FoodPrep_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    FoodPrep_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.510915,                 !- Fraction of Lights Controlled by Reference Point 1
    500,                      !- Illuminance Setpoint at Reference Point 1 {lux}
    FoodPrep_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.373447,                 !- Fraction of Lights Controlled by Reference Point 2
    500;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Lobby_S_FloorG DaylightingControls,    !- Name
    Lobby_S_FloorG,           !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_S_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Lobby_S_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.218688,                 !- Fraction of Lights Controlled by Reference Point 1
    187.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Lobby_S_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.218688,                 !- Fraction of Lights Controlled by Reference Point 2
    250;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Locker_FloorG DaylightingControls,    !- Name
    Locker_FloorG,            !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Locker_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Locker_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.218914,                 !- Fraction of Lights Controlled by Reference Point 1
    110,                      !- Illuminance Setpoint at Reference Point 1 {lux}
    Locker_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.218914,                 !- Fraction of Lights Controlled by Reference Point 2
    440;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_NE_FloorG DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_NE_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_NE_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.517596,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_NE_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.377181,                 !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_NE_FloorM DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_NE_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_NE_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.518272,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_NE_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.377857,                 !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_NE_FloorT DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_NE_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_NE_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.518272,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_NE_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.377857,                 !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_NW_FloorG DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_NW_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_NW_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.447251,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_NW_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.333503,                 !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_NW_FloorM DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_NW_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_NW_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.447797,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_NW_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.33405,                  !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_NW_FloorT DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_NW_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_NW_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.447797,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_NW_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.33405,                  !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_SE_FloorM DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_SE_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_SE_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.455616,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_SE_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.33109,                  !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_SE_FloorT DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_SE_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_SE_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.455616,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_SE_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.33109,                  !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_SW_FloorM DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_SW_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_SW_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.500392,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_SW_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.372963,                 !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Enclosed_Office_SW_FloorT DaylightingControls,    !- Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Enclosed_Office_SW_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Enclosed_Office_SW_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.500392,                 !- Fraction of Lights Controlled by Reference Point 1
    431.25,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Enclosed_Office_SW_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.372963,                 !- Fraction of Lights Controlled by Reference Point 2
    575;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_E_FloorG DaylightingControls,    !- Name
    Perimeter_Open_Office_E_FloorG,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_E_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_E_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.165523,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_E_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.165523,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_E_FloorM DaylightingControls,    !- Name
    Perimeter_Open_Office_E_FloorM,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_E_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_E_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.158855,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_E_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.158855,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_E_FloorT DaylightingControls,    !- Name
    Perimeter_Open_Office_E_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_E_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_E_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.158855,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_E_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.158855,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_N_FloorG DaylightingControls,    !- Name
    Perimeter_Open_Office_N_FloorG,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_N_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_N_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.195805,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_N_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.195805,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_N_FloorM DaylightingControls,    !- Name
    Perimeter_Open_Office_N_FloorM,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_N_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_N_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.150119,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_N_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.150119,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_N_FloorT DaylightingControls,    !- Name
    Perimeter_Open_Office_N_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_N_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_N_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.150119,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_N_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.150119,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_S_FloorM DaylightingControls,    !- Name
    Perimeter_Open_Office_S_FloorM,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_S_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_S_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.203058,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_S_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.203058,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_S_FloorT DaylightingControls,    !- Name
    Perimeter_Open_Office_S_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_S_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_S_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.203058,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_S_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.203058,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_W_FloorG DaylightingControls,    !- Name
    Perimeter_Open_Office_W_FloorG,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_W_FloorG_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_W_FloorG_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.215574,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_W_FloorG_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.193453,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_W_FloorM DaylightingControls,    !- Name
    Perimeter_Open_Office_W_FloorM,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_W_FloorM_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_W_FloorM_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.156146,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_W_FloorM_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.156146,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Perimeter_Open_Office_W_FloorT DaylightingControls,    !- Name
    Perimeter_Open_Office_W_FloorT,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_Open_Office_W_FloorT_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis {deg}
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution {m2}
    Perimeter_Open_Office_W_FloorT_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.156146,                 !- Fraction of Lights Controlled by Reference Point 1
    287.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_Open_Office_W_FloorT_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.156146,                 !- Fraction of Lights Controlled by Reference Point 2
    1150;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:ReferencePoint,
    Conference_E_FloorM_DaylRefPt1,    !- Name
    Conference_E_FloorM,      !- Zone or Space Name
    70.655984,                !- XCoordinate of Reference Point {m}
    15.599928,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_E_FloorM_DaylRefPt2,    !- Name
    Conference_E_FloorM,      !- Zone or Space Name
    68.204774,                !- XCoordinate of Reference Point {m}
    15.599928,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_E_FloorT_DaylRefPt1,    !- Name
    Conference_E_FloorT,      !- Zone or Space Name
    70.655984,                !- XCoordinate of Reference Point {m}
    15.599928,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_E_FloorT_DaylRefPt2,    !- Name
    Conference_E_FloorT,      !- Zone or Space Name
    68.204774,                !- XCoordinate of Reference Point {m}
    15.599928,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_FloorG_DaylRefPt1,    !- Name
    Conference_FloorG,        !- Zone or Space Name
    52.627143,                !- XCoordinate of Reference Point {m}
    46.29524,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_FloorG_DaylRefPt2,    !- Name
    Conference_FloorG,        !- Zone or Space Name
    52.627143,                !- XCoordinate of Reference Point {m}
    43.85235,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_N_FloorM_DaylRefPt1,    !- Name
    Conference_N_FloorM,      !- Zone or Space Name
    52.030243,                !- XCoordinate of Reference Point {m}
    46.29524,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_N_FloorM_DaylRefPt2,    !- Name
    Conference_N_FloorM,      !- Zone or Space Name
    52.030243,                !- XCoordinate of Reference Point {m}
    43.85235,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_N_FloorT_DaylRefPt1,    !- Name
    Conference_N_FloorT,      !- Zone or Space Name
    52.030243,                !- XCoordinate of Reference Point {m}
    46.29524,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_N_FloorT_DaylRefPt2,    !- Name
    Conference_N_FloorT,      !- Zone or Space Name
    52.030243,                !- XCoordinate of Reference Point {m}
    43.85235,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_S_FloorM_DaylRefPt1,    !- Name
    Conference_S_FloorM,      !- Zone or Space Name
    21.611142,                !- XCoordinate of Reference Point {m}
    2.443321,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_S_FloorM_DaylRefPt2,    !- Name
    Conference_S_FloorM,      !- Zone or Space Name
    21.611142,                !- XCoordinate of Reference Point {m}
    4.886642,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_S_FloorT_DaylRefPt1,    !- Name
    Conference_S_FloorT,      !- Zone or Space Name
    21.611142,                !- XCoordinate of Reference Point {m}
    2.443321,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_S_FloorT_DaylRefPt2,    !- Name
    Conference_S_FloorT,      !- Zone or Space Name
    21.611142,                !- XCoordinate of Reference Point {m}
    4.886642,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_W_FloorM_DaylRefPt1,    !- Name
    Conference_W_FloorM,      !- Zone or Space Name
    2.455033,                 !- XCoordinate of Reference Point {m}
    32.18846,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_W_FloorM_DaylRefPt2,    !- Name
    Conference_W_FloorM,      !- Zone or Space Name
    4.910067,                 !- XCoordinate of Reference Point {m}
    32.18846,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_W_FloorT_DaylRefPt1,    !- Name
    Conference_W_FloorT,      !- Zone or Space Name
    2.455033,                 !- XCoordinate of Reference Point {m}
    32.18846,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_W_FloorT_DaylRefPt2,    !- Name
    Conference_W_FloorT,      !- Zone or Space Name
    4.910067,                 !- XCoordinate of Reference Point {m}
    32.18846,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    FoodPrep_FloorG_DaylRefPt1,    !- Name
    FoodPrep_FloorG,          !- Zone or Space Name
    66.336942,                !- XCoordinate of Reference Point {m}
    2.442036,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    FoodPrep_FloorG_DaylRefPt2,    !- Name
    FoodPrep_FloorG,          !- Zone or Space Name
    66.336942,                !- XCoordinate of Reference Point {m}
    4.884072,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Lobby_S_FloorG_DaylRefPt1,    !- Name
    Lobby_S_FloorG,           !- Zone or Space Name
    36.649676,                !- XCoordinate of Reference Point {m}
    2.439537,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Lobby_S_FloorG_DaylRefPt2,    !- Name
    Lobby_S_FloorG,           !- Zone or Space Name
    36.649676,                !- XCoordinate of Reference Point {m}
    4.879074,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Locker_FloorG_DaylRefPt1,    !- Name
    Locker_FloorG,            !- Zone or Space Name
    51.619227,                !- XCoordinate of Reference Point {m}
    2.442048,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Locker_FloorG_DaylRefPt2,    !- Name
    Locker_FloorG,            !- Zone or Space Name
    51.619227,                !- XCoordinate of Reference Point {m}
    4.884095,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NE_FloorG_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone or Space Name
    70.656937,                !- XCoordinate of Reference Point {m}
    46.442876,                !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NE_FloorG_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone or Space Name
    68.34973,                 !- XCoordinate of Reference Point {m}
    43.801501,                !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NE_FloorM_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone or Space Name
    70.656937,                !- XCoordinate of Reference Point {m}
    45.845976,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NE_FloorM_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone or Space Name
    68.20668,                 !- XCoordinate of Reference Point {m}
    45.845976,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NE_FloorT_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone or Space Name
    70.656937,                !- XCoordinate of Reference Point {m}
    45.845976,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NE_FloorT_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone or Space Name
    68.20668,                 !- XCoordinate of Reference Point {m}
    45.845976,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NW_FloorG_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone or Space Name
    2.442156,                 !- XCoordinate of Reference Point {m}
    42.144154,                !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NW_FloorG_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone or Space Name
    4.884312,                 !- XCoordinate of Reference Point {m}
    42.144154,                !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NW_FloorM_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone or Space Name
    2.442156,                 !- XCoordinate of Reference Point {m}
    41.534554,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NW_FloorM_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone or Space Name
    4.884312,                 !- XCoordinate of Reference Point {m}
    41.534554,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NW_FloorT_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone or Space Name
    2.442156,                 !- XCoordinate of Reference Point {m}
    41.534554,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_NW_FloorT_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone or Space Name
    4.884312,                 !- XCoordinate of Reference Point {m}
    41.534554,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_SE_FloorM_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone or Space Name
    69.384857,                !- XCoordinate of Reference Point {m}
    2.447228,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_SE_FloorM_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone or Space Name
    69.384857,                !- XCoordinate of Reference Point {m}
    4.894457,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_SE_FloorT_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone or Space Name
    69.384857,                !- XCoordinate of Reference Point {m}
    2.447228,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_SE_FloorT_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone or Space Name
    69.384857,                !- XCoordinate of Reference Point {m}
    4.894457,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_SW_FloorM_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone or Space Name
    7.841961,                 !- XCoordinate of Reference Point {m}
    2.441716,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_SW_FloorM_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone or Space Name
    7.841961,                 !- XCoordinate of Reference Point {m}
    4.883432,                 !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_SW_FloorT_DaylRefPt1,    !- Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone or Space Name
    7.841961,                 !- XCoordinate of Reference Point {m}
    2.441716,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Enclosed_Office_SW_FloorT_DaylRefPt2,    !- Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone or Space Name
    7.841961,                 !- XCoordinate of Reference Point {m}
    4.883432,                 !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_E_FloorG_DaylRefPt1,    !- Name
    Perimeter_Open_Office_E_FloorG,    !- Zone or Space Name
    70.668335,                !- XCoordinate of Reference Point {m}
    33.950901,                !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_E_FloorG_DaylRefPt2,    !- Name
    Perimeter_Open_Office_E_FloorG,    !- Zone or Space Name
    68.229476,                !- XCoordinate of Reference Point {m}
    33.950901,                !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_E_FloorM_DaylRefPt1,    !- Name
    Perimeter_Open_Office_E_FloorM,    !- Zone or Space Name
    70.667282,                !- XCoordinate of Reference Point {m}
    30.628374,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_E_FloorM_DaylRefPt2,    !- Name
    Perimeter_Open_Office_E_FloorM,    !- Zone or Space Name
    68.227369,                !- XCoordinate of Reference Point {m}
    30.628374,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_E_FloorT_DaylRefPt1,    !- Name
    Perimeter_Open_Office_E_FloorT,    !- Zone or Space Name
    70.667282,                !- XCoordinate of Reference Point {m}
    30.628374,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_E_FloorT_DaylRefPt2,    !- Name
    Perimeter_Open_Office_E_FloorT,    !- Zone or Space Name
    68.227369,                !- XCoordinate of Reference Point {m}
    30.628374,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_N_FloorG_DaylRefPt1,    !- Name
    Perimeter_Open_Office_N_FloorG,    !- Zone or Space Name
    36.3632,                  !- XCoordinate of Reference Point {m}
    46.299344,                !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_N_FloorG_DaylRefPt2,    !- Name
    Perimeter_Open_Office_N_FloorG,    !- Zone or Space Name
    36.3632,                  !- XCoordinate of Reference Point {m}
    43.860558,                !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_N_FloorM_DaylRefPt1,    !- Name
    Perimeter_Open_Office_N_FloorM,    !- Zone or Space Name
    26.491047,                !- XCoordinate of Reference Point {m}
    46.299344,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_N_FloorM_DaylRefPt2,    !- Name
    Perimeter_Open_Office_N_FloorM,    !- Zone or Space Name
    26.491047,                !- XCoordinate of Reference Point {m}
    43.860558,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_N_FloorT_DaylRefPt1,    !- Name
    Perimeter_Open_Office_N_FloorT,    !- Zone or Space Name
    26.491047,                !- XCoordinate of Reference Point {m}
    46.299344,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_N_FloorT_DaylRefPt2,    !- Name
    Perimeter_Open_Office_N_FloorT,    !- Zone or Space Name
    26.491047,                !- XCoordinate of Reference Point {m}
    43.860558,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_S_FloorM_DaylRefPt1,    !- Name
    Perimeter_Open_Office_S_FloorM,    !- Zone or Space Name
    46.600441,                !- XCoordinate of Reference Point {m}
    2.4388,                   !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_S_FloorM_DaylRefPt2,    !- Name
    Perimeter_Open_Office_S_FloorM,    !- Zone or Space Name
    46.600441,                !- XCoordinate of Reference Point {m}
    4.8776,                   !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_S_FloorT_DaylRefPt1,    !- Name
    Perimeter_Open_Office_S_FloorT,    !- Zone or Space Name
    46.600441,                !- XCoordinate of Reference Point {m}
    2.4388,                   !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_S_FloorT_DaylRefPt2,    !- Name
    Perimeter_Open_Office_S_FloorT,    !- Zone or Space Name
    46.600441,                !- XCoordinate of Reference Point {m}
    4.8776,                   !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_W_FloorG_DaylRefPt1,    !- Name
    Perimeter_Open_Office_W_FloorG,    !- Zone or Space Name
    7.245061,                 !- XCoordinate of Reference Point {m}
    2.441716,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_W_FloorG_DaylRefPt2,    !- Name
    Perimeter_Open_Office_W_FloorG,    !- Zone or Space Name
    7.245061,                 !- XCoordinate of Reference Point {m}
    4.883432,                 !- YCoordinate of Reference Point {m}
    0.762;                    !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_W_FloorM_DaylRefPt1,    !- Name
    Perimeter_Open_Office_W_FloorM,    !- Zone or Space Name
    2.43999,                  !- XCoordinate of Reference Point {m}
    18.015937,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_W_FloorM_DaylRefPt2,    !- Name
    Perimeter_Open_Office_W_FloorM,    !- Zone or Space Name
    4.87998,                  !- XCoordinate of Reference Point {m}
    18.015937,                !- YCoordinate of Reference Point {m}
    17.530763;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_W_FloorT_DaylRefPt1,    !- Name
    Perimeter_Open_Office_W_FloorT,    !- Zone or Space Name
    2.43999,                  !- XCoordinate of Reference Point {m}
    18.015937,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Perimeter_Open_Office_W_FloorT_DaylRefPt2,    !- Name
    Perimeter_Open_Office_W_FloorT,    !- Zone or Space Name
    4.87998,                  !- XCoordinate of Reference Point {m}
    18.015937,                !- YCoordinate of Reference Point {m}
    44.365832;                !- ZCoordinate of Reference Point {m}
!- Windows Line endings
SCHEDULE:COMPACT,
    ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Storage_General_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Restrooms_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Stairwell_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Corridor_Area_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Computer_Room_EPD_20_OfficeLarge Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4
SCHEDULE:COMPACT,
    Server_Room_Basement Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4
SCHEDULE:COMPACT,
    FoodPrep_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Locker_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Lobby_S_FloorG Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
ZONE,
    Perimeter_Open_Office_N_Basement,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    781.9518812544001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_S_Basement,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    340.2276550272,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Core_Enclosed_Office_Basement,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    344.0831311872,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_N_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    662.5185201216001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_W_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    538.4446521408,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_E_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    545.8508824896,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_NE_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    85.22739083520001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_NW_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    105.09284787840001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Core_Enclosed_Office_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    307.7208813312,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_N_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    662.5185201216001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_S_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    486.56759460480004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_E_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    415.3174661376,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_W_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    413.30332823040004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_NE_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    85.22739083520001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_NW_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    105.09284787840001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_SW_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    93.87759288960001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_SE_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    96.01343377920001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Core_Enclosed_Office_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    300.35552832,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_N_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    662.5185201216001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_S_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    486.56759460480004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_E_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    415.3174661376,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Open_Office_W_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    413.30332823040004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_NE_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    85.22739083520001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_NW_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    105.09284787840001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_SW_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    93.87759288960001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Perimeter_Enclosed_Office_SE_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    96.01343377920001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Core_Enclosed_Office_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    300.35552832,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Server_Room_Basement,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    764.4062131200001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mech_Elec_Basement,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    739.3223923200001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mech_Elec_FloorG,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    78.87096483840001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mech_Elec_FloorM,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    99.4062528,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mech_Elec_FloorT,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    99.4062528,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_Basement,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    53.85589228800001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    73.3757500224,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_N_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    73.374820992,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_W_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    31.2562987776,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_S_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    70.959341952,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_E_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    40.245596928000005,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_N_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    73.374820992,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_W_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    31.2562987776,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_S_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    70.959341952,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference_E_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    40.245596928000005,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    BreakRoom_FoodPrep_Basement,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    90.39465792,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lobby_Lounge_Basement,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    65.68244928,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    BreakRoom_FloorG,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    57.435446419200005,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lobby_Lounge_FloorG,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    63.536389056000004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Break_FoorPrep_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    84.5417664,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lobby_Lounge_FloorM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    63.54567936,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    BreakRoom_FoodPrep_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    84.5417664,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lobby_Lounge_FloorT,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    63.54567936,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Storage_Basement,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    114.36364224,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Storage_FloorG,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    89.0968024512,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Storage_FloorM,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    68.56244352,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Storage_FloorT,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    68.56244352,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom_Basement,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    91.60239744,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom_FloorG,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    107.4042755136,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom_FloorM,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    107.3030112,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom_FloorT,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    107.3030112,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Stair_Elevator_Basement,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    87.42176064,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Stair_Elevator_FloorG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    78.7827069504,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Stair_Elevator_FloorM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    78.78177792000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Stair_Elevator_FloorT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    78.78177792000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_W_Basement,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    65.31083712,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_E_Basement,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    24.424209216,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_W_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    93.44838084480001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_E_FloorG,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    74.20723223040001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_W_FloorM,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    93.4493098752,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_E_FloorM,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    54.381723494400006,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_W_FloorT,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    93.4493098752,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_E_FloorT,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    54.381723494400006,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Server_Room_FloorG,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    38.7489289536,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Server_Room_FloorM,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    38.83347072,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Server_Room_FloorT,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    38.83347072,              !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    FoodPrep_FloorG,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    87.04457429760001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Locker_FloorG,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    163.9952332992,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lobby_S_FloorG,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    312.21274331520004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Plenum_FloorG,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    3563.1075060288003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area
ZONE,
    Plenum_FloorM,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    3563.1075060288003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area
ZONE,
    Plenum_FloorT,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    3563.1075060288003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area
ZONELIST,
    ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge,    !- Name
    Core_Enclosed_Office_Basement,    !- Zone 1 Name
    Core_Enclosed_Office_FloorG,    !- Zone 2 Name
    Core_Enclosed_Office_FloorM,    !- Zone 3 Name
    Core_Enclosed_Office_FloorT,    !- Zone 4 Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone 5 Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone 6 Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone 7 Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone 8 Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone 9 Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone 10 Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone 11 Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone 12 Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone 13 Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone 14 Name
    Perimeter_Open_Office_E_FloorG,    !- Zone 15 Name
    Perimeter_Open_Office_E_FloorM,    !- Zone 16 Name
    Perimeter_Open_Office_E_FloorT,    !- Zone 17 Name
    Perimeter_Open_Office_N_Basement,    !- Zone 18 Name
    Perimeter_Open_Office_N_FloorG,    !- Zone 19 Name
    Perimeter_Open_Office_N_FloorM,    !- Zone 20 Name
    Perimeter_Open_Office_N_FloorT,    !- Zone 21 Name
    Perimeter_Open_Office_S_Basement,    !- Zone 22 Name
    Perimeter_Open_Office_S_FloorM,    !- Zone 23 Name
    Perimeter_Open_Office_S_FloorT,    !- Zone 24 Name
    Perimeter_Open_Office_W_FloorG,    !- Zone 25 Name
    Perimeter_Open_Office_W_FloorM,    !- Zone 26 Name
    Perimeter_Open_Office_W_FloorT;    !- Zone 27 Name
ZONELIST,
    ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge,    !- Name
    Mech_Elec_Basement,       !- Zone 1 Name
    Mech_Elec_FloorG,         !- Zone 2 Name
    Mech_Elec_FloorM,         !- Zone 3 Name
    Mech_Elec_FloorT;         !- Zone 4 Name
ZONELIST,
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge,    !- Name
    Conference_Basement,      !- Zone 1 Name
    Conference_E_FloorM,      !- Zone 2 Name
    Conference_E_FloorT,      !- Zone 3 Name
    Conference_FloorG,        !- Zone 4 Name
    Conference_N_FloorM,      !- Zone 5 Name
    Conference_N_FloorT,      !- Zone 6 Name
    Conference_S_FloorM,      !- Zone 7 Name
    Conference_S_FloorT,      !- Zone 8 Name
    Conference_W_FloorM,      !- Zone 9 Name
    Conference_W_FloorT;      !- Zone 10 Name
ZONELIST,
    ZL_Lounge_Breakroom_or_Waiting_Area_OfficeLarge,    !- Name
    BreakRoom_FloorG,         !- Zone 1 Name
    BreakRoom_FoodPrep_Basement,    !- Zone 2 Name
    BreakRoom_FoodPrep_FloorT,    !- Zone 3 Name
    Break_FoorPrep_FloorM,    !- Zone 4 Name
    Lobby_Lounge_Basement,    !- Zone 5 Name
    Lobby_Lounge_FloorG,      !- Zone 6 Name
    Lobby_Lounge_FloorM,      !- Zone 7 Name
    Lobby_Lounge_FloorT;      !- Zone 8 Name
ZONELIST,
    ZL_Storage_General_OfficeLarge,    !- Name
    Storage_Basement,         !- Zone 1 Name
    Storage_FloorG,           !- Zone 2 Name
    Storage_FloorM,           !- Zone 3 Name
    Storage_FloorT;           !- Zone 4 Name
ZONELIST,
    ZL_Restrooms_OfficeLarge,    !- Name
    Restroom_Basement,        !- Zone 1 Name
    Restroom_FloorG,          !- Zone 2 Name
    Restroom_FloorM,          !- Zone 3 Name
    Restroom_FloorT;          !- Zone 4 Name
ZONELIST,
    ZL_Stairwell_OfficeLarge,    !- Name
    Stair_Elevator_Basement,    !- Zone 1 Name
    Stair_Elevator_FloorG,    !- Zone 2 Name
    Stair_Elevator_FloorM,    !- Zone 3 Name
    Stair_Elevator_FloorT;    !- Zone 4 Name
ZONELIST,
    ZL_Corridor_Area_OfficeLarge,    !- Name
    Corridor_E_Basement,      !- Zone 1 Name
    Corridor_E_FloorG,        !- Zone 2 Name
    Corridor_E_FloorM,        !- Zone 3 Name
    Corridor_E_FloorT,        !- Zone 4 Name
    Corridor_W_Basement,      !- Zone 5 Name
    Corridor_W_FloorG,        !- Zone 6 Name
    Corridor_W_FloorM,        !- Zone 7 Name
    Corridor_W_FloorT;        !- Zone 8 Name
ZONELIST,
    ZL_Computer_Room_EPD_20_OfficeLarge,    !- Name
    Server_Room_FloorG,       !- Zone 1 Name
    Server_Room_FloorM,       !- Zone 2 Name
    Server_Room_FloorT;       !- Zone 3 Name
ZONELIST,
    ZL_All_OfficeLarge,       !- Name
    Perimeter_Open_Office_N_Basement,    !- Zone 1 Name
    Perimeter_Open_Office_S_Basement,    !- Zone 2 Name
    Core_Enclosed_Office_Basement,    !- Zone 3 Name
    Perimeter_Open_Office_N_FloorG,    !- Zone 4 Name
    Perimeter_Open_Office_W_FloorG,    !- Zone 5 Name
    Perimeter_Open_Office_E_FloorG,    !- Zone 6 Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone 7 Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone 8 Name
    Core_Enclosed_Office_FloorG,    !- Zone 9 Name
    Perimeter_Open_Office_N_FloorM,    !- Zone 10 Name
    Perimeter_Open_Office_S_FloorM,    !- Zone 11 Name
    Perimeter_Open_Office_E_FloorM,    !- Zone 12 Name
    Perimeter_Open_Office_W_FloorM,    !- Zone 13 Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone 14 Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone 15 Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone 16 Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone 17 Name
    Core_Enclosed_Office_FloorM,    !- Zone 18 Name
    Perimeter_Open_Office_N_FloorT,    !- Zone 19 Name
    Perimeter_Open_Office_S_FloorT,    !- Zone 20 Name
    Perimeter_Open_Office_E_FloorT,    !- Zone 21 Name
    Perimeter_Open_Office_W_FloorT,    !- Zone 22 Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone 23 Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone 24 Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone 25 Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone 26 Name
    Core_Enclosed_Office_FloorT,    !- Zone 27 Name
    Server_Room_Basement,     !- Zone 28 Name
    Mech_Elec_Basement,       !- Zone 29 Name
    Mech_Elec_FloorG,         !- Zone 30 Name
    Mech_Elec_FloorM,         !- Zone 31 Name
    Mech_Elec_FloorT,         !- Zone 32 Name
    Conference_Basement,      !- Zone 33 Name
    Conference_FloorG,        !- Zone 34 Name
    Conference_N_FloorM,      !- Zone 35 Name
    Conference_W_FloorM,      !- Zone 36 Name
    Conference_S_FloorM,      !- Zone 37 Name
    Conference_E_FloorM,      !- Zone 38 Name
    Conference_N_FloorT,      !- Zone 39 Name
    Conference_W_FloorT,      !- Zone 40 Name
    Conference_S_FloorT,      !- Zone 41 Name
    Conference_E_FloorT,      !- Zone 42 Name
    BreakRoom_FoodPrep_Basement,    !- Zone 43 Name
    Lobby_Lounge_Basement,    !- Zone 44 Name
    BreakRoom_FloorG,         !- Zone 45 Name
    Lobby_Lounge_FloorG,      !- Zone 46 Name
    Break_FoorPrep_FloorM,    !- Zone 47 Name
    Lobby_Lounge_FloorM,      !- Zone 48 Name
    BreakRoom_FoodPrep_FloorT,    !- Zone 49 Name
    Lobby_Lounge_FloorT,      !- Zone 50 Name
    Storage_Basement,         !- Zone 51 Name
    Storage_FloorG,           !- Zone 52 Name
    Storage_FloorM,           !- Zone 53 Name
    Storage_FloorT,           !- Zone 54 Name
    Restroom_Basement,        !- Zone 55 Name
    Restroom_FloorG,          !- Zone 56 Name
    Restroom_FloorM,          !- Zone 57 Name
    Restroom_FloorT,          !- Zone 58 Name
    Stair_Elevator_Basement,    !- Zone 59 Name
    Stair_Elevator_FloorG,    !- Zone 60 Name
    Stair_Elevator_FloorM,    !- Zone 61 Name
    Stair_Elevator_FloorT,    !- Zone 62 Name
    Corridor_W_Basement,      !- Zone 63 Name
    Corridor_E_Basement,      !- Zone 64 Name
    Corridor_W_FloorG,        !- Zone 65 Name
    Corridor_E_FloorG,        !- Zone 66 Name
    Corridor_W_FloorM,        !- Zone 67 Name
    Corridor_E_FloorM,        !- Zone 68 Name
    Corridor_W_FloorT,        !- Zone 69 Name
    Corridor_E_FloorT,        !- Zone 70 Name
    Server_Room_FloorG,       !- Zone 71 Name
    Server_Room_FloorM,       !- Zone 72 Name
    Server_Room_FloorT,       !- Zone 73 Name
    FoodPrep_FloorG,          !- Zone 74 Name
    Locker_FloorG,            !- Zone 75 Name
    Lobby_S_FloorG,           !- Zone 76 Name
    Plenum_FloorG,            !- Zone 77 Name
    Plenum_FloorM,            !- Zone 78 Name
    Plenum_FloorT;            !- Zone 79 Name
PEOPLE,
    People_Core_Enclosed_Office_Basement,    !- Name
    Core_Enclosed_Office_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Core_Enclosed_Office_FloorG,    !- Name
    Core_Enclosed_Office_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Core_Enclosed_Office_FloorM,    !- Name
    Core_Enclosed_Office_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Core_Enclosed_Office_FloorT,    !- Name
    Core_Enclosed_Office_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_NE_FloorG,    !- Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_NE_FloorM,    !- Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_NE_FloorT,    !- Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_NW_FloorG,    !- Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_NW_FloorM,    !- Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_NW_FloorT,    !- Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_SE_FloorM,    !- Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_SE_FloorT,    !- Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_SW_FloorM,    !- Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Enclosed_Office_SW_FloorT,    !- Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_E_FloorG,    !- Name
    Perimeter_Open_Office_E_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_E_FloorM,    !- Name
    Perimeter_Open_Office_E_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_E_FloorT,    !- Name
    Perimeter_Open_Office_E_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_N_Basement,    !- Name
    Perimeter_Open_Office_N_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_N_FloorG,    !- Name
    Perimeter_Open_Office_N_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_N_FloorM,    !- Name
    Perimeter_Open_Office_N_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_N_FloorT,    !- Name
    Perimeter_Open_Office_N_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_S_Basement,    !- Name
    Perimeter_Open_Office_S_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_S_FloorM,    !- Name
    Perimeter_Open_Office_S_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_S_FloorT,    !- Name
    Perimeter_Open_Office_S_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_W_FloorG,    !- Name
    Perimeter_Open_Office_W_FloorG,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_W_FloorM,    !- Name
    Perimeter_Open_Office_W_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Perimeter_Open_Office_W_FloorT,    !- Name
    Perimeter_Open_Office_W_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Server_Room_Basement,    !- Name
    Server_Room_Basement,     !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ComputerRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_Basement,    !- Name
    Conference_Basement,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_E_FloorM,    !- Name
    Conference_E_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_E_FloorT,    !- Name
    Conference_E_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_FloorG,    !- Name
    Conference_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_N_FloorM,    !- Name
    Conference_N_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_N_FloorT,    !- Name
    Conference_N_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_S_FloorM,    !- Name
    Conference_S_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_S_FloorT,    !- Name
    Conference_S_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_W_FloorM,    !- Name
    Conference_W_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference_W_FloorT,    !- Name
    Conference_W_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_BreakRoom_FloorG,    !- Name
    BreakRoom_FloorG,         !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_BreakRoom_FoodPrep_Basement,    !- Name
    BreakRoom_FoodPrep_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_BreakRoom_FoodPrep_FloorT,    !- Name
    BreakRoom_FoodPrep_FloorT,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Break_FoorPrep_FloorM,    !- Name
    Break_FoorPrep_FloorM,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lobby_Lounge_Basement,    !- Name
    Lobby_Lounge_Basement,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lobby_Lounge_FloorG,    !- Name
    Lobby_Lounge_FloorG,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lobby_Lounge_FloorM,    !- Name
    Lobby_Lounge_FloorM,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lobby_Lounge_FloorT,    !- Name
    Lobby_Lounge_FloorT,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_E_Basement,    !- Name
    Corridor_E_Basement,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_E_FloorG,    !- Name
    Corridor_E_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_E_FloorM,    !- Name
    Corridor_E_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_E_FloorT,    !- Name
    Corridor_E_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_W_Basement,    !- Name
    Corridor_W_Basement,      !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_W_FloorG,    !- Name
    Corridor_W_FloorG,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_W_FloorM,    !- Name
    Corridor_W_FloorM,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_W_FloorT,    !- Name
    Corridor_W_FloorT,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Server_Room_FloorG,    !- Name
    Server_Room_FloorG,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ComputerRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Server_Room_FloorM,    !- Name
    Server_Room_FloorM,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ComputerRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Server_Room_FloorT,    !- Name
    Server_Room_FloorT,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.614587e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ComputerRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_FoodPrep_FloorG,    !- Name
    FoodPrep_FloorG,          !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    KitchenPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Locker_FloorG,     !- Name
    Locker_FloorG,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076391e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    LockerRoomPeopleACtivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lobby_S_FloorG,    !- Name
    Lobby_S_FloorG,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076391e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge,    !- Name
    ZL_Office_Area_bigger_than_250_square_feet_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.07293281253228,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Server_Room_Basement,    !- Name
    Server_Room_Basement,     !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeDataLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.8403014583807,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge,    !- Name
    ZL_Electrical_Mechanical_Telephone_Rooms_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeAncillaryLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53473729169679,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge,    !- Name
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area_OfficeLarge,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeLargeOfficeLights,    !- Schedule Name
