    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Perimeter_Open_Office_S_Basement,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Perimeter_Open_Office_S_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Perimeter_Open_Office_S_FloorM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Perimeter_Open_Office_S_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Perimeter_Open_Office_S_FloorT,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Perimeter_Open_Office_S_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Perimeter_Open_Office_W_FloorG,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Perimeter_Open_Office_W_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Perimeter_Open_Office_W_FloorM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Perimeter_Open_Office_W_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Perimeter_Open_Office_W_FloorT,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Perimeter_Open_Office_W_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Restroom_Basement,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Restroom_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Restroom_FloorG,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Restroom_FloorG,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Restroom_FloorM,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Restroom_FloorM,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Restroom_FloorT,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Restroom_FloorT,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Server_Room_Basement,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Server_Room_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Server_Room_FloorG,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Server_Room_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Server_Room_FloorM,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Server_Room_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Server_Room_FloorT,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Server_Room_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Stair_Elevator_Basement,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Stair_Elevator_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Stair_Elevator_FloorG,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Stair_Elevator_FloorG,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Stair_Elevator_FloorM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Stair_Elevator_FloorM,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Stair_Elevator_FloorT,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Stair_Elevator_FloorT,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Storage_Basement,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage_Basement,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Storage_FloorG,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage_FloorG,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Storage_FloorM,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage_FloorM,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Storage_FloorT,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333,               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature {C}
    13.88888889,              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage_FloorT,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;               !- Type of Space Sum to Use
Sizing:System,
    CRAH_ServerRoom_Basement,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature {C}
    0,                        !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0,                        !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    18.3333333,               !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity {W}
    234.7,                    !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity {W}
    157,                      !- Heating Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity
Sizing:System,
    VAV With Reheat_Basement,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature {C}
    0,                        !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0,                        !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    18.3333333,               !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity {W}
    234.7,                    !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity {W}
    157,                      !- Heating Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity
Sizing:System,
    VAV With Reheat_FloorG,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature {C}
    0,                        !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0,                        !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    18.3333333,               !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity {W}
    234.7,                    !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity {W}
    157,                      !- Heating Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity
Sizing:System,
    VAV With Reheat_FloorM,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature {C}
    0,                        !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0,                        !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    18.3333,                  !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity {W}
    234.7,                    !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity {W}
    157,                      !- Heating Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity
Sizing:System,
    VAV With Reheat_FloorT,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature {C}
    0,                        !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0,                        !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    18.3333333,               !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity {W}
    234.7,                    !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity {W}
    157,                      !- Heating Design Capacity Per Floor Area {W/m2}
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity
Sizing:Plant,
    Chilled Water Loop,       !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.22,                     !- Design Loop Exit Temperature {C}
    6.67,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode
Sizing:Plant,
    Condenser Water Loop,     !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    29.4,                     !- Design Loop Exit Temperature {C}
    5.6,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode
Sizing:Plant,
    Hot Water Loop,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    71.1111111111111,         !- Design Loop Exit Temperature {C}
    22.2222222222222,         !- Loop Design Temperature Difference {deltaC}
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode
ZoneHVAC:PackagedTerminalAirConditioner,
    CRAC_G,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 555,                 !- Air Inlet Node Name
    Node 558,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    CRAC_G OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                 !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Elec CRAC Fan 1,          !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    CRAC_G Heating Coil,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Elec CRAC 1 Spd DX Clg Coil 1,    !- Cooling Coil Name
    DrawThrough,              !- Fan Placement
    Always On Discrete;       !- Supply Air Fan Operating Mode Schedule Name
ZoneHVAC:PackagedTerminalAirConditioner,
    CRAC_M,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 559,                 !- Air Inlet Node Name
    Node 560,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    CRAC_M OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                 !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Elec CRAC Fan,            !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    CRAC_M Heating Coil,       !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Elec CRAC 1 Spd DX Clg Coil,    !- Cooling Coil Name
    DrawThrough,              !- Fan Placement
    Always On Discrete;       !- Supply Air Fan Operating Mode Schedule Name
ZoneHVAC:PackagedTerminalAirConditioner,
    CRAC_T,           !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 561,                 !- Air Inlet Node Name
    Node 562,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    CRAC_T OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                 !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Elec CRAC Fan 2,          !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    CRAC_T Heating Coil,     !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Elec CRAC 1 Spd DX Clg Coil 2,    !- Cooling Coil Name
    DrawThrough,              !- Fan Placement
    Always On Discrete;       !- Supply Air Fan Operating Mode Schedule Name
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser,                 !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 581,                 !- Air Inlet Node Name
    Node 564,                 !- Air Outlet Node Name
    Autosize;                 !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 116,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 2,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 84,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 209,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 14,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 199,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 14 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 224,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 15,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 214,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 15 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 239,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 16,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 229,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 144,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 3,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 142,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 38,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 38 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 304,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 39,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 302,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 16 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 243,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 17,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 241,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 60,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 60 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 369,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 61,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 367,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 39,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 39 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 307,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 40,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 305,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 17 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 246,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 18,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 244,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 40,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 40 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 310,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 41,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 308,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 18 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 249,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 19,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 247,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 41,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 41 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 313,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 42,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 311,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 19 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 252,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 20,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 250,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 42,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 42 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 316,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 43,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 314,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 20 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 255,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 21,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 253,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 154,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 5,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 152,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 61,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 61 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 372,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 62,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 370,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 149,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 4,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 147,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 62,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 62 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 375,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 63,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 373,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 43,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 43 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 319,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 44,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 317,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 21 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 258,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 22,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 256,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 159,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 6,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 157,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 63,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 63 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 378,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 64,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 376,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 44,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 44 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 322,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 45,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 320,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 22 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 261,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 23,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 259,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 64,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 64 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 381,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 65,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 379,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 164,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 7,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 162,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 65,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 65 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 384,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 66,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 382,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 45,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 45 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 325,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 46,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 323,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 23 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 264,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 24,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 262,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 66,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 66 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 387,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 67,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 385,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 76,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 76 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 417,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 77,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 415,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 169,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 8,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 167,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 67,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 67 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 390,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 68,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 388,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 46,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 46 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 328,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 47,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 326,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 24 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 267,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 25,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 265,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 68,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 68 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 393,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 69,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 391,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 47,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 47 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 331,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 48,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 329,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 25 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 270,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 26,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 268,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 69,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 69 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 396,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 70,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 394,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 48,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 48 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 334,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 49,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 332,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 26 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 273,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 27,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 271,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 49,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 49 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 337,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 50,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 335,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 27 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 276,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 28,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 274,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 50,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 50 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 340,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 51,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 338,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 28,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 28 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 279,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 29,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 277,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 70,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 70 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 399,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 71,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 397,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 51,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 51 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 343,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 52,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 341,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 29,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 29 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 282,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 30,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 280,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 174,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 9,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 172,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 71,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 71 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 402,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 72,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 400,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 52,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 52 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 346,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 53,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 344,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 30,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 30 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 285,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 31,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 283,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 179,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 10,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 177,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 53,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 53 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 349,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 54,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 347,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 31,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 31 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 288,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 32,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 286,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 72,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 72 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 405,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 73,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 403,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 59,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 59 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 352,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 60,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 350,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 32,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 32 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 291,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 33,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 289,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 189,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 12,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 187,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 74,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 74 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 411,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 75,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 409,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 57,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 57 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 355,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 58,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 353,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 36,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 36 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 300,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 37,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 298,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 194,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 13,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 192,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 75,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 75 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 414,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 76,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 412,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 58,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 58 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 361,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 59,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 359,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 37,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 37 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 294,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Coil Heating Water 38,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 292,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature {C}
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,    !- Name
    Node 84,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 13,    !- Name
    Node 199,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 13;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 14,    !- Name
    Node 214,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 14;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 15,    !- Name
    Node 229,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 15;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,    !- Name
    Node 142,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 38,    !- Name
    Node 302,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 38;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 16,    !- Name
    Node 241,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 16;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 60,    !- Name
    Node 367,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 60;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 39,    !- Name
    Node 305,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 39;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 17,    !- Name
    Node 244,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 17;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 40,    !- Name
    Node 308,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 40;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 18,    !- Name
    Node 247,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 18;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 41,    !- Name
    Node 311,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 41;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 19,    !- Name
    Node 250,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 19;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 42,    !- Name
    Node 314,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 42;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 20,    !- Name
    Node 253,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 20;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 4,    !- Name
    Node 152,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 61,    !- Name
    Node 370,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 61;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3,    !- Name
    Node 147,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 62,    !- Name
    Node 373,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 62;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 43,    !- Name
    Node 317,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 43;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 21,    !- Name
    Node 256,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 21;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 5,    !- Name
    Node 157,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 63,    !- Name
    Node 376,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 63;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 44,    !- Name
    Node 320,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 44;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 22,    !- Name
    Node 259,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 22;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 64,    !- Name
    Node 379,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 64;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 6,    !- Name
    Node 162,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 6;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 65,    !- Name
    Node 382,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 65;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 45,    !- Name
    Node 323,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 45;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 23,    !- Name
    Node 262,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 23;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 66,    !- Name
    Node 385,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 66;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 76,    !- Name
    Node 415,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 76;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 7,    !- Name
    Node 167,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 7;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 67,    !- Name
    Node 388,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 67;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 46,    !- Name
    Node 326,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 46;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 24,    !- Name
    Node 265,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 24;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 68,    !- Name
    Node 391,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 68;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 47,    !- Name
    Node 329,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 47;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 25,    !- Name
    Node 268,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 25;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 69,    !- Name
    Node 394,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 69;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 48,    !- Name
    Node 332,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 48;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 26,    !- Name
    Node 271,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 26;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 49,    !- Name
    Node 335,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 49;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 27,    !- Name
    Node 274,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 27;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 50,    !- Name
    Node 338,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 50;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 28,    !- Name
    Node 277,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 28;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 70,    !- Name
    Node 397,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 70;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 51,    !- Name
    Node 341,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 51;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 29,    !- Name
    Node 280,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 29;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 8,    !- Name
    Node 172,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 8;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 71,    !- Name
    Node 400,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 71;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 52,    !- Name
    Node 344,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 52;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 30,    !- Name
    Node 283,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 30;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 9,    !- Name
    Node 177,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 9;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 53,    !- Name
    Node 347,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 53;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 31,    !- Name
    Node 286,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 31;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 72,    !- Name
    Node 403,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 72;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 59,    !- Name
    Node 350,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 59;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 32,    !- Name
    Node 289,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 32;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht,           !- Name
    Node 564,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Diffuser;                 !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 11,    !- Name
    Node 187,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 11;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 74,    !- Name
    Node 409,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 74;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 57,    !- Name
    Node 353,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 57;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 36,    !- Name
    Node 298,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 36;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 12,    !- Name
    Node 192,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 12;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 75,    !- Name
    Node 412,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 75;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 58,    !- Name
    Node 359,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 58;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 37,    !- Name
    Node 292,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 37;    !- Air Terminal Name
ZoneHVAC:EquipmentList,
    BreakRoom/FoodPrep_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    BreakRoom_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 13,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    BreakRoom/FoodPrep_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 14,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    BreakRoom/FoodPrep_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 15,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_E_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 38,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_E_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 16,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 60,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_N_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 39,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_N_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 17,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_S_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 40,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_S_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 18,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_W_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 41,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_W_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 19,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Core_Enclosed_ Office_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 42,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Core_Enclosed_ Office_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 20,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Core_Enclosed_Office_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 4,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Core_Enclosed_Office_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 61,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 62,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 43,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 21,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 5,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 63,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 44,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 22,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    FoodPrep_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 64,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lobby_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 6,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lobby_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 65,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lobby_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 45,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lobby_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 23,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lobby_S_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 66,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Locker_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 76,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,          !- Zone Equipment 2 Object Type
    Zone Exhaust Fan_Locker_FloorG,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Mech/Elec_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 7,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Mech/Elec_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 67,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Mech/Elec_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 46,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Mech/Elec_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 24,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_NE_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 68,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_NE_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 47,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_NE_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 25,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_NW_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 69,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_NW_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 48,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_NW_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 26,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_SE_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 49,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_SE_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 27,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_SW_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 50,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Enclosed_ Office_SW_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 28,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_E_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 70,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_E_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 51,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_E_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 29,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_N_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 8,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_N_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 71,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_N_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 52,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_N_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 30,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_S_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 9,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_S_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 53,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_S_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 31,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_W_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 72,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_W_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 59,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Perimeter_Open_ Office_W_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 32,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom_Basement Equipment List,
    SequentialLoad,
    Fan:ZoneExhaust,    !- Zone Equipment 1 Object Type
    Zone Exhaust Fan 1,    !- Zone Equipment 1 Name
    1,    !- Zone Equipment 1 Cooling Sequence
    1;    !- Zone Equipment 1 Heating or NoLoad Sequence                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Restroom_FloorG Equipment List,
    SequentialLoad,
    Fan:ZoneExhaust,    !- Zone Equipment 1 Object Type
    Zone Exhaust Fan 2,    !- Zone Equipment 1 Name
    1,    !- Zone Equipment 1 Cooling Sequence
    1;    !- Zone Equipment 1 Heating or NoLoad Sequence                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Restroom_FloorM Equipment List,
    SequentialLoad,
    Fan:ZoneExhaust,    !- Zone Equipment 1 Object Type
    Zone Exhaust Fan,    !- Zone Equipment 1 Name
    1,    !- Zone Equipment 1 Cooling Sequence
    1;    !- Zone Equipment 1 Heating or NoLoad Sequence                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Restroom_FloorT Equipment List,
    SequentialLoad,
    Fan:ZoneExhaust,    !- Zone Equipment 1 Object Type
    Zone Exhaust Fan 3,    !- Zone Equipment 1 Name
    1,    !- Zone Equipment 1 Cooling Sequence
    1;    !- Zone Equipment 1 Heating or NoLoad Sequence                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Server_Room_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CAV No Rht,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Server_Room_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    CRAC_G,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Server_Room_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    CRAC_M,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Server_Room_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    CRAC_T,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Stair/Elevator_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 11,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Stair/Elevator_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 74,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Stair/Elevator_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 57,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Stair/Elevator_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 36,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Storage_Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 12,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Storage_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 75,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Storage_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 58,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Storage_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 37,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentConnections,
    BreakRoom_FoodPrep_Basement,    !- Zone Name
    BreakRoom/FoodPrep_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    BreakRoom/FoodPrep_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 20,                  !- Zone Air Node Name
    BreakRoom/FoodPrep_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    BreakRoom_FloorG,         !- Zone Name
    BreakRoom_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    BreakRoom_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 25,                  !- Zone Air Node Name
    BreakRoom_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Break_FoorPrep_FloorM,    !- Zone Name
    BreakRoom/FoodPrep_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    BreakRoom/FoodPrep_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 56,                  !- Zone Air Node Name
    BreakRoom/FoodPrep_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    BreakRoom_FoodPrep_FloorT,    !- Zone Name
    BreakRoom/FoodPrep_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    BreakRoom/FoodPrep_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 73,                  !- Zone Air Node Name
    BreakRoom/FoodPrep_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_Basement,      !- Zone Name
    Conference_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 11,                  !- Zone Air Node Name
    Conference_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_E_FloorM,      !- Zone Name
    Conference_E_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_E_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Conference_E_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_E_FloorT,      !- Zone Name
    Conference_E_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_E_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 69,                  !- Zone Air Node Name
    Conference_E_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_FloorG,        !- Zone Name
    Conference_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 34,                  !- Zone Air Node Name
    Conference_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_N_FloorM,      !- Zone Name
    Conference_N_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_N_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 59,                  !- Zone Air Node Name
    Conference_N_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_N_FloorT,      !- Zone Name
    Conference_N_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_N_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 77,                  !- Zone Air Node Name
    Conference_N_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_S_FloorM,      !- Zone Name
    Conference_S_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_S_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 44,                  !- Zone Air Node Name
    Conference_S_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_S_FloorT,      !- Zone Name
    Conference_S_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_S_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 60,                  !- Zone Air Node Name
    Conference_S_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_W_FloorM,      !- Zone Name
    Conference_W_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_W_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 23,                  !- Zone Air Node Name
    Conference_W_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_W_FloorT,      !- Zone Name
    Conference_W_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_W_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 74,                  !- Zone Air Node Name
    Conference_W_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Core_Enclosed_Office_FloorM,    !- Zone Name
    Core_Enclosed_ Office_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Core_Enclosed_ Office_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 52,                  !- Zone Air Node Name
    Core_Enclosed_ Office_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Core_Enclosed_Office_FloorT,    !- Zone Name
    Core_Enclosed_ Office_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Core_Enclosed_ Office_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 68,                  !- Zone Air Node Name
    Core_Enclosed_ Office_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Core_Enclosed_Office_Basement,    !- Zone Name
    Core_Enclosed_Office_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Core_Enclosed_Office_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 8,                   !- Zone Air Node Name
    Core_Enclosed_Office_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Core_Enclosed_Office_FloorG,    !- Zone Name
    Core_Enclosed_Office_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Core_Enclosed_Office_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 41,                  !- Zone Air Node Name
    Core_Enclosed_Office_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_Basement,      !- Zone Name
    Corridor_E_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_E_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Corridor_E_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorG,        !- Zone Name
    Corridor_E_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_E_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 37,                  !- Zone Air Node Name
    Corridor_E_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorM,        !- Zone Name
    Corridor_E_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_E_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 51,                  !- Zone Air Node Name
    Corridor_E_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorT,        !- Zone Name
    Corridor_E_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_E_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 40,                  !- Zone Air Node Name
    Corridor_E_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_Basement,      !- Zone Name
    Corridor_W_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_W_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 14,                  !- Zone Air Node Name
    Corridor_W_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorG,        !- Zone Name
    Corridor_W_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_W_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 31,                  !- Zone Air Node Name
    Corridor_W_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorM,        !- Zone Name
    Corridor_W_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_W_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 50,                  !- Zone Air Node Name
    Corridor_W_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorT,        !- Zone Name
    Corridor_W_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_W_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 64,                  !- Zone Air Node Name
    Corridor_W_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    FoodPrep_FloorG,          !- Zone Name
    FoodPrep_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    FoodPrep_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 27,                  !- Zone Air Node Name
    FoodPrep_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_Lounge_Basement,    !- Zone Name
    Lobby_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 15,                  !- Zone Air Node Name
    Lobby_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_Lounge_FloorG,      !- Zone Name
    Lobby_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 35,                  !- Zone Air Node Name
    Lobby_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_Lounge_FloorM,      !- Zone Name
    Lobby_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    Lobby_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_Lounge_FloorT,      !- Zone Name
    Lobby_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 33,                  !- Zone Air Node Name
    Lobby_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_S_FloorG,           !- Zone Name
    Lobby_S_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_S_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 24,                  !- Zone Air Node Name
    Lobby_S_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Locker_FloorG,            !- Zone Name
    Locker_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Locker_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Locker_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 17,                  !- Zone Air Node Name
    Locker_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mech_Elec_Basement,       !- Zone Name
    Mech/Elec_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Mech/Elec_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 12,                  !- Zone Air Node Name
    Mech/Elec_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mech_Elec_FloorG,         !- Zone Name
    Mech/Elec_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Mech/Elec_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 42,                  !- Zone Air Node Name
    Mech/Elec_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mech_Elec_FloorM,         !- Zone Name
    Mech/Elec_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Mech/Elec_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 54,                  !- Zone Air Node Name
    Mech/Elec_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mech_Elec_FloorT,         !- Zone Name
    Mech/Elec_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Mech/Elec_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 70,                  !- Zone Air Node Name
    Mech/Elec_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone Name
    Perimeter_Enclosed_ Office_NE_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_NE_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 43,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_NE_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone Name
    Perimeter_Enclosed_ Office_NE_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_NE_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 49,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_NE_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone Name
    Perimeter_Enclosed_ Office_NE_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_NE_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 78,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_NE_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone Name
    Perimeter_Enclosed_ Office_NW_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_NW_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 26,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_NW_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone Name
    Perimeter_Enclosed_ Office_NW_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_NW_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 57,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_NW_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone Name
    Perimeter_Enclosed_ Office_NW_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_NW_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 75,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_NW_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone Name
    Perimeter_Enclosed_ Office_SE_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_SE_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 47,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_SE_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone Name
    Perimeter_Enclosed_ Office_SE_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_SE_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 63,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_SE_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    Perimeter_Enclosed_ Office_SW_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_SW_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 46,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_SW_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    Perimeter_Enclosed_ Office_SW_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Enclosed_ Office_SW_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 62,                  !- Zone Air Node Name
    Perimeter_Enclosed_ Office_SW_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    Perimeter_Open_ Office_E_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_E_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 30,                  !- Zone Air Node Name
    Perimeter_Open_ Office_E_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    Perimeter_Open_ Office_E_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_E_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    Perimeter_Open_ Office_E_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    Perimeter_Open_ Office_E_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_E_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 65,                  !- Zone Air Node Name
    Perimeter_Open_ Office_E_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    Perimeter_Open_ Office_N_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_N_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Perimeter_Open_ Office_N_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    Perimeter_Open_ Office_N_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_N_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Perimeter_Open_ Office_N_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_N_FloorM,    !- Zone Name
    Perimeter_Open_ Office_N_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_N_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 58,                  !- Zone Air Node Name
    Perimeter_Open_ Office_N_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_N_FloorT,    !- Zone Name
    Perimeter_Open_ Office_N_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_N_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 76,                  !- Zone Air Node Name
    Perimeter_Open_ Office_N_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_S_Basement,    !- Zone Name
    Perimeter_Open_ Office_S_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_S_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    Perimeter_Open_ Office_S_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_S_FloorM,    !- Zone Name
    Perimeter_Open_ Office_S_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_S_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 32,                  !- Zone Air Node Name
    Perimeter_Open_ Office_S_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_S_FloorT,    !- Zone Name
    Perimeter_Open_ Office_S_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_S_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 16,                  !- Zone Air Node Name
    Perimeter_Open_ Office_S_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_W_FloorG,    !- Zone Name
    Perimeter_Open_ Office_W_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_W_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 22,                  !- Zone Air Node Name
    Perimeter_Open_ Office_W_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_W_FloorM,    !- Zone Name
    Perimeter_Open_ Office_W_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_W_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 48,                  !- Zone Air Node Name
    Perimeter_Open_ Office_W_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Perimeter_Open_Office_W_FloorT,    !- Zone Name
    Perimeter_Open_ Office_W_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_Open_ Office_W_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 21,                  !- Zone Air Node Name
    Perimeter_Open_ Office_W_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_Basement,
    Restroom_Basement Equipment List,
    ,
    Restroom_Basement Exhaust Node List,
    Node 19;                  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorG,
    Restroom_FloorG Equipment List,
    ,
    Restroom_FloorG Exhaust Node List,
    Node 13;                  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorM,
    Restroom_FloorM Equipment List,
    ,
    Restroom_FloorM Exhaust Node List,
    Node 36;                  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorT,
    Restroom_FloorT Equipment List,
    ,
    Restroom_FloorT Exhaust Node List,
    Node 71;                  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Server_Room_Basement,     !- Zone Name
    Server_Room_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Server_Room_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 10,                  !- Zone Air Node Name
    Server_Room_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Server_Room_FloorG,       !- Zone Name
    Server_Room_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Server_Room_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Server_Room_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 38;                  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Server_Room_FloorM,       !- Zone Name
    Server_Room_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Server_Room_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Server_Room_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 53;                  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Server_Room_FloorT,       !- Zone Name
    Server_Room_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Server_Room_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Server_Room_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 66;                  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Stair_Elevator_Basement,    !- Zone Name
    Stair/Elevator_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Stair/Elevator_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Stair/Elevator_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stair_Elevator_FloorG,    !- Zone Name
    Stair/Elevator_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Stair/Elevator_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 39,                  !- Zone Air Node Name
    Stair/Elevator_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stair_Elevator_FloorM,    !- Zone Name
    Stair/Elevator_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Stair/Elevator_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 28,                  !- Zone Air Node Name
    Stair/Elevator_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stair_Elevator_FloorT,    !- Zone Name
    Stair/Elevator_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Stair/Elevator_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 67,                  !- Zone Air Node Name
    Stair/Elevator_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_Basement,         !- Zone Name
    Storage_Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Storage_Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 18,                  !- Zone Air Node Name
    Storage_Basement Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorG,           !- Zone Name
    Storage_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Storage_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 29,                  !- Zone Air Node Name
    Storage_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorM,           !- Zone Name
    Storage_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Storage_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 55,                  !- Zone Air Node Name
    Storage_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorT,           !- Zone Name
    Storage_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Storage_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 72,                  !- Zone Air Node Name
    Storage_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
Fan:ConstantVolume,
    Elec CRAC Fan 1,          !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    683.67,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    CRAC_G Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 558;                 !- Air Outlet Node Name
Fan:ConstantVolume,
    Elec CRAC Fan,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.59605,                     !- Fan Total Efficiency
    733.25,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    0.917,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    CRAC_M Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 560;                 !- Air Outlet Node Name
Fan:ConstantVolume,
    Elec CRAC Fan 2,          !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    683.67,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    CRAC_T Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 562;                 !- Air Outlet Node Name
Fan:ConstantVolume,
    Const Spd Fan,            !- Name
    OfficeLargeOfficeHVACAvail,    !- Availability Schedule Name
    0.58175,                     !- Fan Total Efficiency
    144.33,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    0.895,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 587,                 !- Air Inlet Node Name
    Node 556;                 !- Air Outlet Node Name
Fan:VariableVolume,
    Exhaust Fan Variable Volume_Basement,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.58,                     !- Fan Total Efficiency
    227.04,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.895,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    ERV HX_Basement Exhaust Fan Inlet,    !- Air Inlet Node Name
    Relief Node,              !- Air Outlet Node Name
    Exhaust;                  !- EndUse Subcategory
Fan:VariableVolume,
    Supply Fan Variable Volume_Basement,    !- Name
    OfficeLargeOfficeHVACAvail,    !- Availability Schedule Name
    0.5915,                     !- Fan Total Efficiency
    1388.53,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 584,                 !- Air Inlet Node Name
    Node 81,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory
Fan:VariableVolume,
    Exhaust Fan Variable Volume_FloorG,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    240.2,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.917,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    ERV HX_FloorG Exhaust Fan Inlet,    !- Air Inlet Node Name
    Node 201,                 !- Air Outlet Node Name
    Exhaust;                  !- EndUse Subcategory
Fan:VariableVolume,
    Supply Fan Variable Volume_FloorG,    !- Name
    OfficeLargeOfficeHVACAvail,    !- Availability Schedule Name
    0.6045,                     !- Fan Total Efficiency
    1388.53,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 208,                 !- Air Inlet Node Name
    Node 196,                 !- Air Outlet Node Name
    General;                  !- EndUse Subcategory
Fan:VariableVolume,
    Exhaust Fan Variable Volume_FloorM,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.62,                     !- Fan Total Efficiency
    248.85,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.95,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    ERV HX_FloorM Exhaust Fan Inlet,    !- Air Inlet Node Name
    Node 216,                 !- Air Outlet Node Name
    Exhaust;                  !- EndUse Subcategory
Fan:VariableVolume,
    Supply Fan Variable Volume_FloorM,    !- Name
    OfficeLargeOfficeHVACAvail,    !- Availability Schedule Name
    0.6175,                     !- Fan Total Efficiency
    1388.53,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.95,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 223,                 !- Air Inlet Node Name
    Node 211,                 !- Air Outlet Node Name
    General;                  !- EndUse Subcategory
Fan:VariableVolume,
    Exhaust Fan Variable Volume_FloorT,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    240.2,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.917,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    ERV HX_FloorT Exhaust Fan Inlet,    !- Air Inlet Node Name
    Node 231,                 !- Air Outlet Node Name
    Exhaust;                  !- EndUse Subcategory
Fan:VariableVolume,
    Supply Fan Variable Volume_FloorT,    !- Name
    OfficeLargeOfficeHVACAvail,    !- Availability Schedule Name
    0.6045,                     !- Fan Total Efficiency
    1388.53,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 238,                 !- Air Inlet Node Name
    Node 226,                 !- Air Outlet Node Name
    General;                  !- EndUse Subcategory
Fan:ZoneExhaust,
    Zone Exhaust Fan 1,
    OfficeLargeOfficeHVACAvail,
    0.65,
    125,
    0.1180,
    Node 364,
    Node 365,
    General,
    ,
    Decoupled;                !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Zone Exhaust Fan 2,
    OfficeLargeOfficeHVACAvail,
    0.65,
    125,
    0.1888,
    Node 418,
    Node 419,
    General,
    ,
    Decoupled;                !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Zone Exhaust Fan,
    OfficeLargeOfficeHVACAvail,
    0.65,
    125,
    0.2124,
    Node 362,
    Node 363,
    General,
    ,
    Decoupled;                !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Zone Exhaust Fan 3,
    OfficeLargeOfficeHVACAvail,
    0.65,
    125,
    0.2124,
    Node 600,
    Node 601,
    General,
    ,
    Decoupled;                !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Zone Exhaust Fan_Locker_FloorG,
    OfficeLargeOfficeHVACAvail,
    0.65,
    125,
    0.2082,                   !- Maximum Flow Rate {m3/s} (441 cfm)
    Node 602,
    Node 603,
    General,
    ,
    Decoupled;                !- System Availability Manager Coupling Mode
Coil:Cooling:Water,
    Coil Cooling Water_ServerRoom Basement,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate {m3/s}
    Autosize,                 !- Design Air Flow Rate {m3/s}
    Autosize,                 !- Design Inlet Water Temperature {C}
    Autosize,                 !- Design Inlet Air Temperature {C}
    Autosize,                 !- Design Outlet Air Temperature {C}
    Autosize,                 !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 588,                 !- Water Inlet Node Name
    Node 589,                 !- Water Outlet Node Name
    Node 583,                 !- Air Inlet Node Name
    Node 587,                 !- Air Outlet Node Name
    DetailedAnalysis,         !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration
Coil:Cooling:Water,
    Coil Cooling Water_Basement,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate {m3/s}
    Autosize,                 !- Design Air Flow Rate {m3/s}
    Autosize,                 !- Design Inlet Water Temperature {C}
    Autosize,                 !- Design Inlet Air Temperature {C}
    Autosize,                 !- Design Outlet Air Temperature {C}
    Autosize,                 !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 109,                 !- Water Inlet Node Name
    Node 115,                 !- Water Outlet Node Name
    Node 85,                  !- Air Inlet Node Name
    Node 87,                  !- Air Outlet Node Name
    DetailedAnalysis,         !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration
Coil:Cooling:Water,
    Coil Cooling Water_FloorG,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate {m3/s}
    Autosize,                 !- Design Air Flow Rate {m3/s}
    Autosize,                 !- Design Inlet Water Temperature {C}
    Autosize,                 !- Design Inlet Air Temperature {C}
    Autosize,                 !- Design Outlet Air Temperature {C}
    Autosize,                 !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 203,                 !- Water Inlet Node Name
    Node 204,                 !- Water Outlet Node Name
    Node 202,                 !- Air Inlet Node Name
    Node 205,                 !- Air Outlet Node Name
    DetailedAnalysis,         !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration
Coil:Cooling:Water,
    Coil Cooling Water_FloorM,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate {m3/s}
    Autosize,                 !- Design Air Flow Rate {m3/s}
    Autosize,                 !- Design Inlet Water Temperature {C}
    Autosize,                 !- Design Inlet Air Temperature {C}
    Autosize,                 !- Design Outlet Air Temperature {C}
    Autosize,                 !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 218,                 !- Water Inlet Node Name
    Node 219,                 !- Water Outlet Node Name
    Node 217,                 !- Air Inlet Node Name
    Node 220,                 !- Air Outlet Node Name
    DetailedAnalysis,         !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration
Coil:Cooling:Water,
    Coil Cooling Water_FloorT,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate {m3/s}
    Autosize,                 !- Design Air Flow Rate {m3/s}
    Autosize,                 !- Design Inlet Water Temperature {C}
    Autosize,                 !- Design Inlet Air Temperature {C}
    Autosize,                 !- Design Outlet Air Temperature {C}
    Autosize,                 !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 233,                 !- Water Inlet Node Name
    Node 234,                 !- Water Outlet Node Name
    Node 232,                 !- Air Inlet Node Name
    Node 235,                 !- Air Outlet Node Name
    DetailedAnalysis,         !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration
Coil:Cooling:DX:SingleSpeed,
    Elec CRAC 1 Spd DX Clg Coil 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    1,                        !- Gross Rated Sensible Heat Ratio
    2.68,                      !- Gross Rated Cooling COP {W/W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CRAC_G Mixed Air Node,    !- Air Inlet Node Name
    CRAC_G Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 33,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 41,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 34,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 42,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 43,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    10;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    Elec CRAC 1 Spd DX Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    1,                        !- Gross Rated Sensible Heat Ratio
    2.27,                      !- Gross Rated Cooling COP {W/W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CRAC_M Mixed Air Node,    !- Air Inlet Node Name
    CRAC_M Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 33,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 41,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 34,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 42,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 43,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    10;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    Elec CRAC 1 Spd DX Clg Coil 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    1,                        !- Gross Rated Sensible Heat Ratio
    2.68,                      !- Gross Rated Cooling COP {W/W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CRAC_T Mixed Air Node,    !- Air Inlet Node Name
    CRAC_T Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 33,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 41,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 34,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 42,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 43,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    10;                       !- Basin Heater Setpoint Temperature {C}
Coil:Heating:Water,
    Coil Heating Water 2,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 119,                 !- Water Inlet Node Name
    Node 120,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,    !- Air Inlet Node Name
    Node 84,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 430,                 !- Water Inlet Node Name
    Node 431,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,    !- Air Inlet Node Name
    Node 199,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 432,                 !- Water Inlet Node Name
    Node 433,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 14 Damper Outlet,    !- Air Inlet Node Name
    Node 214,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 434,                 !- Water Inlet Node Name
    Node 435,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 15 Damper Outlet,    !- Air Inlet Node Name
    Node 229,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 3,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 140,                 !- Water Inlet Node Name
    Node 141,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,    !- Air Inlet Node Name
    Node 142,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 39,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 436,                 !- Water Inlet Node Name
    Node 437,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 38 Damper Outlet,    !- Air Inlet Node Name
    Node 302,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 438,                 !- Water Inlet Node Name
    Node 439,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 16 Damper Outlet,    !- Air Inlet Node Name
    Node 241,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 61,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 440,                 !- Water Inlet Node Name
    Node 441,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 60 Damper Outlet,    !- Air Inlet Node Name
    Node 367,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 40,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 442,                 !- Water Inlet Node Name
    Node 443,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 39 Damper Outlet,    !- Air Inlet Node Name
    Node 305,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 444,                 !- Water Inlet Node Name
    Node 445,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 17 Damper Outlet,    !- Air Inlet Node Name
    Node 244,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 41,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 446,                 !- Water Inlet Node Name
    Node 447,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 40 Damper Outlet,    !- Air Inlet Node Name
    Node 308,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 448,                 !- Water Inlet Node Name
    Node 449,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 18 Damper Outlet,    !- Air Inlet Node Name
    Node 247,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 42,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 450,                 !- Water Inlet Node Name
    Node 451,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 41 Damper Outlet,    !- Air Inlet Node Name
    Node 311,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 452,                 !- Water Inlet Node Name
    Node 453,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 19 Damper Outlet,    !- Air Inlet Node Name
    Node 250,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 43,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 454,                 !- Water Inlet Node Name
    Node 455,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 42 Damper Outlet,    !- Air Inlet Node Name
    Node 314,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 456,                 !- Water Inlet Node Name
    Node 457,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 20 Damper Outlet,    !- Air Inlet Node Name
    Node 253,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 5,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 150,                 !- Water Inlet Node Name
    Node 151,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,    !- Air Inlet Node Name
    Node 152,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 62,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 458,                 !- Water Inlet Node Name
    Node 459,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 61 Damper Outlet,    !- Air Inlet Node Name
    Node 370,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 4,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 145,                 !- Water Inlet Node Name
    Node 146,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,    !- Air Inlet Node Name
    Node 147,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 63,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 460,                 !- Water Inlet Node Name
    Node 461,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 62 Damper Outlet,    !- Air Inlet Node Name
    Node 373,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 44,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 462,                 !- Water Inlet Node Name
    Node 463,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 43 Damper Outlet,    !- Air Inlet Node Name
    Node 317,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 464,                 !- Water Inlet Node Name
    Node 465,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 21 Damper Outlet,    !- Air Inlet Node Name
    Node 256,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 6,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 155,                 !- Water Inlet Node Name
    Node 156,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,    !- Air Inlet Node Name
    Node 157,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 64,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 466,                 !- Water Inlet Node Name
    Node 467,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 63 Damper Outlet,    !- Air Inlet Node Name
    Node 376,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 45,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 468,                 !- Water Inlet Node Name
    Node 469,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 44 Damper Outlet,    !- Air Inlet Node Name
    Node 320,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 470,                 !- Water Inlet Node Name
    Node 471,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 22 Damper Outlet,    !- Air Inlet Node Name
    Node 259,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 65,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 472,                 !- Water Inlet Node Name
    Node 473,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 64 Damper Outlet,    !- Air Inlet Node Name
    Node 379,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 7,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 160,                 !- Water Inlet Node Name
    Node 161,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,    !- Air Inlet Node Name
    Node 162,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 66,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 474,                 !- Water Inlet Node Name
    Node 475,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 65 Damper Outlet,    !- Air Inlet Node Name
    Node 382,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 46,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 476,                 !- Water Inlet Node Name
    Node 477,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 45 Damper Outlet,    !- Air Inlet Node Name
    Node 323,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 478,                 !- Water Inlet Node Name
    Node 479,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 23 Damper Outlet,    !- Air Inlet Node Name
    Node 262,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 67,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 480,                 !- Water Inlet Node Name
    Node 481,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 66 Damper Outlet,    !- Air Inlet Node Name
    Node 385,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 77,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 482,                 !- Water Inlet Node Name
    Node 483,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 76 Damper Outlet,    !- Air Inlet Node Name
    Node 415,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 8,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 165,                 !- Water Inlet Node Name
    Node 166,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,    !- Air Inlet Node Name
    Node 167,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 68,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 484,                 !- Water Inlet Node Name
    Node 485,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 67 Damper Outlet,    !- Air Inlet Node Name
    Node 388,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 47,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 486,                 !- Water Inlet Node Name
    Node 487,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 46 Damper Outlet,    !- Air Inlet Node Name
    Node 326,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 488,                 !- Water Inlet Node Name
    Node 489,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 24 Damper Outlet,    !- Air Inlet Node Name
    Node 265,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 69,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 490,                 !- Water Inlet Node Name
    Node 491,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 68 Damper Outlet,    !- Air Inlet Node Name
    Node 391,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 48,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 492,                 !- Water Inlet Node Name
    Node 493,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 47 Damper Outlet,    !- Air Inlet Node Name
    Node 329,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 494,                 !- Water Inlet Node Name
    Node 495,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 25 Damper Outlet,    !- Air Inlet Node Name
    Node 268,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 70,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 496,                 !- Water Inlet Node Name
    Node 497,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 69 Damper Outlet,    !- Air Inlet Node Name
    Node 394,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 49,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 498,                 !- Water Inlet Node Name
    Node 499,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 48 Damper Outlet,    !- Air Inlet Node Name
    Node 332,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 500,                 !- Water Inlet Node Name
    Node 501,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 26 Damper Outlet,    !- Air Inlet Node Name
    Node 271,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 50,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 502,                 !- Water Inlet Node Name
    Node 503,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 49 Damper Outlet,    !- Air Inlet Node Name
    Node 335,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 28,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 504,                 !- Water Inlet Node Name
    Node 505,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 27 Damper Outlet,    !- Air Inlet Node Name
    Node 274,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 51,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 506,                 !- Water Inlet Node Name
    Node 507,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 50 Damper Outlet,    !- Air Inlet Node Name
    Node 338,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 29,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 508,                 !- Water Inlet Node Name
    Node 509,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 28 Damper Outlet,    !- Air Inlet Node Name
    Node 277,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 71,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 510,                 !- Water Inlet Node Name
    Node 511,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 70 Damper Outlet,    !- Air Inlet Node Name
    Node 397,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 52,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 512,                 !- Water Inlet Node Name
    Node 513,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 51 Damper Outlet,    !- Air Inlet Node Name
    Node 341,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 30,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 514,                 !- Water Inlet Node Name
    Node 515,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 29 Damper Outlet,    !- Air Inlet Node Name
    Node 280,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 9,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 170,                 !- Water Inlet Node Name
    Node 171,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,    !- Air Inlet Node Name
    Node 172,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 72,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 516,                 !- Water Inlet Node Name
    Node 517,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 71 Damper Outlet,    !- Air Inlet Node Name
    Node 400,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 53,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 518,                 !- Water Inlet Node Name
    Node 519,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 52 Damper Outlet,    !- Air Inlet Node Name
    Node 344,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 31,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 520,                 !- Water Inlet Node Name
    Node 521,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 30 Damper Outlet,    !- Air Inlet Node Name
    Node 283,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 175,                 !- Water Inlet Node Name
    Node 176,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,    !- Air Inlet Node Name
    Node 177,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 54,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 522,                 !- Water Inlet Node Name
    Node 523,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 53 Damper Outlet,    !- Air Inlet Node Name
    Node 347,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 32,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 524,                 !- Water Inlet Node Name
    Node 525,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 31 Damper Outlet,    !- Air Inlet Node Name
    Node 286,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 73,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 526,                 !- Water Inlet Node Name
    Node 527,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 72 Damper Outlet,    !- Air Inlet Node Name
    Node 403,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 60,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 528,                 !- Water Inlet Node Name
    Node 529,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 59 Damper Outlet,    !- Air Inlet Node Name
    Node 350,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 33,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 530,                 !- Water Inlet Node Name
    Node 531,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 32 Damper Outlet,    !- Air Inlet Node Name
    Node 289,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 185,                 !- Water Inlet Node Name
    Node 186,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,    !- Air Inlet Node Name
    Node 187,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 75,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 538,                 !- Water Inlet Node Name
    Node 539,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 74 Damper Outlet,    !- Air Inlet Node Name
    Node 409,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 58,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 540,                 !- Water Inlet Node Name
    Node 541,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 57 Damper Outlet,    !- Air Inlet Node Name
    Node 353,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 37,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 542,                 !- Water Inlet Node Name
    Node 543,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 36 Damper Outlet,    !- Air Inlet Node Name
    Node 298,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 190,                 !- Water Inlet Node Name
    Node 191,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,    !- Air Inlet Node Name
    Node 192,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 76,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 544,                 !- Water Inlet Node Name
    Node 545,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 75 Damper Outlet,    !- Air Inlet Node Name
    Node 412,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 59,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 546,                 !- Water Inlet Node Name
    Node 547,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 58 Damper Outlet,    !- Air Inlet Node Name
    Node 359,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water 38,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 548,                 !- Water Inlet Node Name
    Node 549,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 37 Damper Outlet,    !- Air Inlet Node Name
    Node 292,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water_Basement,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 99,                  !- Water Inlet Node Name
    Node 100,                 !- Water Outlet Node Name
    Node 87,                  !- Air Inlet Node Name
    Node 584,                 !- Air Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water_FloorG,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 206,                 !- Water Inlet Node Name
    Node 207,                 !- Water Outlet Node Name
    Node 205,                 !- Air Inlet Node Name
    Node 208,                 !- Air Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water_FloorM,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 221,                 !- Water Inlet Node Name
    Node 222,                 !- Water Outlet Node Name
    Node 220,                 !- Air Inlet Node Name
    Node 223,                 !- Air Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Coil Heating Water_FloorT,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    Autosize,                 !- Maximum Water Flow Rate {m3/s}
    Node 236,                 !- Water Inlet Node Name
    Node 237,                 !- Water Outlet Node Name
    Node 235,                 !- Air Inlet Node Name
    Node 238,                 !- Air Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    Autosize,                 !- Rated Capacity {W}
    82.2,                     !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    71.1,                     !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Electric,
    CRAC_G Heating Coil,     !- Name
    Always Off Discrete,      !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity {W}
    CRAC_G Cooling Coil Outlet Node,    !- Air Inlet Node Name
    CRAC_G Heating Coil Outlet Node;    !- Air Outlet Node Name
Coil:Heating:Electric,
    CRAC_M Heating Coil,       !- Name
    Always Off Discrete,      !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity {W}
    CRAC_M Cooling Coil Outlet Node,    !- Air Inlet Node Name
    CRAC_M Heating Coil Outlet Node;    !- Air Outlet Node Name
Coil:Heating:Electric,
    CRAC_T Heating Coil,     !- Name
    Always Off Discrete,      !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity {W}
    CRAC_T Cooling Coil Outlet Node,    !- Air Inlet Node Name
    CRAC_T Heating Coil Outlet Node;    !- Air Outlet Node Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX_ServerRoom_Basement,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0.6,                      !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Node 86,                  !- Supply Air Inlet Node Name
    Node 585,                 !- Supply Air Outlet Node Name
    Node 586,                 !- Exhaust Air Inlet Node Name
    Node 582,                 !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    ERV HX_SensHeatEff,       !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,        !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,       !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;        !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX_Basement,          !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0.6,                      !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Outboard OA Node,         !- Supply Air Inlet Node Name
    Node 566,                 !- Supply Air Outlet Node Name
    Node 567,                 !- Exhaust Air Inlet Node Name
    ERV HX_Basement Exhaust Fan Inlet,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    ERV HX_SensHeatEff,       !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,        !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,       !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;        !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX_FloorG,            !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0.6,                      !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Node 200,                 !- Supply Air Inlet Node Name
    Node 568,                 !- Supply Air Outlet Node Name
    Node 569,                 !- Exhaust Air Inlet Node Name
    ERV HX_FloorG Exhaust Fan Inlet,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    ERV HX_SensHeatEff,       !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,        !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,       !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;        !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX_FloorM,            !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0.6,                      !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Node 215,                 !- Supply Air Inlet Node Name
    Node 570,                 !- Supply Air Outlet Node Name
    Node 571,                 !- Exhaust Air Inlet Node Name
    ERV HX_FloorM Exhaust Fan Inlet,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    0,                        !- Initial Defrost Time Fraction {dimensionless}
    0,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    ERV HX_SensHeatEff,       !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,        !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,       !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;        !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX_FloorT,            !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0.6,                      !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Node 230,                 !- Supply Air Inlet Node Name
    Node 572,                 !- Supply Air Outlet Node Name
    Node 573,                 !- Exhaust Air Inlet Node Name
    ERV HX_FloorT Exhaust Fan Inlet,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    ERV HX_SensHeatEff,       !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,        !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,       !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;        !- Latent Effectiveness of Cooling Air Flow Curve Name
Controller:WaterCoil,
    Controller Water Coil 9,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 587,                 !- Sensor Node Name
    Node 588,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 2,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 87,                  !- Sensor Node Name
    Node 109,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 584,                 !- Sensor Node Name
    Node 99,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 3,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 205,                 !- Sensor Node Name
    Node 203,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 4,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 208,                 !- Sensor Node Name
    Node 206,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 5,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 220,                 !- Sensor Node Name
    Node 218,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 6,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 223,                 !- Sensor Node Name
    Node 221,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 7,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 235,                 !- Sensor Node Name
    Node 233,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 8,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 238,                 !- Sensor Node Name
    Node 236,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance {deltaC}
    Autosize,                 !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:OutdoorAir,
    Outdoor Air Controller,    !- Name
    Node 586,                 !- Relief Air Outlet Node Name
    Node 554,                 !- Return Air Node Name
    Node 583,                 !- Mixed Air Node Name
    Node 86,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    22.7777777777778,               !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    7.22222222,               !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeLargeOfficeHVACAvail,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    OACtrl_Basement,          !- Name
    Node 567,                 !- Relief Air Outlet Node Name
    Node 80,                  !- Return Air Node Name
    Node 85,                  !- Mixed Air Node Name
    Outboard OA Node,         !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    22.7777777777778,               !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    7.22222222,               !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeLargeOfficeHVACAvail,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    OACtrl_FloorG,            !- Name
    Node 569,                 !- Relief Air Outlet Node Name
    Node 195,                 !- Return Air Node Name
    Node 202,                 !- Mixed Air Node Name
    Node 200,                 !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    22.7777777777778,               !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    7.22222222,               !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeLargeOfficeHVACAvail,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    OACtrl_FloorM,            !- Name
    Node 571,                 !- Relief Air Outlet Node Name
    Node 210,                 !- Return Air Node Name
    Node 217,                 !- Mixed Air Node Name
    Node 215,                 !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    22.7777777777778,               !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    7.22222222,               !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeLargeOfficeHVACAvail,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    OACtrl_FloorT,            !- Name
    Node 573,                 !- Relief Air Outlet Node Name
    Node 225,                 !- Return Air Node Name
    Node 232,                 !- Mixed Air Node Name
    Node 230,                 !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    22.7777777777778,               !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    7.22222222,               !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeLargeOfficeHVACAvail,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,    !- Name
    OfficeLargeOfficeHVACAvail,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Server_Room_Basement,     !- Zone or ZoneList 1 Name
    DSOA_Server_Room_Basement,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,
    OfficeLargeOfficeHVACAvail,
    Yes,
    ZoneSum,
    ,
    BreakRoom_FoodPrep_Basement,
    DSOA_BreakRoom_FoodPrep_Basement,
    ,
    Conference_Basement,
    DSOA_Conference_Basement,
    ,
    Corridor_E_Basement,
    DSOA_Corridor_E_Basement,
    ,
    Core_Enclosed_Office_Basement,
    DSOA_Core_Enclosed_Office_Basement,
    ,
    Corridor_W_Basement,
    DSOA_Corridor_W_Basement,
    ,
    Lobby_Lounge_Basement,
    DSOA_Lobby_Lounge_Basement,
    ,
    Mech_Elec_Basement,
    DSOA_Mech_Elec_Basement,
    ,
    Perimeter_Open_Office_N_Basement,
    DSOA_Perimeter_Open_Office_N_Basement,
    ,
    Perimeter_Open_Office_S_Basement,
    DSOA_Perimeter_Open_Office_S_Basement,
    ,
    Stair_Elevator_Basement,
    DSOA_Stair_Elevator_Basement,
    ,
    Storage_Basement,
    DSOA_Storage_Basement;    !- Design Specification Outdoor Air Object Name 12
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,
    OfficeLargeOfficeHVACAvail,
    Yes,
    ZoneSum,
    ,
    BreakRoom_FloorG,
    DSOA_BreakRoom_FloorG,
    ,
    Conference_FloorG,
    DSOA_Conference_FloorG,
    ,
    Core_Enclosed_Office_FloorG,
    DSOA_Core_Enclosed_Office_FloorG,
    ,
    Corridor_E_FloorG,
    DSOA_Corridor_E_FloorG,
    ,
    Corridor_W_FloorG,
    DSOA_Corridor_W_FloorG,
    ,
    FoodPrep_FloorG,
    DSOA_FoodPrep_FloorG,
    ,
    Lobby_Lounge_FloorG,
    DSOA_Lobby_Lounge_FloorG,
    ,
    Lobby_S_FloorG,
    DSOA_Lobby_S_FloorG,
    ,
    Mech_Elec_FloorG,
    DSOA_Mech_Elec_FloorG,
    ,
    Perimeter_Enclosed_Office_NE_FloorG,
    DSOA_Perimeter_Enclosed_Office_NE_FloorG,
    ,
    Perimeter_Enclosed_Office_NW_FloorG,
    DSOA_Perimeter_Enclosed_Office_NW_FloorG,
    ,
    Perimeter_Open_Office_E_FloorG,
    DSOA_Perimeter_Open_Office_E_FloorG,
    ,
    Perimeter_Open_Office_N_FloorG,
    DSOA_Perimeter_Open_Office_N_FloorG,
    ,
    Perimeter_Open_Office_W_FloorG,
    DSOA_Perimeter_Open_Office_W_FloorG,
    ,
    Stair_Elevator_FloorG,
    DSOA_Stair_Elevator_FloorG,
    ,
    Storage_FloorG,
    DSOA_Storage_FloorG,
    ,
    Locker_FloorG,
    DSOA_Locker_FloorG;       !- Design Specification Outdoor Air Object Name 18
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,
    OfficeLargeOfficeHVACAvail,
    Yes,
    ZoneSum,
    ,
    Break_FoorPrep_FloorM,
    DSOA_Break_FoorPrep_FloorM,
    ,
    Conference_E_FloorM,
    DSOA_Conference_E_FloorM,
    ,
    Conference_N_FloorM,
    DSOA_Conference_N_FloorM,
    ,
    Conference_S_FloorM,
    DSOA_Conference_S_FloorM,
    ,
    Conference_W_FloorM,
    DSOA_Conference_W_FloorM,
    ,
    Core_Enclosed_Office_FloorM,
    DSOA_Core_Enclosed_Office_FloorM,
    ,
    Corridor_E_FloorM,
    DSOA_Corridor_E_FloorM,
    ,
    Corridor_W_FloorM,
    DSOA_Corridor_W_FloorM,
    ,
    Lobby_Lounge_FloorM,
    DSOA_Lobby_Lounge_FloorM,
    ,
    Mech_Elec_FloorM,
    DSOA_Mech_Elec_FloorM,
    ,
    Perimeter_Enclosed_Office_NE_FloorM,
    DSOA_Perimeter_Enclosed_Office_NE_FloorM,
    ,
    Perimeter_Enclosed_Office_NW_FloorM,
    DSOA_Perimeter_Enclosed_Office_NW_FloorM,
    ,
    Perimeter_Enclosed_Office_SE_FloorM,
    DSOA_Perimeter_Enclosed_Office_SE_FloorM,
    ,
    Perimeter_Enclosed_Office_SW_FloorM,
    DSOA_Perimeter_Enclosed_Office_SW_FloorM,
    ,
    Perimeter_Open_Office_E_FloorM,
    DSOA_Perimeter_Open_Office_E_FloorM,
    ,
    Perimeter_Open_Office_N_FloorM,
    DSOA_Perimeter_Open_Office_N_FloorM,
    ,
    Perimeter_Open_Office_S_FloorM,
    DSOA_Perimeter_Open_Office_S_FloorM,
    ,
    Stair_Elevator_FloorM,
    DSOA_Stair_Elevator_FloorM,
    ,
    Storage_FloorM,
    DSOA_Storage_FloorM,
    ,
    Perimeter_Open_Office_W_FloorM,
    DSOA_Perimeter_Open_Office_W_FloorM;    !- Design Specification Outdoor Air Object Name 21
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,
    OfficeLargeOfficeHVACAvail,
    Yes,
    ZoneSum,
    ,
    BreakRoom_FoodPrep_FloorT,
    DSOA_BreakRoom_FoodPrep_FloorT,
    ,
    Conference_E_FloorT,
    DSOA_Conference_E_FloorT,
    ,
    Conference_N_FloorT,
    DSOA_Conference_N_FloorT,
    ,
    Conference_S_FloorT,
    DSOA_Conference_S_FloorT,
    ,
    Conference_W_FloorT,
    DSOA_Conference_W_FloorT,
    ,
    Core_Enclosed_Office_FloorT,
    DSOA_Core_Enclosed_Office_FloorT,
    ,
    Corridor_E_FloorT,
    DSOA_Corridor_E_FloorT,
    ,
    Corridor_W_FloorT,
    DSOA_Corridor_W_FloorT,
    ,
    Lobby_Lounge_FloorT,
    DSOA_Lobby_Lounge_FloorT,
    ,
    Mech_Elec_FloorT,
    DSOA_Mech_Elec_FloorT,
    ,
    Perimeter_Enclosed_Office_NE_FloorT,
    DSOA_Perimeter_Enclosed_Office_NE_FloorT,
    ,
    Perimeter_Enclosed_Office_NW_FloorT,
    DSOA_Perimeter_Enclosed_Office_NW_FloorT,
    ,
    Perimeter_Enclosed_Office_SE_FloorT,
    DSOA_Perimeter_Enclosed_Office_SE_FloorT,
    ,
    Perimeter_Enclosed_Office_SW_FloorT,
    DSOA_Perimeter_Enclosed_Office_SW_FloorT,
    ,
    Perimeter_Open_Office_E_FloorT,
    DSOA_Perimeter_Open_Office_E_FloorT,
    ,
    Perimeter_Open_Office_N_FloorT,
    DSOA_Perimeter_Open_Office_N_FloorT,
    ,
    Perimeter_Open_Office_S_FloorT,
    DSOA_Perimeter_Open_Office_S_FloorT,
    ,
    Perimeter_Open_Office_W_FloorT,
    DSOA_Perimeter_Open_Office_W_FloorT,
    ,
    Stair_Elevator_FloorT,
    DSOA_Stair_Elevator_FloorT,
    ,
    Storage_FloorT,
    DSOA_Storage_FloorT;      !- Design Specification Outdoor Air Object Name 21
AirLoopHVAC:ControllerList,
    CRAH_ServerRoom_Basement Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 9;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    OA System_ServerRoom_Basement Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV With Reheat_Basement Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 2,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    Controller Water Coil 1;    !- Controller 2 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System_Basement Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    OACtrl_Basement;          !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV With Reheat_FloorG Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 3,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    Controller Water Coil 4;    !- Controller 2 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System_FloorG Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    OACtrl_FloorG;            !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV With Reheat_FloorM Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 5,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    Controller Water Coil 6;    !- Controller 2 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System_FloorM Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    OACtrl_FloorM;            !- Controller 1 Name
AirLoopHVAC:ControllerList,
    VAV With Reheat_FloorT Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 7,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    Controller Water Coil 8;    !- Controller 2 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System_FloorT Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    OACtrl_FloorT;            !- Controller 1 Name
AirLoopHVAC,
    CRAH_ServerRoom_Basement,    !- Name
    CRAH_ServerRoom_Basement Controllers,    !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate {m3/s}
    CRAH_ServerRoom_Basement Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 554,                 !- Supply Side Inlet Node Name
    Node 563,                 !- Demand Side Outlet Node Name
    CRAH_ServerRoom_Basement Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    CRAH_ServerRoom_Basement Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV With Reheat_Basement,    !- Name
    VAV With Reheat_Basement Controllers,    !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate {m3/s}
    VAV With Reheat_Basement Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 80,                  !- Supply Side Inlet Node Name
    Node 83,                  !- Demand Side Outlet Node Name
    VAV With Reheat_Basement Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV With Reheat_Basement Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV With Reheat_FloorG,    !- Name
    VAV With Reheat_FloorG Controllers,    !- Controller List Name
    AHU VAV_Basement 1 AvailabilityManagerAssigmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate {m3/s}
    VAV With Reheat_FloorG Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 195,                 !- Supply Side Inlet Node Name
    Node 198,                 !- Demand Side Outlet Node Name
    VAV With Reheat_FloorG Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV With Reheat_FloorG Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV With Reheat_FloorM,    !- Name
    VAV With Reheat_FloorM Controllers,    !- Controller List Name
    AHU VAV_FloorG 1 AvailabilityManagerAssigmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate {m3/s}
    VAV With Reheat_FloorM Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 210,                 !- Supply Side Inlet Node Name
    Node 213,                 !- Demand Side Outlet Node Name
    VAV With Reheat_FloorM Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV With Reheat_FloorM Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    VAV With Reheat_FloorT,    !- Name
    VAV With Reheat_FloorT Controllers,    !- Controller List Name
    AHU VAV_FloorM 1 AvailabilityManagerAssigmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate {m3/s}
    VAV With Reheat_FloorT Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 225,                 !- Supply Side Inlet Node Name
    Node 228,                 !- Demand Side Outlet Node Name
    VAV With Reheat_FloorT Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV With Reheat_FloorT Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System_ServerRoom_Basement Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System_ServerRoom_Basement Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    ERV HX_ServerRoom_Basement;    !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System_Basement Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_Basement Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    ERV HX_Basement,          !- Component 2 Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Exhaust Fan Variable Volume_Basement;    !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System_FloorG Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_FloorG Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    ERV HX_FloorG,            !- Component 2 Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Exhaust Fan Variable Volume_FloorG;    !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System_FloorM Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_FloorM Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    ERV HX_FloorM,            !- Component 2 Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Exhaust Fan Variable Volume_FloorM;    !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System_FloorT Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_FloorT Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    ERV HX_FloorT,            !- Component 2 Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Exhaust Fan Variable Volume_FloorT;    !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem,
    OA System_ServerRoom_Basement,    !- Name
    OA System_ServerRoom_Basement Controller List,    !- Controller List Name
    OA System_ServerRoom_Basement Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System_Basement,    !- Name
    Air Loop HVAC Outdoor Air System_Basement Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System_Basement Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System_FloorG,    !- Name
    Air Loop HVAC Outdoor Air System_FloorG Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System_FloorG Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System_FloorM,    !- Name
    Air Loop HVAC Outdoor Air System_FloorM Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System_FloorM Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System_FloorT,    !- Name
    Air Loop HVAC Outdoor Air System_FloorT Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System_FloorT Equipment List;    !- Outdoor Air Equipment List Name
OutdoorAir:Mixer,
    CRAC_G OA Mixer,    !- Name
    CRAC_G Mixed Air Node,    !- Mixed Air Node Name
    CRAC_G OA Node,    !- Outdoor Air Stream Node Name
    CRAC_G Relief Air Node,    !- Relief Air Stream Node Name
    Node 555;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    CRAC_M OA Mixer,    !- Name
    CRAC_M Mixed Air Node,    !- Mixed Air Node Name
    CRAC_M OA Node,    !- Outdoor Air Stream Node Name
    CRAC_M Relief Air Node,    !- Relief Air Stream Node Name
    Node 559;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    CRAC_T OA Mixer,    !- Name
    CRAC_T Mixed Air Node,    !- Mixed Air Node Name
    CRAC_T OA Node,    !- Outdoor Air Stream Node Name
    CRAC_T Relief Air Node,    !- Relief Air Stream Node Name
    Node 561;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    OA System_ServerRoom_Basement Outdoor Air Mixer,    !- Name
    Node 583,                 !- Mixed Air Node Name
    Node 585,                 !- Outdoor Air Stream Node Name
    Node 586,                 !- Relief Air Stream Node Name
    Node 554;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System_Basement Outdoor Air Mixer,    !- Name
    Node 85,                  !- Mixed Air Node Name
    Node 566,                 !- Outdoor Air Stream Node Name
    Node 567,                 !- Relief Air Stream Node Name
    Node 80;                  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System_FloorG Outdoor Air Mixer,    !- Name
    Node 202,                 !- Mixed Air Node Name
    Node 568,                 !- Outdoor Air Stream Node Name
    Node 569,                 !- Relief Air Stream Node Name
    Node 195;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System_FloorM Outdoor Air Mixer,    !- Name
    Node 217,                 !- Mixed Air Node Name
    Node 570,                 !- Outdoor Air Stream Node Name
    Node 571,                 !- Relief Air Stream Node Name
    Node 210;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System_FloorT Outdoor Air Mixer,    !- Name
    Node 232,                 !- Mixed Air Node Name
    Node 572,                 !- Outdoor Air Stream Node Name
    Node 573,                 !- Relief Air Stream Node Name
    Node 225;                 !- Return Air Stream Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,    !- Name
    Node 557,                 !- Inlet Node Name
    Node 581;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,
    Node 82,
    Node 116,
    Node 144,
    Node 149,
    Node 154,
    Node 159,
    Node 164,
    Node 169,
    Node 174,
    Node 179,
    Node 189,
    Node 194;                 !- Outlet 12 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,
    Node 197,
    Node 209,
    Node 369,
    Node 372,
    Node 375,
    Node 378,
    Node 381,
    Node 384,
    Node 387,
    Node 390,
    Node 393,
    Node 396,
    Node 399,
    Node 402,
    Node 405,
    Node 411,
    Node 414,
    Node 417;                 !- Outlet 18 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,
    Node 212,
    Node 224,
    Node 304,
    Node 307,
    Node 310,
    Node 313,
    Node 316,
    Node 319,
    Node 322,
    Node 325,
    Node 328,
    Node 331,
    Node 334,
    Node 337,
    Node 340,
    Node 343,
    Node 346,
    Node 349,
    Node 355,
    Node 361,
    Node 352;                 !- Outlet 21 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,
    Node 227,
    Node 239,
    Node 243,
    Node 246,
    Node 249,
    Node 252,
    Node 255,
    Node 258,
    Node 261,
    Node 264,
    Node 267,
    Node 270,
    Node 273,
    Node 276,
    Node 279,
    Node 282,
    Node 285,
    Node 288,
    Node 291,
    Node 300,
    Node 294;                 !- Outlet 21 Node Name
AirLoopHVAC:SupplyPath,
    CRAH_ServerRoom_Basement Node 557 Supply Path,    !- Name
    Node 557,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV With Reheat_Basement Node 82 Supply Path,    !- Name
    Node 82,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV With Reheat_FloorG Node 197 Supply Path,    !- Name
    Node 197,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV With Reheat_FloorM Node 212 Supply Path,    !- Name
    Node 212,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    VAV With Reheat_FloorT Node 227 Supply Path,    !- Name
    Node 227,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,    !- Name
    Node 563,                 !- Outlet Node Name
    Node 580;                 !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 83,                  !- Outlet Node Name
    Node 139,                 !- Inlet 1 Node Name
    Node 143,                 !- Inlet 2 Node Name
    Node 148,                 !- Inlet 3 Node Name
    Node 153,                 !- Inlet 4 Node Name
    Node 158,                 !- Inlet 5 Node Name
    Node 163,                 !- Inlet 6 Node Name
    Node 168,                 !- Inlet 7 Node Name
    Node 173,                 !- Inlet 8 Node Name
    Node 178,                 !- Inlet 9 Node Name
    Node 188,                 !- Inlet 10 Node Name
    Node 193;                 !- Inlet 11 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 198,                 !- Outlet Node Name
    Node 366,                 !- Inlet 1 Node Name
    Node 368,                 !- Inlet 2 Node Name
    Node 371,                 !- Inlet 3 Node Name
    Node 374,                 !- Inlet 4 Node Name
    Node 377,                 !- Inlet 5 Node Name
    Node 380,                 !- Inlet 6 Node Name
    Node 383,                 !- Inlet 7 Node Name
    Node 386,                 !- Inlet 8 Node Name
    Node 389,                 !- Inlet 9 Node Name
    Node 392,                 !- Inlet 10 Node Name
    Node 395,                 !- Inlet 11 Node Name
    Node 398,                 !- Inlet 12 Node Name
    Node 401,                 !- Inlet 13 Node Name
    Node 404,                 !- Inlet 14 Node Name
    Node 410,                 !- Inlet 15 Node Name
    Node 413,                 !- Inlet 16 Node Name
    Node 416;                 !- Inlet 17 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Node 213,                 !- Outlet Node Name
    Node 301,                 !- Inlet 1 Node Name
    Node 303,                 !- Inlet 2 Node Name
    Node 306,                 !- Inlet 3 Node Name
    Node 309,                 !- Inlet 4 Node Name
    Node 312,                 !- Inlet 5 Node Name
    Node 315,                 !- Inlet 6 Node Name
    Node 318,                 !- Inlet 7 Node Name
    Node 321,                 !- Inlet 8 Node Name
    Node 324,                 !- Inlet 9 Node Name
    Node 327,                 !- Inlet 10 Node Name
    Node 330,                 !- Inlet 11 Node Name
    Node 333,                 !- Inlet 12 Node Name
    Node 336,                 !- Inlet 13 Node Name
    Node 339,                 !- Inlet 14 Node Name
    Node 342,                 !- Inlet 15 Node Name
    Node 345,                 !- Inlet 16 Node Name
    Node 348,                 !- Inlet 17 Node Name
    Node 354,                 !- Inlet 18 Node Name
    Node 360,                 !- Inlet 19 Node Name
    Node 351;                 !- Inlet 20 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Node 228,                 !- Outlet Node Name
    Node 240,                 !- Inlet 1 Node Name
    Node 242,                 !- Inlet 2 Node Name
    Node 245,                 !- Inlet 3 Node Name
    Node 248,                 !- Inlet 4 Node Name
    Node 251,                 !- Inlet 5 Node Name
    Node 254,                 !- Inlet 6 Node Name
    Node 257,                 !- Inlet 7 Node Name
    Node 260,                 !- Inlet 8 Node Name
    Node 263,                 !- Inlet 9 Node Name
    Node 266,                 !- Inlet 10 Node Name
    Node 269,                 !- Inlet 11 Node Name
    Node 272,                 !- Inlet 12 Node Name
    Node 275,                 !- Inlet 13 Node Name
    Node 278,                 !- Inlet 14 Node Name
    Node 281,                 !- Inlet 15 Node Name
    Node 284,                 !- Inlet 16 Node Name
    Node 287,                 !- Inlet 17 Node Name
    Node 290,                 !- Inlet 18 Node Name
    Node 299,                 !- Inlet 19 Node Name
    Node 293;                 !- Inlet 20 Node Name
AirLoopHVAC:ReturnPath,
    CRAH_ServerRoom_Basement Return Path,    !- Name
    Node 563,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV With Reheat_Basement Return Path,    !- Name
    Node 83,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV With Reheat_FloorG Return Path,    !- Name
    Node 198,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV With Reheat_FloorM Return Path,    !- Name
    Node 213,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    VAV With Reheat_FloorT Return Path,    !- Name
    Node 228,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name
Branch,
    CRAH_ServerRoom_Basement Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System_ServerRoom_Basement,    !- Component 1 Name
    Node 554,                 !- Component 1 Inlet Node Name
    Node 583,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water_ServerRoom Basement,    !- Component 2 Name
    Node 583,                 !- Component 2 Inlet Node Name
    Node 587,                 !- Component 2 Outlet Node Name
    Fan:ConstantVolume,       !- Component 3 Object Type
    Const Spd Fan,            !- Component 3 Name
    Node 587,                 !- Component 3 Inlet Node Name
    Node 556;                 !- Component 3 Outlet Node Name
Branch,
    VAV With Reheat_Basement Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_Basement,    !- Component 1 Name
    Node 80,                  !- Component 1 Inlet Node Name
    Node 85,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water_Basement,    !- Component 2 Name
    Node 85,                  !- Component 2 Inlet Node Name
    Node 87,                  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water_Basement,    !- Component 3 Name
    Node 87,                  !- Component 3 Inlet Node Name
    Node 584,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Supply Fan Variable Volume_Basement,    !- Component 4 Name
    Node 584,                 !- Component 4 Inlet Node Name
    Node 81;                  !- Component 4 Outlet Node Name
Branch,
    VAV With Reheat_FloorG Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_FloorG,    !- Component 1 Name
    Node 195,                 !- Component 1 Inlet Node Name
    Node 202,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water_FloorG,    !- Component 2 Name
    Node 202,                 !- Component 2 Inlet Node Name
    Node 205,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water_FloorG,    !- Component 3 Name
    Node 205,                 !- Component 3 Inlet Node Name
    Node 208,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Supply Fan Variable Volume_FloorG,    !- Component 4 Name
    Node 208,                 !- Component 4 Inlet Node Name
    Node 196;                 !- Component 4 Outlet Node Name
Branch,
    VAV With Reheat_FloorM Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_FloorM,    !- Component 1 Name
    Node 210,                 !- Component 1 Inlet Node Name
    Node 217,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water_FloorM,    !- Component 2 Name
    Node 217,                 !- Component 2 Inlet Node Name
    Node 220,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water_FloorM,    !- Component 3 Name
    Node 220,                 !- Component 3 Inlet Node Name
    Node 223,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Supply Fan Variable Volume_FloorM,    !- Component 4 Name
    Node 223,                 !- Component 4 Inlet Node Name
    Node 211;                 !- Component 4 Outlet Node Name
Branch,
    VAV With Reheat_FloorT Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_FloorT,    !- Component 1 Name
    Node 225,                 !- Component 1 Inlet Node Name
    Node 232,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water_FloorT,    !- Component 2 Name
    Node 232,                 !- Component 2 Inlet Node Name
    Node 235,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water_FloorT,    !- Component 3 Name
    Node 235,                 !- Component 3 Inlet Node Name
    Node 238,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Supply Fan Variable Volume_FloorT,    !- Component 4 Name
    Node 238,                 !- Component 4 Inlet Node Name
    Node 226;                 !- Component 4 Outlet Node Name
Branch,
    Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Pump Variable Speed 2,    !- Component 1 Name
    Node 104,                 !- Component 1 Inlet Node Name
    Node 110;                 !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Adiabatic Pipe 1,         !- Component 1 Name
    Node 420,                 !- Component 1 Inlet Node Name
    Node 111,                 !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,     !- Component 2 Object Type
    WC Chiller_2,             !- Component 2 Name
    Node 111,                 !- Component 2 Inlet Node Name
    Node 421,                 !- Component 2 Outlet Node Name
    Pipe:Adiabatic,           !- Component 3 Object Type
    Adiabatic Pipe,           !- Component 3 Name
    Node 421,                 !- Component 3 Inlet Node Name
    Node 106;                 !- Component 3 Outlet Node Name
Branch,
    Chilled Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Adiabatic Pipe 3,         !- Component 1 Name
    Node 112,                 !- Component 1 Inlet Node Name
    Node 423,                 !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,     !- Component 2 Object Type
    WC Chiller_1,             !- Component 2 Name
    Node 423,                 !- Component 2 Inlet Node Name
    Node 113,                 !- Component 2 Outlet Node Name
    Pipe:Adiabatic,           !- Component 3 Object Type
    Adiabatic Pipe 2,         !- Component 3 Name
    Node 113,                 !- Component 3 Inlet Node Name
    Node 422;                 !- Component 3 Outlet Node Name
Branch,
    Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 7,         !- Component 1 Name
    Node 114,                 !- Component 1 Inlet Node Name
    Node 105;                 !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 9,         !- Component 1 Name
    Node 107,                 !- Component 1 Inlet Node Name
    Node 121;                 !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water_Basement,    !- Component 1 Name
    Node 109,                 !- Component 1 Inlet Node Name
    Node 115;                 !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water_FloorG,    !- Component 1 Name
    Node 203,                 !- Component 1 Inlet Node Name
    Node 204;                 !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water_FloorM,    !- Component 1 Name
    Node 218,                 !- Component 1 Inlet Node Name
    Node 219;                 !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water_FloorT,    !- Component 1 Name
    Node 233,                 !- Component 1 Inlet Node Name
    Node 234;                 !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water_ServerRoom Basement,    !- Component 1 Name
    Node 588,                 !- Component 1 Inlet Node Name
    Node 589;                 !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 10,        !- Component 1 Name
    Node 122,                 !- Component 1 Inlet Node Name
    Node 108;                 !- Component 1 Outlet Node Name
Branch,
    Condenser Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Const Spd Pump,           !- Component 1 Name
    Node 123,                 !- Component 1 Inlet Node Name
    Node 93;                  !- Component 1 Outlet Node Name
Branch,
    Condenser Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,    !- Component 1 Object Type
    Cooling Tower_1,          !- Component 1 Name
    Node 125,                 !- Component 1 Inlet Node Name
    Node 129;                 !- Component 1 Outlet Node Name
Branch,
    Condenser Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 12,        !- Component 1 Name
    Node 132,                 !- Component 1 Inlet Node Name
    Node 124;                 !- Component 1 Outlet Node Name
Branch,
    Condenser Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 14,        !- Component 1 Name
    Node 126,                 !- Component 1 Inlet Node Name
    Node 137;                 !- Component 1 Outlet Node Name
Branch,
    Condenser Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    WC Chiller_1,             !- Component 1 Name
    Node 128,                 !- Component 1 Inlet Node Name
    Node 134;                 !- Component 1 Outlet Node Name
Branch,
    Condenser Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    WC Chiller_2,             !- Component 1 Name
    Node 552,                 !- Component 1 Inlet Node Name
    Node 553;                 !- Component 1 Outlet Node Name
Branch,
    Condenser Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    Condenser Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 15,        !- Component 1 Name
    Node 138,                 !- Component 1 Inlet Node Name
    Node 127;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Pump Variable Speed 1,    !- Component 1 Name
    Node 88,                  !- Component 1 Inlet Node Name
    Node 94;                  !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Adiabatic Pipe 8,         !- Component 1 Name
    Node 90,                  !- Component 1 Inlet Node Name
    Node 429,                 !- Component 1 Outlet Node Name
    Boiler:HotWater,          !- Component 2 Object Type
    HW Boiler_2,              !- Component 2 Name
    Node 429,                 !- Component 2 Inlet Node Name
    Node 95,                  !- Component 2 Outlet Node Name
    Pipe:Adiabatic,           !- Component 3 Object Type
    Adiabatic Pipe 7,         !- Component 3 Name
    Node 95,                  !- Component 3 Inlet Node Name
    Node 428;                 !- Component 3 Outlet Node Name
Branch,
    Hot Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Adiabatic Pipe 5,         !- Component 1 Name
    Node 96,                  !- Component 1 Inlet Node Name
    Node 426,                 !- Component 1 Outlet Node Name
    Boiler:HotWater,          !- Component 2 Object Type
    HW Boiler_1,              !- Component 2 Name
    Node 426,                 !- Component 2 Inlet Node Name
    Node 97,                  !- Component 2 Outlet Node Name
    Pipe:Adiabatic,           !- Component 3 Object Type
    Adiabatic Pipe 6,         !- Component 3 Name
    Node 97,                  !- Component 3 Inlet Node Name
    Node 427;                 !- Component 3 Outlet Node Name
Branch,
    Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 5,         !- Component 1 Name
    Node 103,                 !- Component 1 Inlet Node Name
    Node 89;                  !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Node 91,                  !- Component 1 Inlet Node Name
    Node 102;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water_Basement,    !- Component 1 Name
    Node 99,                  !- Component 1 Inlet Node Name
    Node 100;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 2,     !- Component 1 Name
    Node 119,                 !- Component 1 Inlet Node Name
    Node 120;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 3,     !- Component 1 Name
    Node 140,                 !- Component 1 Inlet Node Name
    Node 141;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 4,     !- Component 1 Name
    Node 145,                 !- Component 1 Inlet Node Name
    Node 146;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 5,     !- Component 1 Name
    Node 150,                 !- Component 1 Inlet Node Name
    Node 151;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 6,     !- Component 1 Name
    Node 155,                 !- Component 1 Inlet Node Name
    Node 156;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 7,     !- Component 1 Name
    Node 160,                 !- Component 1 Inlet Node Name
    Node 161;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 8,     !- Component 1 Name
    Node 165,                 !- Component 1 Inlet Node Name
    Node 166;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 9,     !- Component 1 Name
    Node 170,                 !- Component 1 Inlet Node Name
    Node 171;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 10,    !- Component 1 Name
    Node 175,                 !- Component 1 Inlet Node Name
    Node 176;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 12,    !- Component 1 Name
    Node 185,                 !- Component 1 Inlet Node Name
    Node 186;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 13,    !- Component 1 Name
    Node 190,                 !- Component 1 Inlet Node Name
    Node 191;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water_FloorG,    !- Component 1 Name
    Node 206,                 !- Component 1 Inlet Node Name
    Node 207;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water_FloorM,    !- Component 1 Name
    Node 221,                 !- Component 1 Inlet Node Name
    Node 222;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water_FloorT,    !- Component 1 Name
    Node 236,                 !- Component 1 Inlet Node Name
    Node 237;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 14,    !- Component 1 Name
    Node 430,                 !- Component 1 Inlet Node Name
    Node 431;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 15,    !- Component 1 Name
    Node 432,                 !- Component 1 Inlet Node Name
    Node 433;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 16,    !- Component 1 Name
    Node 434,                 !- Component 1 Inlet Node Name
    Node 435;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 39,    !- Component 1 Name
    Node 436,                 !- Component 1 Inlet Node Name
    Node 437;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 17,    !- Component 1 Name
    Node 438,                 !- Component 1 Inlet Node Name
    Node 439;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 61,    !- Component 1 Name
    Node 440,                 !- Component 1 Inlet Node Name
    Node 441;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 40,    !- Component 1 Name
    Node 442,                 !- Component 1 Inlet Node Name
    Node 443;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 18,    !- Component 1 Name
    Node 444,                 !- Component 1 Inlet Node Name
    Node 445;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 41,    !- Component 1 Name
    Node 446,                 !- Component 1 Inlet Node Name
    Node 447;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 19,    !- Component 1 Name
    Node 448,                 !- Component 1 Inlet Node Name
    Node 449;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 27,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 42,    !- Component 1 Name
    Node 450,                 !- Component 1 Inlet Node Name
    Node 451;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 28,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 20,    !- Component 1 Name
    Node 452,                 !- Component 1 Inlet Node Name
    Node 453;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 29,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 43,    !- Component 1 Name
    Node 454,                 !- Component 1 Inlet Node Name
    Node 455;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 30,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 21,    !- Component 1 Name
    Node 456,                 !- Component 1 Inlet Node Name
    Node 457;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 31,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 62,    !- Component 1 Name
    Node 458,                 !- Component 1 Inlet Node Name
    Node 459;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 32,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 63,    !- Component 1 Name
    Node 460,                 !- Component 1 Inlet Node Name
    Node 461;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 33,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 44,    !- Component 1 Name
    Node 462,                 !- Component 1 Inlet Node Name
    Node 463;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 34,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 22,    !- Component 1 Name
    Node 464,                 !- Component 1 Inlet Node Name
    Node 465;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 35,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 64,    !- Component 1 Name
    Node 466,                 !- Component 1 Inlet Node Name
    Node 467;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 36,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 45,    !- Component 1 Name
    Node 468,                 !- Component 1 Inlet Node Name
    Node 469;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 37,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 23,    !- Component 1 Name
    Node 470,                 !- Component 1 Inlet Node Name
    Node 471;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 38,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 65,    !- Component 1 Name
    Node 472,                 !- Component 1 Inlet Node Name
    Node 473;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 39,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 66,    !- Component 1 Name
    Node 474,                 !- Component 1 Inlet Node Name
    Node 475;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 40,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 46,    !- Component 1 Name
    Node 476,                 !- Component 1 Inlet Node Name
    Node 477;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 41,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 24,    !- Component 1 Name
    Node 478,                 !- Component 1 Inlet Node Name
    Node 479;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 42,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 67,    !- Component 1 Name
    Node 480,                 !- Component 1 Inlet Node Name
    Node 481;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 43,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 77,    !- Component 1 Name
    Node 482,                 !- Component 1 Inlet Node Name
    Node 483;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 44,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 68,    !- Component 1 Name
    Node 484,                 !- Component 1 Inlet Node Name
    Node 485;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 45,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 47,    !- Component 1 Name
    Node 486,                 !- Component 1 Inlet Node Name
    Node 487;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 46,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 25,    !- Component 1 Name
    Node 488,                 !- Component 1 Inlet Node Name
    Node 489;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 47,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 69,    !- Component 1 Name
    Node 490,                 !- Component 1 Inlet Node Name
    Node 491;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 48,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 48,    !- Component 1 Name
    Node 492,                 !- Component 1 Inlet Node Name
    Node 493;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 49,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 26,    !- Component 1 Name
    Node 494,                 !- Component 1 Inlet Node Name
    Node 495;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 50,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 70,    !- Component 1 Name
    Node 496,                 !- Component 1 Inlet Node Name
    Node 497;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 51,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 49,    !- Component 1 Name
    Node 498,                 !- Component 1 Inlet Node Name
    Node 499;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 52,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 27,    !- Component 1 Name
    Node 500,                 !- Component 1 Inlet Node Name
    Node 501;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 53,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 50,    !- Component 1 Name
    Node 502,                 !- Component 1 Inlet Node Name
    Node 503;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 54,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 28,    !- Component 1 Name
    Node 504,                 !- Component 1 Inlet Node Name
    Node 505;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 55,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 51,    !- Component 1 Name
    Node 506,                 !- Component 1 Inlet Node Name
    Node 507;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 56,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 29,    !- Component 1 Name
    Node 508,                 !- Component 1 Inlet Node Name
    Node 509;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 57,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 71,    !- Component 1 Name
    Node 510,                 !- Component 1 Inlet Node Name
    Node 511;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 58,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 52,    !- Component 1 Name
    Node 512,                 !- Component 1 Inlet Node Name
    Node 513;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 59,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 30,    !- Component 1 Name
    Node 514,                 !- Component 1 Inlet Node Name
    Node 515;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 60,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 72,    !- Component 1 Name
    Node 516,                 !- Component 1 Inlet Node Name
    Node 517;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 61,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 53,    !- Component 1 Name
    Node 518,                 !- Component 1 Inlet Node Name
    Node 519;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 62,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 31,    !- Component 1 Name
    Node 520,                 !- Component 1 Inlet Node Name
    Node 521;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 63,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 54,    !- Component 1 Name
    Node 522,                 !- Component 1 Inlet Node Name
    Node 523;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 64,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 32,    !- Component 1 Name
    Node 524,                 !- Component 1 Inlet Node Name
    Node 525;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 65,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 73,    !- Component 1 Name
    Node 526,                 !- Component 1 Inlet Node Name
    Node 527;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 66,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 60,    !- Component 1 Name
    Node 528,                 !- Component 1 Inlet Node Name
    Node 529;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 67,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 33,    !- Component 1 Name
    Node 530,                 !- Component 1 Inlet Node Name
    Node 531;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 71,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 75,    !- Component 1 Name
    Node 538,                 !- Component 1 Inlet Node Name
    Node 539;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 72,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 58,    !- Component 1 Name
    Node 540,                 !- Component 1 Inlet Node Name
    Node 541;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 73,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 37,    !- Component 1 Name
    Node 542,                 !- Component 1 Inlet Node Name
    Node 543;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 74,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 76,    !- Component 1 Name
    Node 544,                 !- Component 1 Inlet Node Name
    Node 545;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 75,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 59,    !- Component 1 Name
    Node 546,                 !- Component 1 Inlet Node Name
    Node 547;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Branch 76,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 38,    !- Component 1 Name
    Node 548,                 !- Component 1 Inlet Node Name
    Node 549;                 !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Node 101,                 !- Component 1 Inlet Node Name
    Node 92;                  !- Component 1 Outlet Node Name
BranchList,
    CRAH_ServerRoom_Basement Supply Branches,    !- Name
    CRAH_ServerRoom_Basement Main Branch;    !- Branch 1 Name
BranchList,
    VAV With Reheat_Basement Supply Branches,    !- Name
    VAV With Reheat_Basement Main Branch;    !- Branch 1 Name
BranchList,
    VAV With Reheat_FloorG Supply Branches,    !- Name
    VAV With Reheat_FloorG Main Branch;    !- Branch 1 Name
BranchList,
    VAV With Reheat_FloorM Supply Branches,    !- Name
    VAV With Reheat_FloorM Main Branch;    !- Branch 1 Name
BranchList,
    VAV With Reheat_FloorT Supply Branches,    !- Name
    VAV With Reheat_FloorT Main Branch;    !- Branch 1 Name
BranchList,
    Chilled Water Loop Supply Branches,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,    !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;    !- Branch 4 Name
BranchList,
    Chilled Water Loop Demand Branches,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,    !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,    !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,    !- Branch 5 Name
    Chilled Water Loop Demand Branch 5,    !- Branch 6 Name
    Chilled Water Loop Demand Bypass Branch,    !- Branch 7 Name
    Chilled Water Loop Demand Outlet Branch;    !- Branch 8 Name
BranchList,
    Condenser Water Loop Supply Branches,    !- Name
    Condenser Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,    !- Branch 2 Name
    Condenser Water Loop Supply Outlet Branch;    !- Branch 3 Name
BranchList,
    Condenser Water Loop Demand Branches,    !- Name
    Condenser Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,    !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,    !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,    !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;    !- Branch 5 Name
BranchList,
    Hot Water Loop Supply Branches,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Hot Water Loop Supply Branch 2,    !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name
BranchList,
    Hot Water Loop Demand Branches,
    Hot Water Loop Demand Inlet Branch,
    Hot Water Loop Demand Branch 1,
    Hot Water Loop Demand Branch 2,
    Hot Water Loop Demand Branch 3,
    Hot Water Loop Demand Branch 4,
    Hot Water Loop Demand Branch 5,
    Hot Water Loop Demand Branch 6,
    Hot Water Loop Demand Branch 7,
    Hot Water Loop Demand Branch 8,
    Hot Water Loop Demand Branch 9,
    Hot Water Loop Demand Branch 10,
    Hot Water Loop Demand Branch 12,
    Hot Water Loop Demand Branch 13,
    Hot Water Loop Demand Branch 14,
    Hot Water Loop Demand Branch 15,
    Hot Water Loop Demand Branch 16,
    Hot Water Loop Demand Branch 17,
    Hot Water Loop Demand Branch 18,
    Hot Water Loop Demand Branch 19,
    Hot Water Loop Demand Branch 20,
    Hot Water Loop Demand Branch 21,
    Hot Water Loop Demand Branch 22,
    Hot Water Loop Demand Branch 23,
    Hot Water Loop Demand Branch 24,
    Hot Water Loop Demand Branch 25,
    Hot Water Loop Demand Branch 26,
    Hot Water Loop Demand Branch 27,
    Hot Water Loop Demand Branch 28,
    Hot Water Loop Demand Branch 29,
    Hot Water Loop Demand Branch 30,
    Hot Water Loop Demand Branch 31,
    Hot Water Loop Demand Branch 32,
    Hot Water Loop Demand Branch 33,
    Hot Water Loop Demand Branch 34,
    Hot Water Loop Demand Branch 35,
    Hot Water Loop Demand Branch 36,
    Hot Water Loop Demand Branch 37,
    Hot Water Loop Demand Branch 38,
    Hot Water Loop Demand Branch 39,
    Hot Water Loop Demand Branch 40,
    Hot Water Loop Demand Branch 41,
    Hot Water Loop Demand Branch 42,
    Hot Water Loop Demand Branch 43,
    Hot Water Loop Demand Branch 44,
    Hot Water Loop Demand Branch 45,
    Hot Water Loop Demand Branch 46,
    Hot Water Loop Demand Branch 47,
    Hot Water Loop Demand Branch 48,
    Hot Water Loop Demand Branch 49,
    Hot Water Loop Demand Branch 50,
    Hot Water Loop Demand Branch 51,
    Hot Water Loop Demand Branch 52,
    Hot Water Loop Demand Branch 53,
    Hot Water Loop Demand Branch 54,
    Hot Water Loop Demand Branch 55,
    Hot Water Loop Demand Branch 56,
    Hot Water Loop Demand Branch 57,
    Hot Water Loop Demand Branch 58,
    Hot Water Loop Demand Branch 59,
    Hot Water Loop Demand Branch 60,
    Hot Water Loop Demand Branch 61,
    Hot Water Loop Demand Branch 62,
    Hot Water Loop Demand Branch 63,
    Hot Water Loop Demand Branch 64,
    Hot Water Loop Demand Branch 65,
    Hot Water Loop Demand Branch 66,
    Hot Water Loop Demand Branch 67,
    Hot Water Loop Demand Branch 71,
    Hot Water Loop Demand Branch 72,
    Hot Water Loop Demand Branch 73,
    Hot Water Loop Demand Branch 74,
    Hot Water Loop Demand Branch 75,
    Hot Water Loop Demand Branch 76,
    Hot Water Loop Demand Bypass Branch,
    Hot Water Loop Demand Outlet Branch;    !- Branch 79 Name
Connector:Splitter,
    Chilled Water Loop Supply Splitter,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Outlet Branch 2 Name
Connector:Splitter,
    Chilled Water Loop Demand Splitter,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Chilled Water Loop Demand Bypass Branch;    !- Outlet Branch 6 Name
Connector:Splitter,
    Condenser Water Loop Supply Splitter,    !- Name
    Condenser Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1;    !- Outlet Branch 1 Name
Connector:Splitter,
    Condenser Water Loop Demand Splitter,    !- Name
    Condenser Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;    !- Outlet Branch 3 Name
Connector:Splitter,
    Hot Water Loop Supply Splitter,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Outlet Branch 2 Name
Connector:Splitter,
    Hot Water Loop Demand Splitter,
    Hot Water Loop Demand Inlet Branch,
    Hot Water Loop Demand Branch 1,
    Hot Water Loop Demand Branch 2,
    Hot Water Loop Demand Branch 3,
    Hot Water Loop Demand Branch 4,
    Hot Water Loop Demand Branch 5,
    Hot Water Loop Demand Branch 6,
    Hot Water Loop Demand Branch 7,
    Hot Water Loop Demand Branch 8,
    Hot Water Loop Demand Branch 9,
    Hot Water Loop Demand Branch 10,
    Hot Water Loop Demand Branch 12,
    Hot Water Loop Demand Branch 13,
    Hot Water Loop Demand Branch 14,
    Hot Water Loop Demand Branch 15,
    Hot Water Loop Demand Branch 16,
    Hot Water Loop Demand Branch 17,
    Hot Water Loop Demand Branch 18,
    Hot Water Loop Demand Branch 19,
    Hot Water Loop Demand Branch 20,
    Hot Water Loop Demand Branch 21,
    Hot Water Loop Demand Branch 22,
    Hot Water Loop Demand Branch 23,
    Hot Water Loop Demand Branch 24,
    Hot Water Loop Demand Branch 25,
    Hot Water Loop Demand Branch 26,
    Hot Water Loop Demand Branch 27,
    Hot Water Loop Demand Branch 28,
    Hot Water Loop Demand Branch 29,
    Hot Water Loop Demand Branch 30,
    Hot Water Loop Demand Branch 31,
    Hot Water Loop Demand Branch 32,
    Hot Water Loop Demand Branch 33,
    Hot Water Loop Demand Branch 34,
    Hot Water Loop Demand Branch 35,
    Hot Water Loop Demand Branch 36,
    Hot Water Loop Demand Branch 37,
    Hot Water Loop Demand Branch 38,
    Hot Water Loop Demand Branch 39,
    Hot Water Loop Demand Branch 40,
    Hot Water Loop Demand Branch 41,
    Hot Water Loop Demand Branch 42,
    Hot Water Loop Demand Branch 43,
    Hot Water Loop Demand Branch 44,
    Hot Water Loop Demand Branch 45,
    Hot Water Loop Demand Branch 46,
    Hot Water Loop Demand Branch 47,
    Hot Water Loop Demand Branch 48,
    Hot Water Loop Demand Branch 49,
    Hot Water Loop Demand Branch 50,
    Hot Water Loop Demand Branch 51,
    Hot Water Loop Demand Branch 52,
    Hot Water Loop Demand Branch 53,
    Hot Water Loop Demand Branch 54,
    Hot Water Loop Demand Branch 55,
    Hot Water Loop Demand Branch 56,
    Hot Water Loop Demand Branch 57,
    Hot Water Loop Demand Branch 58,
    Hot Water Loop Demand Branch 59,
    Hot Water Loop Demand Branch 60,
    Hot Water Loop Demand Branch 61,
    Hot Water Loop Demand Branch 62,
    Hot Water Loop Demand Branch 63,
    Hot Water Loop Demand Branch 64,
    Hot Water Loop Demand Branch 65,
    Hot Water Loop Demand Branch 66,
    Hot Water Loop Demand Branch 67,
    Hot Water Loop Demand Branch 71,
    Hot Water Loop Demand Branch 72,
    Hot Water Loop Demand Branch 73,
    Hot Water Loop Demand Branch 74,
    Hot Water Loop Demand Branch 75,
    Hot Water Loop Demand Branch 76,
    Hot Water Loop Demand Bypass Branch;    !- Outlet Branch 77 Name
Connector:Mixer,
    Chilled Water Loop Supply Mixer,    !- Name
    Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Inlet Branch 2 Name
Connector:Mixer,
    Chilled Water Loop Demand Mixer,    !- Name
    Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Chilled Water Loop Demand Bypass Branch;    !- Inlet Branch 6 Name
Connector:Mixer,
    Condenser Water Loop Supply Mixer,    !- Name
    Condenser Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1;    !- Inlet Branch 1 Name
Connector:Mixer,
    Condenser Water Loop Demand Mixer,    !- Name
    Condenser Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;    !- Inlet Branch 3 Name
Connector:Mixer,
    Hot Water Loop Supply Mixer,    !- Name
    Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Inlet Branch 2 Name
Connector:Mixer,
    Hot Water Loop Demand Mixer,
    Hot Water Loop Demand Outlet Branch,
    Hot Water Loop Demand Branch 1,
    Hot Water Loop Demand Branch 2,
    Hot Water Loop Demand Branch 3,
    Hot Water Loop Demand Branch 4,
    Hot Water Loop Demand Branch 5,
    Hot Water Loop Demand Branch 6,
    Hot Water Loop Demand Branch 7,
    Hot Water Loop Demand Branch 8,
    Hot Water Loop Demand Branch 9,
    Hot Water Loop Demand Branch 10,
    Hot Water Loop Demand Branch 12,
    Hot Water Loop Demand Branch 13,
    Hot Water Loop Demand Branch 14,
    Hot Water Loop Demand Branch 15,
    Hot Water Loop Demand Branch 16,
    Hot Water Loop Demand Branch 17,
    Hot Water Loop Demand Branch 18,
    Hot Water Loop Demand Branch 19,
    Hot Water Loop Demand Branch 20,
    Hot Water Loop Demand Branch 21,
    Hot Water Loop Demand Branch 22,
    Hot Water Loop Demand Branch 23,
    Hot Water Loop Demand Branch 24,
    Hot Water Loop Demand Branch 25,
    Hot Water Loop Demand Branch 26,
    Hot Water Loop Demand Branch 27,
    Hot Water Loop Demand Branch 28,
    Hot Water Loop Demand Branch 29,
    Hot Water Loop Demand Branch 30,
    Hot Water Loop Demand Branch 31,
    Hot Water Loop Demand Branch 32,
    Hot Water Loop Demand Branch 33,
    Hot Water Loop Demand Branch 34,
    Hot Water Loop Demand Branch 35,
    Hot Water Loop Demand Branch 36,
    Hot Water Loop Demand Branch 37,
    Hot Water Loop Demand Branch 38,
    Hot Water Loop Demand Branch 39,
    Hot Water Loop Demand Branch 40,
    Hot Water Loop Demand Branch 41,
    Hot Water Loop Demand Branch 42,
    Hot Water Loop Demand Branch 43,
    Hot Water Loop Demand Branch 44,
    Hot Water Loop Demand Branch 45,
    Hot Water Loop Demand Branch 46,
    Hot Water Loop Demand Branch 47,
    Hot Water Loop Demand Branch 48,
    Hot Water Loop Demand Branch 49,
    Hot Water Loop Demand Branch 50,
    Hot Water Loop Demand Branch 51,
    Hot Water Loop Demand Branch 52,
    Hot Water Loop Demand Branch 53,
    Hot Water Loop Demand Branch 54,
    Hot Water Loop Demand Branch 55,
    Hot Water Loop Demand Branch 56,
    Hot Water Loop Demand Branch 57,
    Hot Water Loop Demand Branch 58,
    Hot Water Loop Demand Branch 59,
    Hot Water Loop Demand Branch 60,
    Hot Water Loop Demand Branch 61,
    Hot Water Loop Demand Branch 62,
    Hot Water Loop Demand Branch 63,
    Hot Water Loop Demand Branch 64,
    Hot Water Loop Demand Branch 65,
    Hot Water Loop Demand Branch 66,
    Hot Water Loop Demand Branch 67,
    Hot Water Loop Demand Branch 71,
    Hot Water Loop Demand Branch 72,
    Hot Water Loop Demand Branch 73,
    Hot Water Loop Demand Branch 74,
    Hot Water Loop Demand Branch 75,
    Hot Water Loop Demand Branch 76,
    Hot Water Loop Demand Bypass Branch;    !- Inlet Branch 77 Name
ConnectorList,
    Chilled Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;    !- Connector 2 Name
ConnectorList,
    Chilled Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;    !- Connector 2 Name
ConnectorList,
    Condenser Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;    !- Connector 2 Name
ConnectorList,
    Condenser Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;    !- Connector 2 Name
ConnectorList,
    Hot Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;    !- Connector 2 Name
ConnectorList,
    Hot Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;    !- Connector 2 Name
NodeList,
    BreakRoom/FoodPrep_Basement Inlet Node List,    !- Name
    Node 84;                  !- Node 1 Name
NodeList,
    BreakRoom/FoodPrep_Basement Return Node List,    !- Name
    Node 139;                 !- Node 1 Name
NodeList,
    BreakRoom_FloorG Inlet Node List,    !- Name
    Node 199;                 !- Node 1 Name
NodeList,
    BreakRoom_FloorG Return Node List,    !- Name
    Node 366;                 !- Node 1 Name
NodeList,
    BreakRoom/FoodPrep_FloorM Inlet Node List,    !- Name
    Node 214;                 !- Node 1 Name
NodeList,
    BreakRoom/FoodPrep_FloorM Return Node List,    !- Name
    Node 301;                 !- Node 1 Name
NodeList,
    BreakRoom/FoodPrep_FloorT Inlet Node List,    !- Name
    Node 229;                 !- Node 1 Name
NodeList,
    BreakRoom/FoodPrep_FloorT Return Node List,    !- Name
    Node 240;                 !- Node 1 Name
NodeList,
    Conference_Basement Inlet Node List,    !- Name
    Node 142;                 !- Node 1 Name
NodeList,
    Conference_Basement Return Node List,    !- Name
    Node 143;                 !- Node 1 Name
NodeList,
    Conference_E_FloorM Inlet Node List,    !- Name
    Node 302;                 !- Node 1 Name
NodeList,
    Conference_E_FloorM Return Node List,    !- Name
    Node 303;                 !- Node 1 Name
NodeList,
    Conference_E_FloorT Inlet Node List,    !- Name
    Node 241;                 !- Node 1 Name
NodeList,
    Conference_E_FloorT Return Node List,    !- Name
    Node 242;                 !- Node 1 Name
NodeList,
    Conference_FloorG Inlet Node List,    !- Name
    Node 367;                 !- Node 1 Name
NodeList,
    Conference_FloorG Return Node List,    !- Name
    Node 368;                 !- Node 1 Name
NodeList,
    Conference_N_FloorM Inlet Node List,    !- Name
    Node 305;                 !- Node 1 Name
NodeList,
    Conference_N_FloorM Return Node List,    !- Name
    Node 306;                 !- Node 1 Name
NodeList,
    Conference_N_FloorT Inlet Node List,    !- Name
    Node 244;                 !- Node 1 Name
NodeList,
    Conference_N_FloorT Return Node List,    !- Name
    Node 245;                 !- Node 1 Name
NodeList,
    Conference_S_FloorM Inlet Node List,    !- Name
    Node 308;                 !- Node 1 Name
NodeList,
    Conference_S_FloorM Return Node List,    !- Name
    Node 309;                 !- Node 1 Name
NodeList,
    Conference_S_FloorT Inlet Node List,    !- Name
    Node 247;                 !- Node 1 Name
NodeList,
    Conference_S_FloorT Return Node List,    !- Name
    Node 248;                 !- Node 1 Name
NodeList,
    Conference_W_FloorM Inlet Node List,    !- Name
    Node 311;                 !- Node 1 Name
NodeList,
    Conference_W_FloorM Return Node List,    !- Name
    Node 312;                 !- Node 1 Name
NodeList,
    Conference_W_FloorT Inlet Node List,    !- Name
    Node 250;                 !- Node 1 Name
NodeList,
    Conference_W_FloorT Return Node List,    !- Name
    Node 251;                 !- Node 1 Name
NodeList,
    Core_Enclosed_ Office_FloorM Inlet Node List,    !- Name
    Node 314;                 !- Node 1 Name
NodeList,
    Core_Enclosed_ Office_FloorM Return Node List,    !- Name
    Node 315;                 !- Node 1 Name
NodeList,
    Core_Enclosed_ Office_FloorT Inlet Node List,    !- Name
    Node 253;                 !- Node 1 Name
NodeList,
    Core_Enclosed_ Office_FloorT Return Node List,    !- Name
    Node 254;                 !- Node 1 Name
NodeList,
    Core_Enclosed_Office_Basement Inlet Node List,    !- Name
    Node 152;                 !- Node 1 Name
NodeList,
    Core_Enclosed_Office_Basement Return Node List,    !- Name
    Node 153;                 !- Node 1 Name
NodeList,
    Core_Enclosed_Office_FloorG Inlet Node List,    !- Name
    Node 370;                 !- Node 1 Name
NodeList,
    Core_Enclosed_Office_FloorG Return Node List,    !- Name
    Node 371;                 !- Node 1 Name
NodeList,
    Corridor_E_Basement Inlet Node List,    !- Name
    Node 147;                 !- Node 1 Name
NodeList,
    Corridor_E_Basement Return Node List,    !- Name
    Node 148;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorG Inlet Node List,    !- Name
    Node 373;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorG Return Node List,    !- Name
    Node 374;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorM Inlet Node List,    !- Name
    Node 317;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorM Return Node List,    !- Name
    Node 318;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorT Inlet Node List,    !- Name
    Node 256;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorT Return Node List,    !- Name
    Node 257;                 !- Node 1 Name
NodeList,
    Corridor_W_Basement Inlet Node List,    !- Name
    Node 157;                 !- Node 1 Name
NodeList,
    Corridor_W_Basement Return Node List,    !- Name
    Node 158;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorG Inlet Node List,    !- Name
    Node 376;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorG Return Node List,    !- Name
    Node 377;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorM Inlet Node List,    !- Name
    Node 320;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorM Return Node List,    !- Name
    Node 321;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorT Inlet Node List,    !- Name
    Node 259;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorT Return Node List,    !- Name
    Node 260;                 !- Node 1 Name
NodeList,
    FoodPrep_FloorG Inlet Node List,    !- Name
    Node 379;                 !- Node 1 Name
NodeList,
    FoodPrep_FloorG Return Node List,    !- Name
    Node 380;                 !- Node 1 Name
NodeList,
    Lobby_Basement Inlet Node List,    !- Name
    Node 162;                 !- Node 1 Name
NodeList,
    Lobby_Basement Return Node List,    !- Name
    Node 163;                 !- Node 1 Name
NodeList,
    Lobby_FloorG Inlet Node List,    !- Name
    Node 382;                 !- Node 1 Name
NodeList,
    Lobby_FloorG Return Node List,    !- Name
    Node 383;                 !- Node 1 Name
NodeList,
    Lobby_FloorM Inlet Node List,    !- Name
    Node 323;                 !- Node 1 Name
NodeList,
    Lobby_FloorM Return Node List,    !- Name
    Node 324;                 !- Node 1 Name
NodeList,
    Lobby_FloorT Inlet Node List,    !- Name
    Node 262;                 !- Node 1 Name
NodeList,
    Lobby_FloorT Return Node List,    !- Name
    Node 263;                 !- Node 1 Name
NodeList,
    Lobby_S_FloorG Inlet Node List,    !- Name
    Node 385;                 !- Node 1 Name
NodeList,
    Lobby_S_FloorG Return Node List,    !- Name
    Node 386;                 !- Node 1 Name
NodeList,
    Locker_FloorG Inlet Node List,    !- Name
    Node 415;                 !- Node 1 Name
NodeList,
    Locker_FloorG Return Node List,    !- Name
    Node 416;                 !- Node 1 Name
NodeList,
    Locker_FloorG Exhaust Node List,    !- Name
    Node 602;                 !- Node 1 Name
NodeList,
    Mech/Elec_Basement Inlet Node List,    !- Name
    Node 167;                 !- Node 1 Name
NodeList,
    Mech/Elec_Basement Return Node List,    !- Name
    Node 168;                 !- Node 1 Name
NodeList,
    Mech/Elec_FloorG Inlet Node List,    !- Name
    Node 388;                 !- Node 1 Name
NodeList,
    Mech/Elec_FloorG Return Node List,    !- Name
    Node 389;                 !- Node 1 Name
NodeList,
    Mech/Elec_FloorM Inlet Node List,    !- Name
    Node 326;                 !- Node 1 Name
NodeList,
    Mech/Elec_FloorM Return Node List,    !- Name
    Node 327;                 !- Node 1 Name
NodeList,
    Mech/Elec_FloorT Inlet Node List,    !- Name
    Node 265;                 !- Node 1 Name
NodeList,
    Mech/Elec_FloorT Return Node List,    !- Name
    Node 266;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NE_FloorG Inlet Node List,    !- Name
    Node 391;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NE_FloorG Return Node List,    !- Name
    Node 392;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NE_FloorM Inlet Node List,    !- Name
    Node 329;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NE_FloorM Return Node List,    !- Name
    Node 330;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NE_FloorT Inlet Node List,    !- Name
    Node 268;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NE_FloorT Return Node List,    !- Name
    Node 269;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NW_FloorG Inlet Node List,    !- Name
    Node 394;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NW_FloorG Return Node List,    !- Name
    Node 395;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NW_FloorM Inlet Node List,    !- Name
    Node 332;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NW_FloorM Return Node List,    !- Name
    Node 333;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NW_FloorT Inlet Node List,    !- Name
    Node 271;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_NW_FloorT Return Node List,    !- Name
    Node 272;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_SE_FloorM Inlet Node List,    !- Name
    Node 335;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_SE_FloorM Return Node List,    !- Name
    Node 336;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_SE_FloorT Inlet Node List,    !- Name
    Node 274;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_SE_FloorT Return Node List,    !- Name
    Node 275;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_SW_FloorM Inlet Node List,    !- Name
    Node 338;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_SW_FloorM Return Node List,    !- Name
    Node 339;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_SW_FloorT Inlet Node List,    !- Name
    Node 277;                 !- Node 1 Name
NodeList,
    Perimeter_Enclosed_ Office_SW_FloorT Return Node List,    !- Name
    Node 278;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_E_FloorG Inlet Node List,    !- Name
    Node 397;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_E_FloorG Return Node List,    !- Name
    Node 398;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_E_FloorM Inlet Node List,    !- Name
    Node 341;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_E_FloorM Return Node List,    !- Name
    Node 342;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_E_FloorT Inlet Node List,    !- Name
    Node 280;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_E_FloorT Return Node List,    !- Name
    Node 281;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_N_Basement Inlet Node List,    !- Name
    Node 172;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_N_Basement Return Node List,    !- Name
    Node 173;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_N_FloorG Inlet Node List,    !- Name
    Node 400;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_N_FloorG Return Node List,    !- Name
    Node 401;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_N_FloorM Inlet Node List,    !- Name
    Node 344;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_N_FloorM Return Node List,    !- Name
    Node 345;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_N_FloorT Inlet Node List,    !- Name
    Node 283;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_N_FloorT Return Node List,    !- Name
    Node 284;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_S_Basement Inlet Node List,    !- Name
    Node 177;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_S_Basement Return Node List,    !- Name
    Node 178;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_S_FloorM Inlet Node List,    !- Name
    Node 347;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_S_FloorM Return Node List,    !- Name
    Node 348;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_S_FloorT Inlet Node List,    !- Name
    Node 286;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_S_FloorT Return Node List,    !- Name
    Node 287;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_W_FloorG Inlet Node List,    !- Name
    Node 403;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_W_FloorG Return Node List,    !- Name
    Node 404;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_W_FloorM Inlet Node List,    !- Name
    Node 350;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_W_FloorM Return Node List,    !- Name
    Node 351;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_W_FloorT Inlet Node List,    !- Name
    Node 289;                 !- Node 1 Name
NodeList,
    Perimeter_Open_ Office_W_FloorT Return Node List,    !- Name
    Node 290;                 !- Node 1 Name
NodeList,
    Restroom_Basement Exhaust Node List,
    Node 364;    !- Node 1 Name                 !- Node 1 Name
NodeList,
    Restroom_FloorG Exhaust Node List,
    Node 418;    !- Node 1 Name                 !- Node 1 Name
NodeList,
    Restroom_FloorM Exhaust Node List,
    Node 362;    !- Node 1 Name                 !- Node 1 Name
NodeList,
    Restroom_FloorT Exhaust Node List,
    Node 600;    !- Node 1 Name                 !- Node 1 Name
NodeList,
    Server_Room_Basement Inlet Node List,    !- Name
    Node 564;                 !- Node 1 Name
NodeList,
    Server_Room_Basement Return Node List,    !- Name
    Node 580;                 !- Node 1 Name
NodeList,
    Server_Room_FloorG Inlet Node List,    !- Name
    Node 558;                 !- Node 1 Name
NodeList,
    Server_Room_FloorG Exhaust Node List,    !- Name
    Node 555;                 !- Node 1 Name
NodeList,
    Server_Room_FloorM Inlet Node List,    !- Name
    Node 560;                 !- Node 1 Name
NodeList,
    Server_Room_FloorM Exhaust Node List,    !- Name
    Node 559;                 !- Node 1 Name
NodeList,
    Server_Room_FloorT Inlet Node List,    !- Name
    Node 562;                 !- Node 1 Name
NodeList,
    Server_Room_FloorT Exhaust Node List,    !- Name
    Node 561;                 !- Node 1 Name
NodeList,
    Stair/Elevator_Basement Inlet Node List,    !- Name
    Node 187;                 !- Node 1 Name
NodeList,
    Stair/Elevator_Basement Return Node List,    !- Name
    Node 188;                 !- Node 1 Name
NodeList,
    Stair/Elevator_FloorG Inlet Node List,    !- Name
    Node 409;                 !- Node 1 Name
NodeList,
    Stair/Elevator_FloorG Return Node List,    !- Name
    Node 410;                 !- Node 1 Name
NodeList,
    Stair/Elevator_FloorM Inlet Node List,    !- Name
    Node 353;                 !- Node 1 Name
NodeList,
    Stair/Elevator_FloorM Return Node List,    !- Name
    Node 354;                 !- Node 1 Name
NodeList,
    Stair/Elevator_FloorT Inlet Node List,    !- Name
    Node 298;                 !- Node 1 Name
NodeList,
    Stair/Elevator_FloorT Return Node List,    !- Name
    Node 299;                 !- Node 1 Name
NodeList,
    Storage_Basement Inlet Node List,    !- Name
    Node 192;                 !- Node 1 Name
NodeList,
    Storage_Basement Return Node List,    !- Name
    Node 193;                 !- Node 1 Name
NodeList,
    Storage_FloorG Inlet Node List,    !- Name
    Node 412;                 !- Node 1 Name
NodeList,
    Storage_FloorG Return Node List,    !- Name
    Node 413;                 !- Node 1 Name
NodeList,
    Storage_FloorM Inlet Node List,    !- Name
    Node 359;                 !- Node 1 Name
NodeList,
    Storage_FloorM Return Node List,    !- Name
    Node 360;                 !- Node 1 Name
NodeList,
    Storage_FloorT Inlet Node List,    !- Name
    Node 292;                 !- Node 1 Name
NodeList,
    Storage_FloorT Return Node List,    !- Name
    Node 293;                 !- Node 1 Name
NodeList,
    CRAH_ServerRoom_Basement Supply Outlet Nodes,    !- Name
    Node 556;                 !- Node 1 Name
NodeList,
    CRAH_ServerRoom_Basement Demand Inlet Nodes,    !- Name
    Node 557;                 !- Node 1 Name
NodeList,
    VAV With Reheat_Basement Supply Outlet Nodes,    !- Name
    Node 81;                  !- Node 1 Name
NodeList,
    VAV With Reheat_Basement Demand Inlet Nodes,    !- Name
    Node 82;                  !- Node 1 Name
NodeList,
    VAV With Reheat_FloorG Supply Outlet Nodes,    !- Name
    Node 196;                 !- Node 1 Name
NodeList,
    VAV With Reheat_FloorG Demand Inlet Nodes,    !- Name
    Node 197;                 !- Node 1 Name
NodeList,
    VAV With Reheat_FloorM Supply Outlet Nodes,    !- Name
    Node 211;                 !- Node 1 Name
NodeList,
    VAV With Reheat_FloorM Demand Inlet Nodes,    !- Name
    Node 212;                 !- Node 1 Name
NodeList,
    VAV With Reheat_FloorT Supply Outlet Nodes,    !- Name
    Node 226;                 !- Node 1 Name
NodeList,
    VAV With Reheat_FloorT Demand Inlet Nodes,    !- Name
    Node 227;                 !- Node 1 Name
OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name
OutdoorAir:NodeList,
    CRAC_G OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    CRAC_M OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    CRAC_T OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 86;                  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Outboard OA Node;         !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 200;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 215;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 230;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 603;                 !- Node or NodeList Name 1
Pipe:Adiabatic,
    Adiabatic Pipe 1,         !- Name
    Node 420,                 !- Inlet Node Name
    Node 111;                 !- Outlet Node Name
Pipe:Adiabatic,
    Adiabatic Pipe,           !- Name
    Node 421,                 !- Inlet Node Name
    Node 106;                 !- Outlet Node Name
Pipe:Adiabatic,
    Adiabatic Pipe 3,         !- Name
    Node 112,                 !- Inlet Node Name
    Node 423;                 !- Outlet Node Name
Pipe:Adiabatic,
    Adiabatic Pipe 2,         !- Name
    Node 113,                 !- Inlet Node Name
    Node 422;                 !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 7,         !- Name
    Node 114,                 !- Inlet Node Name
    Node 105;                 !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 9,         !- Name
    Node 107,                 !- Inlet Node Name
    Node 121;                 !- Outlet Node Name
Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,    !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 10,        !- Name
    Node 122,                 !- Inlet Node Name
    Node 108;                 !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 12,        !- Name
    Node 132,                 !- Inlet Node Name
    Node 124;                 !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 14,        !- Name
    Node 126,                 !- Inlet Node Name
    Node 137;                 !- Outlet Node Name
Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,    !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 15,        !- Name
    Node 138,                 !- Inlet Node Name
    Node 127;                 !- Outlet Node Name
Pipe:Adiabatic,
    Adiabatic Pipe 8,         !- Name
    Node 90,                  !- Inlet Node Name
    Node 429;                 !- Outlet Node Name
Pipe:Adiabatic,
    Adiabatic Pipe 7,         !- Name
    Node 95,                  !- Inlet Node Name
    Node 428;                 !- Outlet Node Name
Pipe:Adiabatic,
    Adiabatic Pipe 5,         !- Name
    Node 96,                  !- Inlet Node Name
    Node 426;                 !- Outlet Node Name
Pipe:Adiabatic,
    Adiabatic Pipe 6,         !- Name
    Node 97,                  !- Inlet Node Name
    Node 427;                 !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 5,         !- Name
    Node 103,                 !- Inlet Node Name
    Node 89;                  !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Node 91,                  !- Inlet Node Name
    Node 102;                 !- Outlet Node Name
Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,    !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Node 101,                 !- Inlet Node Name
    Node 92;                  !- Outlet Node Name
Pump:VariableSpeed,
    Pump Variable Speed 2,    !- Name
    Node 104,                 !- Inlet Node Name
    Node 110,                 !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate {m3/s}
    179352,                   !- Design Pump Head {Pa}
    Autosize,                 !- Design Power Consumption {W}
    0.924,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                 !- Design Minimum Flow Rate {m3/s}
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter {m}
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule {Pa}
    ,                         !- Maximum Pressure Schedule {Pa}
    ,                         !- Minimum RPM Schedule {rev/min}
    ,                         !- Maximum RPM Schedule {rev/min}
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
Pump:VariableSpeed,
    Pump Variable Speed 1,    !- Name
    Node 88,                  !- Inlet Node Name
    Node 94,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate {m3/s}
    179352,                   !- Design Pump Head {Pa}
    Autosize,                 !- Design Power Consumption {W}
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    Autosize,                 !- Design Minimum Flow Rate {m3/s}
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter {m}
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule {Pa}
    ,                         !- Maximum Pressure Schedule {Pa}
    ,                         !- Minimum RPM Schedule {rev/min}
    ,                         !- Maximum RPM Schedule {rev/min}
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
Pump:ConstantSpeed,
    Const Spd Pump,           !- Name
    Node 123,                 !- Inlet Node Name
    Node 93,                  !- Outlet Node Name
    Autosize,                 !- Design Flow Rate {m3/s}
    179352,                   !- Design Pump Head {Pa}
    Autosize,                 !- Design Power Consumption {W}
    0.93,                     !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter {m}
    ,                         !- Rotational Speed {rev/min}
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                  !- EndUse Subcategory
Boiler:HotWater,
    HW Boiler_2,              !- Name
    NaturalGas,               !- Fuel Type
    Autosize,                 !- Nominal Capacity {W}
    0.82,                      !- Nominal Thermal Efficiency
    EnteringBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,        !- Normalized Boiler Efficiency Curve Name
    Autosize,                 !- Design Water Flow Rate {m3/s}
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Node 429,                 !- Boiler Water Inlet Node Name
    Node 95,                  !- Boiler Water Outlet Node Name
    99,                       !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,    !- Boiler Flow Mode
    298.384449,               !- On Cycle Parasitic Electric Load {W}
    1,                        !- Sizing Factor
    General,                  !- EndUse Subcategory
    0;                        !- Off Cycle Parasitic Fuel Load {W}
Boiler:HotWater,
    HW Boiler_1,              !- Name
    NaturalGas,               !- Fuel Type
    Autosize,                 !- Nominal Capacity {W}
    0.82,                      !- Nominal Thermal Efficiency
    EnteringBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency 1,      !- Normalized Boiler Efficiency Curve Name
    Autosize,                 !- Design Water Flow Rate {m3/s}
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Node 426,                 !- Boiler Water Inlet Node Name
    Node 97,                  !- Boiler Water Outlet Node Name
    99,                       !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,    !- Boiler Flow Mode
    298.384449,               !- On Cycle Parasitic Electric Load {W}
    1,                        !- Sizing Factor
    General,                  !- EndUse Subcategory
    0;                        !- Off Cycle Parasitic Fuel Load {W}
Chiller:Electric:EIR,
    WC Chiller_2,             !- Name
    Autosize,                 !- Reference Capacity {W}
    5.961,                    !- Reference COP {W/W}
    6.67,                     !- Reference Leaving Chilled Water Temperature {C}
    27.8333333,               !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                 !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                 !- Reference Condenser Fluid Flow Rate {m3/s}
    ACM2013_ChlrWtr_Centrifugal_PathB_300to600ton_CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.1,                      !- Minimum Unloading Ratio
    Node 111,                 !- Chilled Water Inlet Node Name
    Node 421,                 !- Chilled Water Outlet Node Name
    Node 552,                 !- Condenser Inlet Node Name
    Node 553,                 !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0,                        !- Condenser Fan Power Ratio {W/W}
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,    !- Chiller Flow Mode
    ,                         !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    0,                        !- Basin Heater Capacity {W/K}
    10,                       !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    1,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General,                  !- EndUse Subcategory
    ConstantFlow,             !- Condenser Flow Control
    ,                         !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
    ,                         !- Temperature Difference Across Condenser Schedule Name
    0.2,                      !- Condenser Minimum Flow Fraction
    ,                         !- Thermosiphon Capacity Fraction Curve Name
    0;                        !- Thermosiphon Minimum Temperature Difference
Chiller:Electric:EIR,
    WC Chiller_1,             !- Name
    Autosize,                 !- Reference Capacity {W}
    5.961,                    !- Reference COP {W/W}
    6.67,                     !- Reference Leaving Chilled Water Temperature {C}
    27.8333333,               !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                 !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                 !- Reference Condenser Fluid Flow Rate {m3/s}
    ACM2013_ChlrWtr_Centrifugal_PathB_300to600ton_CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.1,                      !- Minimum Unloading Ratio
    Node 423,                 !- Chilled Water Inlet Node Name
    Node 113,                 !- Chilled Water Outlet Node Name
    Node 128,                 !- Condenser Inlet Node Name
    Node 134,                 !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0,                        !- Condenser Fan Power Ratio {W/W}
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,    !- Chiller Flow Mode
    ,                         !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    0,                        !- Basin Heater Capacity {W/K}
    10,                       !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    1,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General,                  !- EndUse Subcategory
    ConstantFlow,             !- Condenser Flow Control
    ,                         !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
    ,                         !- Temperature Difference Across Condenser Schedule Name
    0.2,                      !- Condenser Minimum Flow Fraction
    ,                         !- Thermosiphon Capacity Fraction Curve Name
    0;                        !- Thermosiphon Minimum Temperature Difference
CoolingTower:VariableSpeed,
    Cooling Tower_1,          !- Name
    Node 125,                 !- Water Inlet Node Name
    Node 129,                 !- Water Outlet Node Name
    CoolToolsUserDefined,     !- Model Type
    Cooling Tower Performance Cool Tools,    !- Model Coefficient Name
    22.2777733,               !- Design Inlet Air WetBulb Temperature {C}
    5.55556,                  !- Design Approach Temperature {deltaC}
    5.5556,                   !- Design Range Temperature {deltaC}
    Autosize,                 !- Design Water Flow Rate {m3/s}
    Autosize,                 !- Design Air Flow Rate {m3/s}
    Autosize,                 !- Design Fan Power {W}
    Cooling Tower Cool Tools User Defined Fan Power Ratio Curve,    !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.5,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    SaturatedExit,            !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor {percent/K}
    0.008,                    !- Drift Loss Percent {percent}
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3,                        !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    1,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    ,                         !- Cell Minimum Water Flow Rate Fraction
    ,                         !- Cell Maximum Water Flow Rate Fraction
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory
CoolingTowerPerformance:CoolTools,
    Cooling Tower Performance Cool Tools,    !- Name
    -1,                       !- Minimum Inlet Air WetBulb Temperature {C}
    26.6667,                  !- Maximum Inlet Air WetBulb Temperature {C}
    1.1111,                   !- Minimum Range Temperature {deltaC}
    11.1111,                  !- Maximum Range Temperature {deltaC}
    1.1111,                   !- Minimum Approach Temperature {deltaC}
    11.1111,                  !- Maximum Approach Temperature {deltaC}
    0.75,                     !- Minimum Water Flow Rate Ratio
    1.25,                     !- Maximum Water Flow Rate Ratio
    0.52049709836241,         !- Coefficient 1
    -10.617046395344,         !- Coefficient 2
    10.7292974722538,         !- Coefficient 3
    -2.74988377158227,        !- Coefficient 4
    4.73629943913743,         !- Coefficient 5
    -8.25759700874711,        !- Coefficient 6
    1.57640938114136,         !- Coefficient 7
    6.51119643791324,         !- Coefficient 8
    1.50433525206692,         !- Coefficient 9
    -3.2888529287801,         !- Coefficient 10
    0.0257786145353773,       !- Coefficient 11
    0.182464289315254,        !- Coefficient 12
    -0.08189473,              !- Coefficient 13
    -0.215010003996285,       !- Coefficient 14
    0.0186741309635284,       !- Coefficient 15
    0.0536824177590012,       !- Coefficient 16
    -0.00270969,              !- Coefficient 17
    0.001122775,              !- Coefficient 18
    -0.001277585,             !- Coefficient 19
    7.604208e-05,             !- Coefficient 20
    1.43600088336017,         !- Coefficient 21
    -0.5198695909109,         !- Coefficient 22
    0.117339576910507,        !- Coefficient 23
    1.50492810819924,         !- Coefficient 24
    -0.135898905926974,       !- Coefficient 25
    -0.152577581866506,       !- Coefficient 26
    -0.05338438,              !- Coefficient 27
    0.004932949,              !- Coefficient 28
    -0.007962604,             !- Coefficient 29
    0.0002226198,             !- Coefficient 30
    -0.0543952,               !- Coefficient 31
    0.004742669,              !- Coefficient 32
    -0.01858547,              !- Coefficient 33
    0.001156677,              !- Coefficient 34
    0.000807370664460284;     !- Coefficient 35
PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 105,                 !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature {C}
    0,                        !- Minimum Loop Temperature {C}
    Autosize,                 !- Maximum Loop Flow Rate {m3/s}
    0,                        !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,            !- Plant Loop Volume {m3}
    Node 104,                 !- Plant Side Inlet Node Name
    Node 105,                 !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,    !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 107,                 !- Demand Side Inlet Node Name
    Node 108,                 !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,    !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation
PlantLoop,
    Condenser Water Loop,     !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 124,                 !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature {C}
    0,                        !- Minimum Loop Temperature {C}
    Autosize,                 !- Maximum Loop Flow Rate {m3/s}
    0,                        !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,            !- Plant Loop Volume {m3}
    Node 123,                 !- Plant Side Inlet Node Name
    Node 124,                 !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,    !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 126,                 !- Demand Side Inlet Node Name
    Node 127,                 !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,    !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation
PlantLoop,
    Hot Water Loop,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 89,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature {C}
    0,                        !- Minimum Loop Temperature {C}
    Autosize,                 !- Maximum Loop Flow Rate {m3/s}
    0,                        !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,            !- Plant Loop Volume {m3}
    Node 88,                  !- Plant Side Inlet Node Name
    Node 89,                  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,    !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 91,                  !- Demand Side Inlet Node Name
    Node 92,                  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,    !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation
PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    WC Chiller_2,             !- Equipment 1 Name
    Chiller:Electric:EIR,     !- Equipment 2 Object Type
    WC Chiller_1;             !- Equipment 2 Name
PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,    !- Name
    CoolingTower:VariableSpeed,    !- Equipment 1 Object Type
    Cooling Tower_1;          !- Equipment 1 Name
PlantEquipmentList,
    Hot Water Loop Heating Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    HW Boiler_2,              !- Equipment 1 Name
    Boiler:HotWater,          !- Equipment 2 Object Type
    HW Boiler_1;              !- Equipment 2 Name
PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit {W}
    1000000000,               !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name
PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit {W}
    1000000000,               !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name
PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit {W}
    1000000000,               !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;    !- Range 1 Equipment List Name
PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;                    !- Program Line 16
AvailabilityManager:ScheduledOn,
    AVM Scheduled On,         !- Name
    Always On Discrete;       !- Schedule Name
AvailabilityManager:NightCycle,
    AVM Night Cycle,          !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900;                      !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 1,        !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900;                      !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 2,        !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900;                      !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 3,        !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeLargeOfficeHVACAvail,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900;                      !- Cycling Run Time {s}
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:ScheduledOn,    !- Availability Manager 1 Object Type
    AVM Scheduled On;         !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    AVM Night Cycle;          !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    AHU VAV_Basement 1 AvailabilityManagerAssigmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    AVM Night Cycle 1;          !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    AHU VAV_FloorG 1 AvailabilityManagerAssigmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    AVM Night Cycle 2;          !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    AHU VAV_FloorM 1 AvailabilityManagerAssigmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    AVM Night Cycle 3;          !- Availability Manager 1 Name
SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,    !- Name
    Temperature,              !- Control Variable
    BaseHWSystemTemp,         !- Schedule Name
    Node 89;                  !- Setpoint Node or NodeList Name
SetpointManager:OutdoorAirReset,
    Outdoor Air Reset,        !- Name
    Temperature,              !- Control Variable
    10,                       !- Setpoint at Outdoor Low Temperature {C}
    15.55555556,              !- Outdoor Low Temperature {C}
    6.66666667,               !- Setpoint at Outdoor High Temperature {C}
    26.66666667,              !- Outdoor High Temperature {C}
    Node 105;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Setpoint Manager Single Zone Cooling,    !- Name
    Temperature,              !- Control Variable
    12.8,                     !- Minimum Supply Air Temperature {C}
    15.6,                     !- Maximum Supply Air Temperature {C}
    Server_Room_Basement,     !- Control Zone Name
    Node 10,                  !- Zone Node Name
    Node 564,                 !- Zone Inlet Node Name
    Node 556;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 585 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 556,                 !- Reference Setpoint Node Name
    Node 587,                 !- Fan Inlet Node Name
    Node 556,                 !- Fan Outlet Node Name
    Node 585;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 583 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 556,                 !- Reference Setpoint Node Name
    Node 587,                 !- Fan Inlet Node Name
    Node 556,                 !- Fan Outlet Node Name
    Node 583;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 587 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 556,                 !- Reference Setpoint Node Name
    Node 587,                 !- Fan Inlet Node Name
    Node 556,                 !- Fan Outlet Node Name
    Node 587;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 80 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 81,                  !- Reference Setpoint Node Name
    Node 584,                 !- Fan Inlet Node Name
    Node 81,                  !- Fan Outlet Node Name
    Node 80;                  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 566 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 81,                  !- Reference Setpoint Node Name
    Node 584,                 !- Fan Inlet Node Name
    Node 81,                  !- Fan Outlet Node Name
    Node 566;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 85 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 81,                  !- Reference Setpoint Node Name
    Node 584,                 !- Fan Inlet Node Name
    Node 81,                  !- Fan Outlet Node Name
    Node 85;                  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 87 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 81,                  !- Reference Setpoint Node Name
    Node 584,                 !- Fan Inlet Node Name
    Node 81,                  !- Fan Outlet Node Name
    Node 87;                  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 584 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 81,                  !- Reference Setpoint Node Name
    Node 584,                 !- Fan Inlet Node Name
    Node 81,                  !- Fan Outlet Node Name
    Node 584;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 195 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 196,                 !- Reference Setpoint Node Name
    Node 208,                 !- Fan Inlet Node Name
    Node 196,                 !- Fan Outlet Node Name
    Node 195;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 568 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 196,                 !- Reference Setpoint Node Name
    Node 208,                 !- Fan Inlet Node Name
    Node 196,                 !- Fan Outlet Node Name
    Node 568;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 202 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 196,                 !- Reference Setpoint Node Name
    Node 208,                 !- Fan Inlet Node Name
    Node 196,                 !- Fan Outlet Node Name
    Node 202;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 205 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 196,                 !- Reference Setpoint Node Name
    Node 208,                 !- Fan Inlet Node Name
    Node 196,                 !- Fan Outlet Node Name
    Node 205;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 208 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 196,                 !- Reference Setpoint Node Name
    Node 208,                 !- Fan Inlet Node Name
    Node 196,                 !- Fan Outlet Node Name
    Node 208;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 210 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 211,                 !- Reference Setpoint Node Name
    Node 223,                 !- Fan Inlet Node Name
    Node 211,                 !- Fan Outlet Node Name
    Node 210;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 570 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 211,                 !- Reference Setpoint Node Name
    Node 223,                 !- Fan Inlet Node Name
    Node 211,                 !- Fan Outlet Node Name
    Node 570;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 217 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 211,                 !- Reference Setpoint Node Name
    Node 223,                 !- Fan Inlet Node Name
    Node 211,                 !- Fan Outlet Node Name
    Node 217;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 220 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 211,                 !- Reference Setpoint Node Name
    Node 223,                 !- Fan Inlet Node Name
    Node 211,                 !- Fan Outlet Node Name
    Node 220;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 223 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 211,                 !- Reference Setpoint Node Name
    Node 223,                 !- Fan Inlet Node Name
    Node 211,                 !- Fan Outlet Node Name
    Node 223;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 225 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 226,                 !- Reference Setpoint Node Name
    Node 238,                 !- Fan Inlet Node Name
    Node 226,                 !- Fan Outlet Node Name
    Node 225;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 572 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 226,                 !- Reference Setpoint Node Name
    Node 238,                 !- Fan Inlet Node Name
    Node 226,                 !- Fan Outlet Node Name
    Node 572;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 232 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 226,                 !- Reference Setpoint Node Name
    Node 238,                 !- Fan Inlet Node Name
    Node 226,                 !- Fan Outlet Node Name
    Node 232;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 235 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 226,                 !- Reference Setpoint Node Name
    Node 238,                 !- Fan Inlet Node Name
    Node 226,                 !- Fan Outlet Node Name
    Node 235;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 238 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 226,                 !- Reference Setpoint Node Name
    Node 238,                 !- Fan Inlet Node Name
    Node 226,                 !- Fan Outlet Node Name
    Node 238;                 !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset_Basement,    !- Name
    Temperature,              !- Control Variable
    VAV With Reheat_Basement,    !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature {C}
    18.33,                    !- Maximum Setpoint Temperature {C}
    MaximumTemperature,       !- Strategy
    Node 81;                  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset_FloorG,    !- Name
    Temperature,              !- Control Variable
    VAV With Reheat_FloorG,    !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature {C}
    18.33,                    !- Maximum Setpoint Temperature {C}
    MaximumTemperature,       !- Strategy
    Node 196;                 !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset_FloorM,    !- Name
    Temperature,              !- Control Variable
    VAV With Reheat_FloorM,    !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature {C}
    18.33,                    !- Maximum Setpoint Temperature {C}
    MaximumTemperature,       !- Strategy
    Node 211;                 !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset_FloorT,    !- Name
    Temperature,              !- Control Variable
    VAV With Reheat_FloorT,    !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature {C}
    18.33,                    !- Maximum Setpoint Temperature {C}
    MaximumTemperature,       !- Strategy
    Node 226;                 !- Setpoint Node or NodeList Name
SetpointManager:FollowOutdoorAirTemperature,
    Setpoint Manager Follow Outdoor Air Temperature 1,    !- Name
    Temperature,              !- Control Variable
    OutdoorAirWetBulb,        !- Reference Temperature Type
    1.5,                      !- Offset Temperature Difference {deltaC}
    80,                       !- Maximum Setpoint Temperature {C}
    6,                        !- Minimum Setpoint Temperature {C}
    Node 124;                 !- Setpoint Node or NodeList Name
Curve:Quadratic,
    Curve Quadratic 41,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 42,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 43,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Quadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFPLR,    !- Name
    0.055483,                 !- Coefficient1 Constant
    0.451866,                 !- Coefficient2 x
    0.488242,                 !- Coefficient3 x2
    0.1,                      !- Minimum Value of x
    100,                      !- Maximum Value of x
    0.11;                     !- Minimum Curve Output
Curve:Cubic,
    Cooling Tower Cool Tools User Defined Fan Power Ratio Curve,    !- Name
    -0.0093,                  !- Coefficient1 Constant
    0.0512,                   !- Coefficient2 x
    -0.0838,                  !- Coefficient3 x2
    1.0419,                   !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Biquadratic,
    Curve Biquadratic 33,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y
Curve:Biquadratic,
    Curve Biquadratic 34,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y
Curve:Biquadratic,
    ACM2013_ChlrWtr_Centrifugal_PathB_300to600ton_CAPFT,    !- Name
    1.35608,                  !- Coefficient1 Constant
    0.04875,                  !- Coefficient2 x
    -0.000888,                !- Coefficient3 x2
    -0.014525,                !- Coefficient4 y
    -0.000286,                !- Coefficient5 y2
    -4e-05,                   !- Coefficient6 xy
    4.44,                     !- Minimum Value of x
    12.22,                    !- Maximum Value of x
    15.56,                    !- Minimum Value of y
    29.44,                    !- Maximum Value of y
    0.87,                     !- Minimum Curve Output
    1.52;                     !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFT,    !- Name
    0.756376,                 !- Coefficient1 Constant
    -0.015019,                !- Coefficient2 x
    0.000156,                 !- Coefficient3 x2
    0.00246,                  !- Coefficient4 y
    0.000515,                 !- Coefficient5 y2
    -0.000687,                !- Coefficient6 xy
    4.44,                     !- Minimum Value of x
    12.22,                    !- Maximum Value of x
    15.56,                    !- Minimum Value of y
    29.44,                    !- Maximum Value of y
    0.63,                     !- Minimum Curve Output
    1.12;                     !- Maximum Curve Output
Curve:Biquadratic,
    Boiler Efficiency,        !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type
Curve:Biquadratic,
    Boiler Efficiency 1,      !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Table:IndependentVariable,
    ERV HX_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariableList,
    ERV HX_SensHeatEff Independent Variable List,    !- Name
    ERV HX_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_LatHeatEff Independent Variable List,    !- Name
    ERV HX_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_SensCoolEff Independent Variable List,    !- Name
    ERV HX_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_LatCoolEff Independent Variable List,    !- Name
    ERV HX_IndependentVariable;    !- Independent Variable 1 Name
Table:Lookup,
    ERV HX_SensHeatEff,       !- Name
    ERV HX_SensHeatEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.76,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.81,                     !- Output Value 1
    0.76;                     !- Output Value 2
Table:Lookup,
    ERV HX_LatHeatEff,        !- Name
    ERV HX_LatHeatEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.68,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.73,                     !- Output Value 1
    0.68;                     !- Output Value 2
Table:Lookup,
    ERV HX_SensCoolEff,       !- Name
    ERV HX_SensCoolEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.76,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.81,                     !- Output Value 1
    0.76;                     !- Output Value 2
Table:Lookup,
    ERV HX_LatCoolEff,        !- Name
    ERV HX_LatCoolEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.68,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.73,                     !- Output Value 1
    0.68;                     !- Output Value 2
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    SONOMA COUNTY AP,        !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    34.7472;                 !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    36.4,                    !- Maximum Dry-Bulb Temperature {C}
    16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.335,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.515;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    37.1,                    !- Maximum Dry-Bulb Temperature {C}
    16.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.352,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.468;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    36.8,                    !- Maximum Dry-Bulb Temperature {C}
    16.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.349,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.477;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    26.2,                    !- Maximum Dry-Bulb Temperature {C}
    12.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.315,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.578;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    16.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    16.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.32,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.591;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    36.8,                    !- Maximum Dry-Bulb Temperature {C}
    17.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.334,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.509;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.5,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -1.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_724957_SONOMA-COUNTY-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ02;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ02,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10.5,                    !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    10.44,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    10.83,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    11.56,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    11.5,                    !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    12.78,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    14.17,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    13.94,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    14.06,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    13.67,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    12.67,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    11.11;                   !- Field 48
