    Perimeter_Open_ Office_N_Basement_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    35.1207847327275,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    35.1207847327275,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    39.4149323071283,         !- Vertex 3 Xcoordinate {m}
    35.1207847327275,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    39.4149323071283,         !- Vertex 4 Xcoordinate {m}
    35.1207847327275,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_7 Revesred,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_E_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -8.301981e-15,            !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    35.1207847327275,         !- Vertex 2 Ycoordinate {m}
    -1.121379e-14,            !- Vertex 2 Zcoordinate {m}
    39.4149323071283,         !- Vertex 3 Xcoordinate {m}
    35.1207847327275,         !- Vertex 3 Ycoordinate {m}
    -8.32614e-15,             !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -5.41433564649186e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_FloorG_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415827,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    56.8696342415827,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    56.8696342415827,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    56.8696342415827,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_FloorG_Wall_N_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_FloorG_Wall_N_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.1468806040627,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    48.1468806040627,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    56.8696342415827,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    56.8696342415827,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415827,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    56.8696342415827,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    48.1468806040627,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    48.1468806040627,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984,             !- Vertex 4 Zcoordinate {m}
    56.8696342415827,         !- Vertex 5 Xcoordinate {m}
    32.8271552734963,         !- Vertex 5 Ycoordinate {m}
    2.7447873984,             !- Vertex 5 Zcoordinate {m}
    56.8696342415827,         !- Vertex 6 Xcoordinate {m}
    12.6592273858216,         !- Vertex 6 Ycoordinate {m}
    2.7447873984,             !- Vertex 6 Zcoordinate {m}
    39.4149323071284,         !- Vertex 7 Xcoordinate {m}
    12.6592273858216,         !- Vertex 7 Ycoordinate {m}
    2.7447873984,             !- Vertex 7 Zcoordinate {m}
    39.4149323071284,         !- Vertex 8 Xcoordinate {m}
    11.1553061667555,         !- Vertex 8 Ycoordinate {m}
    2.7447873984;             !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -5.199401e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.672205e-15,            !- Vertex 2 Zcoordinate {m}
    54.7915671463148,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.897395e-15,            !- Vertex 3 Zcoordinate {m}
    54.7915671463148,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    -3.061391e-15,            !- Vertex 4 Zcoordinate {m}
    56.8696342415827,         !- Vertex 5 Xcoordinate {m}
    12.6592273858216,         !- Vertex 5 Ycoordinate {m}
    -2.930724e-15,            !- Vertex 5 Zcoordinate {m}
    56.8696342415827,         !- Vertex 6 Xcoordinate {m}
    32.8271552734963,         !- Vertex 6 Ycoordinate {m}
    -5.129939e-15,            !- Vertex 6 Zcoordinate {m}
    54.7915671463148,         !- Vertex 7 Xcoordinate {m}
    32.8271552734963,         !- Vertex 7 Ycoordinate {m}
    -5.260606e-15,            !- Vertex 7 Zcoordinate {m}
    54.7915671463148,         !- Vertex 8 Xcoordinate {m}
    34.3309785985359,         !- Vertex 8 Ycoordinate {m}
    -5.4245911587586e-15;     !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    -2.977885e-15,            !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -9.926282e-16,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.977885e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    -4.9631410092843e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Floor_3,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Floor_3 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -7.309353e-15,            !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    33.5323647431272,         !- Vertex 2 Ycoordinate {m}
    -2.436451e-15,            !- Vertex 2 Zcoordinate {m}
    48.1468806040627,         !- Vertex 3 Xcoordinate {m}
    33.5323647431272,         !- Vertex 3 Ycoordinate {m}
    -1.534062e-15,            !- Vertex 3 Zcoordinate {m}
    48.1468806040627,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -6.40696384834882e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Floor_4,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Floor_4 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    33.5323647431272,         !- Vertex 1 Ycoordinate {m}
    -7.444712e-16,            !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -2.233413e-15,            !- Vertex 2 Zcoordinate {m}
    48.1468806040627,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -4.71498395882e-15,       !- Vertex 3 Zcoordinate {m}
    48.1468806040627,         !- Vertex 4 Xcoordinate {m}
    33.5323647431272,         !- Vertex 4 Ycoordinate {m}
    -3.22604165603486e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_N_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_N_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    48.1468806040627,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    48.1468806040627,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_S_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_S_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.1468806040627,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    48.1468806040627,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    48.1468806040627,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    48.1468806040627,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorM_Wall_S_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorM_Wall_S_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    56.8696342415829,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    56.8696342415829,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_ Office_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_ Office_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415829,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    56.8696342415829,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    56.8696342415829,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    56.8696342415829,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_ Office_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_ Office_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415829,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    56.8696342415829,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    56.8696342415829,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    56.8696342415829,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001,         !- Vertex 4 Zcoordinate {m}
    39.4149323071286,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    19.5135498984001,         !- Vertex 5 Zcoordinate {m}
    39.4149323071286,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    19.5135498984001;         !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    16.7687625000001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    16.7687625000001,         !- Vertex 4 Zcoordinate {m}
    56.8696342415829,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    16.7687625000001,         !- Vertex 5 Zcoordinate {m}
    56.8696342415829,         !- Vertex 6 Xcoordinate {m}
    29.8694582534266,         !- Vertex 6 Ycoordinate {m}
    16.7687625000001;         !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071286,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071286,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorT_Wall_S_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorT_Wall_S_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    56.8696342415829,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    56.8696342415829,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_ Office_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_ Office_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415829,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    56.8696342415829,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    56.8696342415829,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    56.8696342415829,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_ Office_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_ Office_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415829,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    56.8696342415829,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    56.8696342415829,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    56.8696342415829,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001,         !- Vertex 4 Zcoordinate {m}
    39.4149323071286,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    46.3486195200001,         !- Vertex 5 Zcoordinate {m}
    39.4149323071286,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    46.3486195200001;         !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorT_Floor 1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    43.6038321216001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    43.6038321216001,         !- Vertex 4 Zcoordinate {m}
    56.8696342415829,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    43.6038321216001,         !- Vertex 5 Zcoordinate {m}
    56.8696342415829,         !- Vertex 6 Xcoordinate {m}
    29.8694582534266,         !- Vertex 6 Ycoordinate {m}
    43.6038321216001;         !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071286,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071286,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071286,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071286,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071286,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_E_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    29.3675980254381,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    29.3675980254381,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -2.4384,                  !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -2.4384,                  !- Vertex 4 Zcoordinate {m}
    15.6839211843189,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    -2.4384,                  !- Vertex 5 Zcoordinate {m}
    15.6839211843189,         !- Vertex 6 Xcoordinate {m}
    35.1207847327274,         !- Vertex 6 Ycoordinate {m}
    -2.4384;                  !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_Basement_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_Basement_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_Basement_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_Basement_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Floor_1 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    3.402519e-16,             !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -9.848855e-17,            !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.451321e-16,            !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -6.667454e-15,            !- Vertex 4 Zcoordinate {m}
    15.683921184319,          !- Vertex 5 Xcoordinate {m}
    34.3309785985359,         !- Vertex 5 Ycoordinate {m}
    -6.686481e-15,            !- Vertex 5 Zcoordinate {m}
    15.6839211843189,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    7.4581188335213e-17;      !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_Basement_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Basement_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_5_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    15.6839211843189,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    15.6839211843189,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_3 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -5.16414e-15,             !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    1.527221e-15,             !- Vertex 2 Zcoordinate {m}
    15.6839211843189,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -1.527221e-15,            !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -8.21858266819488e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_Basement_Wall_N_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_Basement_Wall_N_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843189,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    15.6839211843189,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_Basement_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_Basement_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843189,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    15.6839211843189,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    15.6839211843189,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    15.6839211843189,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_Basement,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    0,                        !- Vertex 1 Zcoordinate {m}
    17.187176322373,          !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.4384,                  !- Vertex 2 Zcoordinate {m}
    17.187176322373,          !- Vertex 3 Xcoordinate {m}
    29.3675980254381,         !- Vertex 3 Ycoordinate {m}
    -2.4384,                  !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    29.3675980254381,         !- Vertex 4 Ycoordinate {m}
    0;                        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984,             !- Vertex 4 Zcoordinate {m}
    36.6734125171284,         !- Vertex 5 Xcoordinate {m}
    32.8271552734963,         !- Vertex 5 Ycoordinate {m}
    2.7447873984,             !- Vertex 5 Zcoordinate {m}
    36.6734125171284,         !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    2.7447873984,             !- Vertex 6 Zcoordinate {m}
    15.6839211843192,         !- Vertex 7 Xcoordinate {m}
    34.3309785985359,         !- Vertex 7 Ycoordinate {m}
    2.7447873984,             !- Vertex 7 Zcoordinate {m}
    15.6839211843192,         !- Vertex 8 Xcoordinate {m}
    11.1553061667555,         !- Vertex 8 Ycoordinate {m}
    2.7447873984;             !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.187176322373,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -3.483831e-15,            !- Vertex 1 Zcoordinate {m}
    17.1871763223733,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -3.636326e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.626168e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -3.63675e-15,             !- Vertex 4 Zcoordinate {m}
    15.6839211843192,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    -3.647692e-15,            !- Vertex 5 Zcoordinate {m}
    15.6839211843192,         !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    -3.48461448612073e-15;    !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    7.653177e-17,             !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -7.653177e-17,            !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -3.560386e-15,            !- Vertex 3 Zcoordinate {m}
    17.187176322373,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -3.4073228696629e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Floor_3,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Floor_3 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    1.282372e-30,             !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    1.28237228752728e-30;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_N_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_N_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_S_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_S_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_W_4_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223733,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    17.1871763223733,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorG_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223733,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    17.1871763223733,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    17.1871763223733,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    17.1871763223733,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorG,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.636918e-15,            !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001,         !- Vertex 4 Zcoordinate {m}
    36.6734125171285,         !- Vertex 5 Xcoordinate {m}
    32.8271552734963,         !- Vertex 5 Ycoordinate {m}
    19.5135498984001,         !- Vertex 5 Zcoordinate {m}
    36.6734125171285,         !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    19.5135498984001,         !- Vertex 6 Zcoordinate {m}
    15.683921184319,          !- Vertex 7 Xcoordinate {m}
    34.3309785985359,         !- Vertex 7 Ycoordinate {m}
    19.5135498984001,         !- Vertex 7 Zcoordinate {m}
    15.683921184319,          !- Vertex 8 Xcoordinate {m}
    11.1553061667555,         !- Vertex 8 Ycoordinate {m}
    19.5135498984001;         !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    16.7687625000001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    16.7687625000001,         !- Vertex 4 Zcoordinate {m}
    36.6734125171285,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    16.7687625000001,         !- Vertex 5 Zcoordinate {m}
    36.6734125171285,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    16.7687625000001,         !- Vertex 6 Zcoordinate {m}
    15.683921184319,          !- Vertex 7 Xcoordinate {m}
    11.1553061667555,         !- Vertex 7 Ycoordinate {m}
    16.7687625000001,         !- Vertex 7 Zcoordinate {m}
    15.683921184319,          !- Vertex 8 Xcoordinate {m}
    34.3309785985359,         !- Vertex 8 Ycoordinate {m}
    16.7687625000001;         !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_E_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_E_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_S_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_S_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorM,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001,         !- Vertex 4 Zcoordinate {m}
    36.6734125171285,         !- Vertex 5 Xcoordinate {m}
    32.8271552734963,         !- Vertex 5 Ycoordinate {m}
    46.3486195200001,         !- Vertex 5 Zcoordinate {m}
    36.6734125171285,         !- Vertex 6 Xcoordinate {m}
    34.3309785985359,         !- Vertex 6 Ycoordinate {m}
    46.3486195200001,         !- Vertex 6 Zcoordinate {m}
    15.683921184319,          !- Vertex 7 Xcoordinate {m}
    34.3309785985359,         !- Vertex 7 Ycoordinate {m}
    46.3486195200001,         !- Vertex 7 Zcoordinate {m}
    15.683921184319,          !- Vertex 8 Xcoordinate {m}
    11.1553061667555,         !- Vertex 8 Ycoordinate {m}
    46.3486195200001;         !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    43.6038321216001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    43.6038321216001,         !- Vertex 4 Zcoordinate {m}
    36.6734125171285,         !- Vertex 5 Xcoordinate {m}
    12.6592273858217,         !- Vertex 5 Ycoordinate {m}
    43.6038321216001,         !- Vertex 5 Zcoordinate {m}
    36.6734125171285,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    43.6038321216001,         !- Vertex 6 Zcoordinate {m}
    15.683921184319,          !- Vertex 7 Xcoordinate {m}
    11.1553061667555,         !- Vertex 7 Ycoordinate {m}
    43.6038321216001,         !- Vertex 7 Zcoordinate {m}
    15.683921184319,          !- Vertex 8 Xcoordinate {m}
    34.3309785985359,         !- Vertex 8 Ycoordinate {m}
    43.6038321216001;         !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Wall_E_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_E_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Wall_S_3,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_S_3_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Server_Room_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Server_Room_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858217,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858217,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    12.6592273858217,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    12.6592273858217,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Corridor_W_FloorT,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    FoodPrep_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    FoodPrep_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FoodPrep_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    5.90758398848862,         !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.90758398848862,         !- Vertex 3 Ycoordinate {m}
    2.74478739839999,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    FoodPrep_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    FoodPrep_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FoodPrep_FloorG_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    5.90758398848862,         !- Vertex 1 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.90758398848862,         !- Vertex 4 Ycoordinate {m}
    -9.74580416368553e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    FoodPrep_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    FoodPrep_FloorG,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    5.90758398848862,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    5.90758398848862,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    FoodPrep_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    FoodPrep_FloorG,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    FoodPrep_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    FoodPrep_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FoodPrep_FloorG_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    5.90758398848862,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    5.90758398848862,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    FoodPrep_FloorG,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    5.90758398848862,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    5.90758398848862,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.90758398848862,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.90758398848862,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_Basement_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_Basement_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    26.1891689247238,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    26.1891689247238,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071283,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    39.4149323071283,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    39.4149323071283,         !- Vertex 3 Xcoordinate {m}
    33.5323647431271,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    39.4149323071283,         !- Vertex 4 Xcoordinate {m}
    33.5323647431271,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_Basement_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_Basement_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071283,         !- Vertex 1 Xcoordinate {m}
    33.5323647431271,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    39.4149323071283,         !- Vertex 2 Xcoordinate {m}
    33.5323647431271,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    39.4149323071283,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    39.4149323071283,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_Basement_Floor,     !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071283,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 1 Zcoordinate {m}
    39.4149323071283,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -2.43840000000001;        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_Basement_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Basement_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    39.4149323071283,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    39.4149323071283,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_Basement_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Basement_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_Basement_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Basement_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071283,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -1.121379e-14,            !- Vertex 1 Zcoordinate {m}
    39.4149323071283,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -8.301981e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -5.414336e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -8.32613977763686e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_4_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071283,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    39.4149323071283,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_6 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071283,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -8.301981e-15,            !- Vertex 1 Zcoordinate {m}
    39.4149323071283,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -1.121379e-14,            !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -8.32614e-15,             !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -5.41433564649194e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_Basement_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_Basement_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    26.1891689247238,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    26.1891689247238,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_FloorG_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_FloorG_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    27.7533917990523,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    27.7533917990523,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Floor,       !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -3.97051280742744e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_E_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    27.7533917990523,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    27.7533917990523,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_N,      !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_S,      !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_W_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    27.7533917990523,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    27.7533917990523,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_W_3,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W_3_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    27.7533917990523,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    27.7533917990523,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_W_4,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_W_4_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorG_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorG,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_ Office_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_ Office_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Wall_W_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_W_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_E_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_E_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorM_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorM_Floor,       !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    16.7687625000001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    16.7687625000001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_S_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_S_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Wall_N_3_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorM_Wall_N_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorM,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_ Office_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_ Office_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Wall_E_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_E_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    12.6592273858216,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorT_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorT_Floor 1,     !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    43.6038321216001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    43.6038321216001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorT_Wall_S,      !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    39.4149323071285,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    39.4149323071285,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_S_3_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_S_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071285,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    39.4149323071285,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Stair/Elevator_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Stair/Elevator_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    12.6592273858216,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_Lounge_FloorT,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171285,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    36.6734125171285,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    36.6734125171285,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    36.6734125171285,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_S_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_S_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_S_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_S_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_S_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_S,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Lobby_S_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_S_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Floor,     !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Lobby_S_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_S_FloorG_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -3.97051280742744e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_S_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_S_FloorG_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Lobby_S_FloorG,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Lobby_S_FloorG,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_S_FloorG_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    15.6839211843192,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    15.6839211843192,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Locker_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    FoodPrep_FloorG_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Locker_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FoodPrep_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.90758398848864,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.90758398848864,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_S_FloorG_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Locker_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_S_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Locker_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Locker_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Locker_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Locker_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Locker_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Locker_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -4.3179e-15,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    2.163594e-32,             !- Vertex 2 Ycoordinate {m}
    -3.623126e-15,            !- Vertex 2 Zcoordinate {m}
    46.1831240515597,         !- Vertex 3 Xcoordinate {m}
    -2.163594e-32,            !- Vertex 3 Ycoordinate {m}
    -9.836828e-15,            !- Vertex 3 Zcoordinate {m}
    46.1831240515597,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -1.05316017851406e-14;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Locker_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Locker_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Locker_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.1831240515597,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -1.035791e-14,            !- Vertex 1 Zcoordinate {m}
    46.1831240515597,         !- Vertex 2 Xcoordinate {m}
    -2.704493e-32,            !- Vertex 2 Ycoordinate {m}
    -1.001052e-14,            !- Vertex 2 Zcoordinate {m}
    43.6717646242602,         !- Vertex 3 Xcoordinate {m}
    5.408985e-33,             !- Vertex 3 Ycoordinate {m}
    -3.796819e-15,            !- Vertex 3 Zcoordinate {m}
    43.6717646242602,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -4.14420634246784e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Locker_FloorG_Wall_S,     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Locker_FloorG,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    43.6717646242602,         !- Vertex 1 Xcoordinate {m}
    -5.408985e-33,            !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    43.6717646242602,         !- Vertex 2 Xcoordinate {m}
    5.408985e-33,             !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    1.622696e-32,             !- Vertex 3 Ycoordinate {m}
    -3.623126e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.408985e-33,             !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_W_2_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Locker_FloorG,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_W_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    5.90758398848864,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    5.90758398848864,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_Basement_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_Basement_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -8.3201e-15,              !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    33.5323647431271,         !- Vertex 2 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 2 Zcoordinate {m}
    54.7915671463148,         !- Vertex 3 Xcoordinate {m}
    33.5323647431271,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    54.7915671463148,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -2.43840000000001;        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_Basement_Wall_S_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_Basement_Wall_S_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -8.3201e-15,              !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    46.1831240515597,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    46.1831240515597,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670139e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Core_Enclosed_Office_FloorG_Floor_1 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Enclosed_Office_FloorG_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.8696342415827,         !- Vertex 1 Xcoordinate {m}
    12.6592273858216,         !- Vertex 1 Ycoordinate {m}
    -3.420709e-15,            !- Vertex 1 Zcoordinate {m}
    56.8696342415827,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    -4.52031671456e-15,       !- Vertex 2 Zcoordinate {m}
    54.7915671463148,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    -4.710803e-15,            !- Vertex 3 Zcoordinate {m}
    54.7915671463148,         !- Vertex 4 Xcoordinate {m}
    12.6592273858216,         !- Vertex 4 Ycoordinate {m}
    -3.61119472969066e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_Basement_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_Basement_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463148,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    54.7915671463148,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    54.7915671463148,         !- Vertex 3 Xcoordinate {m}
    33.5323647431271,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    54.7915671463148,         !- Vertex 4 Xcoordinate {m}
    33.5323647431271,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Floor_1 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -2.672205e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -5.199401e-15,            !- Vertex 2 Zcoordinate {m}
    54.7915671463148,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -5.424591e-15,            !- Vertex 3 Zcoordinate {m}
    54.7915671463148,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    -5.260606e-15,            !- Vertex 4 Zcoordinate {m}
    56.8696342415827,         !- Vertex 5 Xcoordinate {m}
    32.8271552734963,         !- Vertex 5 Ycoordinate {m}
    -5.129939e-15,            !- Vertex 5 Zcoordinate {m}
    56.8696342415827,         !- Vertex 6 Xcoordinate {m}
    12.6592273858216,         !- Vertex 6 Ycoordinate {m}
    -2.930724e-15,            !- Vertex 6 Zcoordinate {m}
    54.7915671463148,         !- Vertex 7 Xcoordinate {m}
    12.6592273858216,         !- Vertex 7 Ycoordinate {m}
    -3.061391e-15,            !- Vertex 7 Zcoordinate {m}
    54.7915671463148,         !- Vertex 8 Xcoordinate {m}
    11.1553061667555,         !- Vertex 8 Ycoordinate {m}
    -2.89739544001463e-15;    !- Vertex 8 Zcoordinate {m}
BuildingSurface:Detailed,
    FoodPrep_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FoodPrep_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999998,         !- Vertex 1 Xcoordinate {m}
    -1.121733e-33,            !- Vertex 1 Ycoordinate {m}
    -9.040502e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999998,         !- Vertex 2 Xcoordinate {m}
    5.90758398848862,         !- Vertex 2 Ycoordinate {m}
    -9.031442e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.90758398848864,         !- Vertex 3 Ycoordinate {m}
    -4.684875e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    1.109384e-33,             !- Vertex 4 Ycoordinate {m}
    -4.69393413027322e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Locker_FloorG_Floor_1 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Locker_FloorG_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -3.970513e-15,            !- Vertex 2 Zcoordinate {m}
    46.1831240515597,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 3 Zcoordinate {m}
    46.1831240515597,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    -9.76996261670139e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999998,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 1 Zcoordinate {m}
    73.1071943999998,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    46.1831240515597,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    46.1831240515597,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 4 Zcoordinate {m}
    54.7915671463148,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 5 Zcoordinate {m}
    54.7915671463148,         !- Vertex 6 Xcoordinate {m}
    35.1207847327274,         !- Vertex 6 Ycoordinate {m}
    -2.43840000000001;        !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_Basement_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999998,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999998,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    73.1071943999998,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    73.1071943999998,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_Basement_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.1831240515597,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    46.1831240515597,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    73.1071943999998,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    73.1071943999998,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_Basement_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_Basement_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.1831240515597,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    46.1831240515597,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    46.1831240515597,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    46.1831240515597,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Floor_1 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999998,         !- Vertex 1 Xcoordinate {m}
    5.90758398848862,         !- Vertex 1 Ycoordinate {m}
    -8.308021e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999998,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -1.120775e-14,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -8.308021e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.90758398848864,         !- Vertex 4 Ycoordinate {m}
    -5.40829603323801e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999998,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999998,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    54.7915671463148,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    54.7915671463148,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_8 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Mech_Elec_Basement,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    -8.655388e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -7.948575e-15,            !- Vertex 2 Zcoordinate {m}
    54.7915671463148,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -1.012941e-14,            !- Vertex 3 Zcoordinate {m}
    54.7915671463148,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    -1.08362208095514e-14;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Mech_Elec_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Mech_Elec_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    1.804779e-15,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    1.80477854883065e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449972,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    26.5483199449972,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    27.7533917990522,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    27.7533917990522,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687526,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687526,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    26.5483199449972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    26.5483199449972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorG,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorG_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    27.7533917990522,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    27.7533917990522,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687526,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687526,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Mech_Elec_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    19.5135498984001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    19.5135498984001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Floor 1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Mech_Elec_FloorM,         !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    16.7687625000001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    16.7687625000001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Wall_E_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorM_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorM,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    19.5135498984001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    16.7687625000001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    16.7687625000001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    19.5135498984001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Mech_Elec_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    46.3486195200001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    46.3486195200001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Mech_Elec_FloorT,         !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    43.6038321216001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    43.6038321216001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorT_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Mech/Elec_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech/Elec_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.1131182736077,         !- Vertex 1 Xcoordinate {m}
    32.8271552734963,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    19.1131182736077,         !- Vertex 2 Xcoordinate {m}
    32.8271552734963,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    19.1131182736077,         !- Vertex 3 Xcoordinate {m}
    17.1456637687527,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    19.1131182736077,         !- Vertex 4 Xcoordinate {m}
    17.1456637687527,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Restroom_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Restroom_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    17.1456637687527,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    17.1456637687527,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    26.7130897469003,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    26.7130897469003,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Storage_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Mech_Elec_FloorT,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.4515746898972,         !- Vertex 1 Xcoordinate {m}
    26.7130897469003,         !- Vertex 1 Ycoordinate {m}
    46.3486195200001,         !- Vertex 1 Zcoordinate {m}
    25.4515746898972,         !- Vertex 2 Xcoordinate {m}
    26.7130897469003,         !- Vertex 2 Ycoordinate {m}
    43.6038321216001,         !- Vertex 2 Zcoordinate {m}
    25.4515746898972,         !- Vertex 3 Xcoordinate {m}
    32.8271552734963,         !- Vertex 3 Ycoordinate {m}
    43.6038321216001,         !- Vertex 3 Zcoordinate {m}
    25.4515746898972,         !- Vertex 4 Xcoordinate {m}
    32.8271552734963,         !- Vertex 4 Ycoordinate {m}
    46.3486195200001;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    2.74478739839999,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    -9.74580416368553e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    48.7381296000001,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_N_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_N_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    16.7687625;               !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Floor 1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    43.6038321216;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    2.7447873984,             !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    2.7447873984,             !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Floor Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    1.804779e-15,             !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    1.80477854883065e-15;     !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    7.2944975518971,          !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    7.2944975518971,          !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    7.2944975518971,          !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    7.2944975518971,          !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    2.7447873984,             !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    1.804779e-15,             !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    1.804779e-15,             !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.7447873984;             !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189696,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189696,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    16.7687625;               !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189696,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorM_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    7.29449755189696,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    7.29449755189696,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189696,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    7.29449755189696,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    7.29449755189696,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189696,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189696,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    43.6038321216;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189696,         !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorT_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    7.29449755189696,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    7.29449755189696,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    48.7381296000002,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    48.7381296000002,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_NW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.29449755189696,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    7.29449755189696,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    7.29449755189696,         !- Vertex 3 Xcoordinate {m}
    48.7381296000002,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    7.29449755189696,         !- Vertex 4 Xcoordinate {m}
    48.7381296000002,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Floor 1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    16.7687625;               !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    43.6038321216;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorT_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorT_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_E_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SE_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_E_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    16.7687625;               !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    0,                        !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    0,                        !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorM_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    0,                        !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    0,                        !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    0,                        !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_W_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_W_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    0,                        !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    0,                        !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    43.6038321216;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_E_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_N,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_N_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843191,         !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    15.6839211843191,         !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    5.9859331325908,          !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    5.9859331325908,          !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_S,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    15.6839211843191,         !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    15.6839211843191,         !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SW_FloorT_Wall_W,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Enclosed_Office_SW_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.145624e-32,             !- Vertex 1 Xcoordinate {m}
    5.9859331325908,          !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    9.145624e-32,             !- Vertex 2 Xcoordinate {m}
    5.9859331325908,          !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    9.145624e-32,             !- Vertex 3 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    9.145624e-32,             !- Vertex 4 Xcoordinate {m}
    -4.205108e-32,            !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    5.9075839884887,          !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    2.74478739839999,         !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    2.74478739839999,         !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.9075839884887,          !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Floor_1,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Floor_1 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999998,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.495866e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    5.9075839884887,          !- Vertex 2 Ycoordinate {m}
    -1.00199e-14,             !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.9075839884887,          !- Vertex 3 Ycoordinate {m}
    -9.471707e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -8.94767127369339e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Floor_2,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Floor_2 Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    -1.00199e-14,             !- Vertex 1 Zcoordinate {m}
    73.1071943999998,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -9.495866e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -8.947671e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    -9.47170704934952e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    5.9075839884887,          !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    5.9075839884887,          !- Vertex 2 Ycoordinate {m}
    -1.00199e-14,             !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -1.00199e-14,             !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    5.9075839884887,          !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    5.9075839884887,          !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    5.9075839884887,          !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    5.9075839884887,          !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Wall_W_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Wall_W_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    5.9075839884887,          !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    5.9075839884887,          !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorM_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_SE_FloorM_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorM_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorM_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    19.5135498984,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    19.5135498984,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984,            !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    42.9538233064664,         !- Vertex 5 Ycoordinate {m}
    19.5135498984,            !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    19.5135498984;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorM_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    16.7687625,               !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    16.7687625,               !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    16.7687625,               !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    42.9538233064664,         !- Vertex 6 Ycoordinate {m}
    16.7687625;               !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorM_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorM_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorM_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_S_FloorM_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorM,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_S_FloorM_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    19.5135498984,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    16.7687625,               !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    16.7687625,               !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    19.5135498984;            !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom/FoodPrep_FloorT_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom/FoodPrep_FloorT_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    29.8694582534266,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    29.8694582534266,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorT_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorT_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_E_FloorT_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_E_FloorT_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    12.8969319102762,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    12.8969319102762,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    18.3029245073093,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorT_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor_Plenum,          !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Ceiling_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    46.34861952,              !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    46.34861952,              !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952,              !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    42.9538233064664,         !- Vertex 5 Ycoordinate {m}
    46.34861952,              !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    11.1553061667555,         !- Vertex 6 Ycoordinate {m}
    46.34861952;              !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Floor,    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    43.6038321216,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    18.3029245073093,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    43.6038321216,            !- Vertex 4 Zcoordinate {m}
    58.3728893796368,         !- Vertex 5 Xcoordinate {m}
    11.1553061667555,         !- Vertex 5 Ycoordinate {m}
    43.6038321216,            !- Vertex 5 Zcoordinate {m}
    58.3728893796368,         !- Vertex 6 Xcoordinate {m}
    42.9538233064664,         !- Vertex 6 Ycoordinate {m}
    43.6038321216;            !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    18.3029245073093,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    18.3029245073093,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    42.9538233064664,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    42.9538233064664,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_E_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_E_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.6625197377016,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    65.6625197377016,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    12.8969319102762,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    12.8969319102762,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_S_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_S_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    11.1553061667555,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    11.1553061667555,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    65.6625197377016,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    65.6625197377016,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorT_Wall_W_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorT_Wall_W_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    29.8694582534266,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    29.8694582534266,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    11.1553061667555,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    11.1553061667555,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorT_Wall_E_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_E_FloorT,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorT_Wall_E_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064664,         !- Vertex 1 Ycoordinate {m}
    46.34861952,              !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064664,         !- Vertex 2 Ycoordinate {m}
    43.6038321216,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    43.6038321216,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    46.34861952;              !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    -9.74580416368553e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NE_FloorG_Floor Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NE_FloorG_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -9.763923e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -9.751844e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    -9.73976455043157e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_E_FloorG_Floor_2 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_E_FloorG_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.664921e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.850846e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.640763e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.45483855408102e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Floor,    !- Name
    Floor,                    !- Surface Type
    GroundContactFloor,       !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -2.43840000000001;        !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_E,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_N,    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1071943999999,         !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    73.1071943999999,         !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    48.7381296,               !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    54.7915671463149,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    54.7915671463149,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_1,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_1_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.7915671463149,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    54.7915671463149,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    73.1071943999999,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    73.1071943999999,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_2,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_2_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.5483199449971,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    26.5483199449971,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    36.6734125171283,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    36.6734125171283,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_3,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_3_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.1871763223731,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    17.1871763223731,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    26.5483199449971,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    26.5483199449971,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_4,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_4_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171283,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    36.6734125171283,         !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_S_5,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_S_5_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    35.1207847327274,         !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    17.1871763223731,         !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    17.1871763223731,         !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_Basement_Wall_W,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_Basement_Wall_W_Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.683921184319,          !- Vertex 1 Xcoordinate {m}
    48.7381296,               !- Vertex 1 Ycoordinate {m}
    -9.769963e-15,            !- Vertex 1 Zcoordinate {m}
    15.683921184319,          !- Vertex 2 Xcoordinate {m}
    48.7381296,               !- Vertex 2 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 2 Zcoordinate {m}
    15.683921184319,          !- Vertex 3 Xcoordinate {m}
    35.1207847327274,         !- Vertex 3 Ycoordinate {m}
    -2.43840000000001,        !- Vertex 3 Zcoordinate {m}
    15.683921184319,          !- Vertex 4 Xcoordinate {m}
    35.1207847327274,         !- Vertex 4 Ycoordinate {m}
    -9.76996261670138e-15;    !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Open_ Office_N_FloorG_Floor_2 Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Perimeter_Open_Office_N_Basement,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Open_ Office_N_FloorG_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    35.1207847327274,         !- Vertex 1 Ycoordinate {m}
    -9.516182e-15,            !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.623956e-15,            !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.674328e-15,            !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    48.7381296,               !- Vertex 4 Ycoordinate {m}
    -9.753914e-15,            !- Vertex 4 Zcoordinate {m}
    15.683921184319,          !- Vertex 5 Xcoordinate {m}
    48.7381296,               !- Vertex 5 Ycoordinate {m}
    -9.873057e-15,            !- Vertex 5 Zcoordinate {m}
    15.683921184319,          !- Vertex 6 Xcoordinate {m}
    35.1207847327274,         !- Vertex 6 Ycoordinate {m}
    -9.6856973654602e-15;     !- Vertex 6 Zcoordinate {m}
BuildingSurface:Detailed,
    BreakRoom_FloorG_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    BreakRoom_FloorG_Wall_N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.4149323071284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    39.4149323071284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    48.1468806040627,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    48.1468806040627,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_FloorG_Wall_S_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Wall_S,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.3728893796368,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    58.3728893796368,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    42.9538233064663,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    42.9538233064663,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Conference_FloorG_Wall_W_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Conference_FloorG_Wall_W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.6875972630832,         !- Vertex 1 Xcoordinate {m}
    42.9538233064663,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    45.6875972630832,         !- Vertex 2 Xcoordinate {m}
    42.9538233064663,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    45.6875972630832,         !- Vertex 3 Xcoordinate {m}
    48.7381296000001,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    45.6875972630832,         !- Vertex 4 Xcoordinate {m}
    48.7381296000001,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_E_FloorG_Wall_N_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_E_FloorG_Wall_N_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.1468806040627,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    48.1468806040627,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    58.3728893796368,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    58.3728893796368,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Corridor_W_FloorG_Wall_N_1_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_W_FloorG_Wall_N_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.6839211843192,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    15.6839211843192,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    36.6734125171284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    36.6734125171284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Lobby_FloorG_Wall_N_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_FloorG_Wall_N,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.6734125171284,         !- Vertex 1 Xcoordinate {m}
    34.3309785985359,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    36.6734125171284,         !- Vertex 2 Xcoordinate {m}
    34.3309785985359,         !- Vertex 2 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 2 Zcoordinate {m}
    39.4149323071284,         !- Vertex 3 Xcoordinate {m}
    34.3309785985359,         !- Vertex 3 Ycoordinate {m}
    -9.745804e-15,            !- Vertex 3 Zcoordinate {m}
    39.4149323071284,         !- Vertex 4 Xcoordinate {m}
    34.3309785985359,         !- Vertex 4 Ycoordinate {m}
    2.74478739839999;         !- Vertex 4 Zcoordinate {m}
BuildingSurface:Detailed,
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_E_Reversed,    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Perimeter_Open_Office_N_FloorG,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_Enclosed_ Office_NW_FloorG_Wall_E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.2944975518971,          !- Vertex 1 Xcoordinate {m}
    48.7381296000001,         !- Vertex 1 Ycoordinate {m}
    2.74478739839999,         !- Vertex 1 Zcoordinate {m}
    7.2944975518971,          !- Vertex 2 Xcoordinate {m}
