    VRF Zone Terminal Cooling Coil 47,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 47,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal 30,     !- Zone Terminal Unit Name
    Always On Discrete,    !- Terminal Unit Availability Schedule
    Node 115,                 !- Terminal Unit Air Inlet Node Name
    Node 116,                 !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Heating Supply Air Flow Rate {m3/s}
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Always Off Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan 30,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil 30,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 30,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal 15,     !- Zone Terminal Unit Name
    Always On Discrete,    !- Terminal Unit Availability Schedule
    Node 85,                  !- Terminal Unit Air Inlet Node Name
    Node 86,                  !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Heating Supply Air Flow Rate {m3/s}
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Always Off Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan 15,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil 15,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 15,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal 49,     !- Zone Terminal Unit Name
    Always On Discrete,    !- Terminal Unit Availability Schedule
    Node 153,                 !- Terminal Unit Air Inlet Node Name
    Node 154,                 !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Heating Supply Air Flow Rate {m3/s}
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Always Off Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan 49,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil 49,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 49,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal 32,     !- Zone Terminal Unit Name
    Always On Discrete,    !- Terminal Unit Availability Schedule
    Node 119,                 !- Terminal Unit Air Inlet Node Name
    Node 120,                 !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Heating Supply Air Flow Rate {m3/s}
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Always Off Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan 32,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil 32,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 32,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal 16,     !- Zone Terminal Unit Name
    Always On Discrete,    !- Terminal Unit Availability Schedule
    Node 87,                  !- Terminal Unit Air Inlet Node Name
    Node 88,                  !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Heating Supply Air Flow Rate {m3/s}
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Always Off Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan 16,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil 16,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 16,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal 50,     !- Zone Terminal Unit Name
    Always On Discrete,    !- Terminal Unit Availability Schedule
    Node 155,                 !- Terminal Unit Air Inlet Node Name
    Node 156,                 !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Heating Supply Air Flow Rate {m3/s}
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Always Off Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan 50,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil 50,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 50,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal 33,     !- Zone Terminal Unit Name
    Always On Discrete,    !- Terminal Unit Availability Schedule
    Node 121,                 !- Terminal Unit Air Inlet Node Name
    Node 122,                 !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Cooling Supply Air Flow Rate {m3/s}
    Autosize,                 !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                 !- No Heating Supply Air Flow Rate {m3/s}
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Always Off Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan 33,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil 33,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 33,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht,               !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 161,                 !- Air Outlet Node Name
    Node 271,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 1,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 165,                 !- Air Outlet Node Name
    Node 272,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 2,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 167,                 !- Air Outlet Node Name
    Node 273,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 3,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 169,                 !- Air Outlet Node Name
    Node 274,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 4,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 171,                 !- Air Outlet Node Name
    Node 275,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 5,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 173,                 !- Air Outlet Node Name
    Node 276,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 6,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 175,                 !- Air Outlet Node Name
    Node 277,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 7,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 177,                 !- Air Outlet Node Name
    Node 278,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 8,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 179,                 !- Air Outlet Node Name
    Node 279,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 9,             !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 181,                 !- Air Outlet Node Name
    Node 280,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 10,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 183,                 !- Air Outlet Node Name
    Node 281,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 11,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 185,                 !- Air Outlet Node Name
    Node 282,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 12,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 187,                 !- Air Outlet Node Name
    Node 283,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 13,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 189,                 !- Air Outlet Node Name
    Node 284,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 14,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 191,                 !- Air Outlet Node Name
    Node 285,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 15,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 193,                 !- Air Outlet Node Name
    Node 286,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 16,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 195,                 !- Air Outlet Node Name
    Node 287,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 17,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 197,                 !- Air Outlet Node Name
    Node 288,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 18,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 199,                 !- Air Outlet Node Name
    Node 289,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 19,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 201,                 !- Air Outlet Node Name
    Node 290,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 20,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 203,                 !- Air Outlet Node Name
    Node 291,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 21,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 205,                 !- Air Outlet Node Name
    Node 292,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 22,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 207,                 !- Air Outlet Node Name
    Node 293,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 23,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 209,                 !- Air Outlet Node Name
    Node 294,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 24,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 211,                 !- Air Outlet Node Name
    Node 295,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 25,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 213,                 !- Air Outlet Node Name
    Node 296,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 26,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 215,                 !- Air Outlet Node Name
    Node 297,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 27,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 217,                 !- Air Outlet Node Name
    Node 298,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 28,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 219,                 !- Air Outlet Node Name
    Node 299,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 29,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 221,                 !- Air Outlet Node Name
    Node 300,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 30,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 223,                 !- Air Outlet Node Name
    Node 301,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 31,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 225,                 !- Air Outlet Node Name
    Node 302,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 32,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 227,                 !- Air Outlet Node Name
    Node 303,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 33,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 229,                 !- Air Outlet Node Name
    Node 304,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 34,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 231,                 !- Air Outlet Node Name
    Node 305,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 35,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 233,                 !- Air Outlet Node Name
    Node 306,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 36,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 235,                 !- Air Outlet Node Name
    Node 307,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 37,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 237,                 !- Air Outlet Node Name
    Node 308,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 38,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 239,                 !- Air Outlet Node Name
    Node 309,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 39,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 241,                 !- Air Outlet Node Name
    Node 310,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 40,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 243,                 !- Air Outlet Node Name
    Node 311,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 41,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 245,                 !- Air Outlet Node Name
    Node 312,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 42,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 247,                 !- Air Outlet Node Name
    Node 313,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 43,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 249,                 !- Air Outlet Node Name
    Node 314,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 44,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 251,                 !- Air Outlet Node Name
    Node 315,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                   !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 48,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 259,                 !- Air Outlet Node Name
    Node 319,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 49,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 261,                 !- Air Outlet Node Name
    Node 320,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 50,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 263,                 !- Air Outlet Node Name
    Node 321,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 51,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 265,                 !- Air Outlet Node Name
    Node 322,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 52,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 267,                 !- Air Outlet Node Name
    Node 323,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 53,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 269,                 !- Air Outlet Node Name
    Node 324,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,            !- Zone Minimum Air Flow Input Method
    Autosize,                 !- Constant Minimum Air Flow Fraction
    Autosize;                 !- Fixed Minimum Air Flow Rate {m3/s}
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht,           !- Name
    Node 161,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht;               !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 1,         !- Name
    Node 165,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 1;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 2,         !- Name
    Node 167,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 2;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 3,         !- Name
    Node 169,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 3;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 4,         !- Name
    Node 171,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 4;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 5,         !- Name
    Node 173,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 5;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 6,         !- Name
    Node 175,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 6;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 7,         !- Name
    Node 177,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 7;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 8,         !- Name
    Node 179,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 8;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 9,         !- Name
    Node 181,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 9;             !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 10,        !- Name
    Node 183,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 10;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 11,        !- Name
    Node 185,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 11;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 12,        !- Name
    Node 187,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 12;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 13,        !- Name
    Node 189,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 13;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 14,        !- Name
    Node 191,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 14;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 15,        !- Name
    Node 193,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 15;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 16,        !- Name
    Node 195,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 16;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 17,        !- Name
    Node 197,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 17;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 18,        !- Name
    Node 199,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 18;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 19,        !- Name
    Node 201,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 19;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 20,        !- Name
    Node 203,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 20;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 21,        !- Name
    Node 205,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 21;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 22,        !- Name
    Node 207,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 22;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 23,        !- Name
    Node 209,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 23;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 24,        !- Name
    Node 211,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 24;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 25,        !- Name
    Node 213,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 25;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 26,        !- Name
    Node 215,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 26;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 27,        !- Name
    Node 217,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 27;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 28,        !- Name
    Node 219,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 28;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 29,        !- Name
    Node 221,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 29;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 30,        !- Name
    Node 223,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 30;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 31,        !- Name
    Node 225,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 31;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 32,        !- Name
    Node 227,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 32;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 33,        !- Name
    Node 229,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 33;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 34,        !- Name
    Node 231,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 34;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 35,        !- Name
    Node 233,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 35;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 36,        !- Name
    Node 235,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 36;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 37,        !- Name
    Node 237,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 37;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 38,        !- Name
    Node 239,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 38;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 39,        !- Name
    Node 241,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 39;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 40,        !- Name
    Node 243,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 40;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 41,        !- Name
    Node 245,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 41;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 42,        !- Name
    Node 247,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 42;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 43,        !- Name
    Node 249,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 43;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 44,        !- Name
    Node 251,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 44;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 48,        !- Name
    Node 259,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 48;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 49,        !- Name
    Node 261,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 49;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 50,        !- Name
    Node 263,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 50;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 51,        !- Name
    Node 265,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 51;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 52,        !- Name
    Node 267,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 52;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 53,        !- Name
    Node 269,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 53;            !- Air Terminal Name
ZoneHVAC:EquipmentList,
    BreakRoom/Kitchenette_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    BreakRoom/Kitchenette_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 34,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 1,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    BreakRoom/Kitchenette_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 17,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 2,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Closed_Office_E_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 1,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 3,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Closed_Office_E_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 35,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 4,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Closed_Office_E_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 18,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 5,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Closed_Office_W_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 2,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 6,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Closed_Office_W_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 36,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 7,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Closed_Office_W_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 19,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 8,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Conference_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 3,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 9,         !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Conference_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 37,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 10,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Conference_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 20,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 11,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_E_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 4,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 12,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_E_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 38,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 13,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_E_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 21,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 14,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_N_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 5,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 15,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_N_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 39,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 16,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_N_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 22,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 17,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_S_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 6,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 18,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_S_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 40,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 19,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_S_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 23,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 20,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_W_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 7,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 21,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_W_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 41,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 22,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Corridor_W_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 24,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 23,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    IT-Room_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 24,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 2 Object Type
    CRAC_G,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    IT-Room_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 25,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 2 Object Type
    CRAC_M,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    IT-Room_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 26,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 2 Object Type
    CRAC_T,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Lobby_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 9,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 27,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Lounge_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 43,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 28,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Lounge_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 26,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 29,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Mechanical/Electrical_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 11,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 30,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Mechanical/Electrical_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 44,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 31,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Mechanical/Electrical_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 27,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 32,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_Core_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 10,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 33,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_Core_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 45,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 34,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_Core_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 28,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 35,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_N_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 12,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 36,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_N_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 46,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 37,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_N_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 29,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 38,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_S_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 13,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 39,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_S_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 47,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 40,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Open_Office_S_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 30,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 41,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Plenum_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 42,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Plenum_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 43,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Plenum_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 44,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom_FloorG Equipment List,
    SequentialLoad,
    Fan:ZoneExhaust,    !- Zone Equipment 1 Object Type
    Zone Exhaust Fan 1,    !- Zone Equipment 1 Name
    1,    !- Zone Equipment 1 Cooling Sequence
    1;    !- Zone Equipment 1 Heating or NoLoad Sequence                        !- Zone Equipment 3 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Restroom_FloorM Equipment List,
    SequentialLoad,
    Fan:ZoneExhaust,    !- Zone Equipment 1 Object Type
    Zone Exhaust Fan,    !- Zone Equipment 1 Name
    1,    !- Zone Equipment 1 Cooling Sequence
    1;    !- Zone Equipment 1 Heating or NoLoad Sequence                        !- Zone Equipment 3 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Restroom_FloorT Equipment List,
    SequentialLoad,
    Fan:ZoneExhaust,    !- Zone Equipment 1 Object Type
    Zone Exhaust Fan 2,    !- Zone Equipment 1 Name
    1,    !- Zone Equipment 1 Cooling Sequence
    1;    !- Zone Equipment 1 Heating or NoLoad Sequence                        !- Zone Equipment 3 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Stairway_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 15,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 48,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Stairway_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 49,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 49,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Stairway_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 32,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 50,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Storage_FloorG Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 16,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 51,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Storage_FloorM Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 50,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 52,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Storage_FloorT Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 33,     !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV No Rht 53,        !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentConnections,
    BreakRoom_Kitchenette_FloorG,    !- Zone Name
    BreakRoom/Kitchenette_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    BreakRoom/Kitchenette_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BreakRoom/Kitchenette_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 8,                   !- Zone Air Node Name
    BreakRoom/Kitchenette_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    BreakRoom_Kitchenette_FloorM,    !- Zone Name
    BreakRoom/Kitchenette_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    BreakRoom/Kitchenette_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BreakRoom/Kitchenette_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 14,                  !- Zone Air Node Name
    BreakRoom/Kitchenette_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    BreakRoom_Kitchenette_FloorT,    !- Zone Name
    BreakRoom/Kitchenette_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    BreakRoom/Kitchenette_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BreakRoom/Kitchenette_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 47,                  !- Zone Air Node Name
    BreakRoom/Kitchenette_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_E_FloorG,    !- Zone Name
    Closed_Office_E_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Closed_Office_E_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Closed_Office_E_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 48,                  !- Zone Air Node Name
    Closed_Office_E_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_E_FloorM,    !- Zone Name
    Closed_Office_E_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Closed_Office_E_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Closed_Office_E_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    Closed_Office_E_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_E_FloorT,    !- Zone Name
    Closed_Office_E_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Closed_Office_E_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Closed_Office_E_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 27,                  !- Zone Air Node Name
    Closed_Office_E_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_W_FloorG,    !- Zone Name
    Closed_Office_W_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Closed_Office_W_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Closed_Office_W_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 17,                  !- Zone Air Node Name
    Closed_Office_W_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_W_FloorM,    !- Zone Name
    Closed_Office_W_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Closed_Office_W_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Closed_Office_W_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 32,                  !- Zone Air Node Name
    Closed_Office_W_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_W_FloorT,    !- Zone Name
    Closed_Office_W_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Closed_Office_W_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Closed_Office_W_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 33,                  !- Zone Air Node Name
    Closed_Office_W_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_FloorG,        !- Zone Name
    Conference_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Conference_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 20,                  !- Zone Air Node Name
    Conference_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_FloorM,        !- Zone Name
    Conference_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Conference_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 36,                  !- Zone Air Node Name
    Conference_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_FloorT,        !- Zone Name
    Conference_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Conference_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Conference_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 22,                  !- Zone Air Node Name
    Conference_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorG,        !- Zone Name
    Corridor_E_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_E_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_E_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 30,                  !- Zone Air Node Name
    Corridor_E_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorM,        !- Zone Name
    Corridor_E_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_E_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_E_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 40,                  !- Zone Air Node Name
    Corridor_E_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E_FloorT,        !- Zone Name
    Corridor_E_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_E_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_E_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 49,                  !- Zone Air Node Name
    Corridor_E_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_N_FloorG,        !- Zone Name
    Corridor_N_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_N_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_N_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 50,                  !- Zone Air Node Name
    Corridor_N_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_N_FloorM,        !- Zone Name
    Corridor_N_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_N_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_N_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Corridor_N_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_N_FloorT,        !- Zone Name
    Corridor_N_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_N_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_N_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Corridor_N_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_S_FloorG,        !- Zone Name
    Corridor_S_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_S_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_S_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 38,                  !- Zone Air Node Name
    Corridor_S_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_S_FloorM,        !- Zone Name
    Corridor_S_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_S_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_S_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    Corridor_S_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_S_FloorT,        !- Zone Name
    Corridor_S_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_S_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_S_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 39,                  !- Zone Air Node Name
    Corridor_S_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorG,        !- Zone Name
    Corridor_W_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_W_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_W_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Corridor_W_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorM,        !- Zone Name
    Corridor_W_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_W_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_W_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    Corridor_W_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W_FloorT,        !- Zone Name
    Corridor_W_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_W_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_W_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 11,                  !- Zone Air Node Name
    Corridor_W_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IT_Room_FloorG,           !- Zone Name
    IT-Room_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    IT-Room_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    IT-Room_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 31,                  !- Zone Air Node Name
    IT-Room_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IT_Room_FloorM,           !- Zone Name
    IT-Room_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    IT-Room_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    IT-Room_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 43,                  !- Zone Air Node Name
    IT-Room_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    IT_Room_FloorT,           !- Zone Name
    IT-Room_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    IT-Room_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    IT-Room_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 51,                  !- Zone Air Node Name
    IT-Room_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_FloorG,             !- Zone Name
    Lobby_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lobby_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 42,                  !- Zone Air Node Name
    Lobby_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lounge_FloorM,            !- Zone Name
    Lounge_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Lounge_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lounge_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 34,                  !- Zone Air Node Name
    Lounge_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lounge_FloorT,            !- Zone Name
    Lounge_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Lounge_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lounge_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 28,                  !- Zone Air Node Name
    Lounge_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mechanical_Electrical_FloorG,    !- Zone Name
    Mechanical/Electrical_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Mechanical/Electrical_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mechanical/Electrical_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 37,                  !- Zone Air Node Name
    Mechanical/Electrical_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mechanical_Electrical_FloorM,    !- Zone Name
    Mechanical/Electrical_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Mechanical/Electrical_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mechanical/Electrical_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 41,                  !- Zone Air Node Name
    Mechanical/Electrical_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mechanical_Electrical_FloorT,    !- Zone Name
    Mechanical/Electrical_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Mechanical/Electrical_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mechanical/Electrical_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 44,                  !- Zone Air Node Name
    Mechanical/Electrical_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_Core_FloorG,    !- Zone Name
    Open_Office_Core_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_Core_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_Core_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 21,                  !- Zone Air Node Name
    Open_Office_Core_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_Core_FloorM,    !- Zone Name
    Open_Office_Core_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_Core_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_Core_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 15,                  !- Zone Air Node Name
    Open_Office_Core_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_Core_FloorT,    !- Zone Name
    Open_Office_Core_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_Core_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_Core_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Open_Office_Core_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_N_FloorG,     !- Zone Name
    Open_Office_N_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_N_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_N_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 19,                  !- Zone Air Node Name
    Open_Office_N_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_N_FloorM,     !- Zone Name
    Open_Office_N_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_N_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_N_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 13,                  !- Zone Air Node Name
    Open_Office_N_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_N_FloorT,     !- Zone Name
    Open_Office_N_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_N_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_N_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 26,                  !- Zone Air Node Name
    Open_Office_N_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_S_FloorG,     !- Zone Name
    Open_Office_S_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_S_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_S_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 35,                  !- Zone Air Node Name
    Open_Office_S_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_S_FloorM,     !- Zone Name
    Open_Office_S_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_S_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_S_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 18,                  !- Zone Air Node Name
    Open_Office_S_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_S_FloorT,     !- Zone Name
    Open_Office_S_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Open_Office_S_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Open_Office_S_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 25,                  !- Zone Air Node Name
    Open_Office_S_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Plenum_FloorG,            !- Zone Name
    Plenum_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Plenum_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Plenum_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Plenum_FloorM,            !- Zone Name
    Plenum_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Plenum_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 23,                  !- Zone Air Node Name
    Plenum_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Plenum_FloorT,            !- Zone Name
    Plenum_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Plenum_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 45,                  !- Zone Air Node Name
    Plenum_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorG,
    Restroom_FloorG Equipment List,
    ,
    Restroom_FloorG Exhaust Node List,
    Node 24,
    ;                         !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorM,
    Restroom_FloorM Equipment List,
    ,
    Restroom_FloorM Exhaust Node List,
    Node 16,
    ;                         !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorT,
    Restroom_FloorT Equipment List,
    ,
    Restroom_FloorT Exhaust Node List,
    Node 52,
    ;                         !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stairway_FloorG,          !- Zone Name
    Stairway_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Stairway_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Stairway_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 46,                  !- Zone Air Node Name
    Stairway_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stairway_FloorM,          !- Zone Name
    Stairway_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Stairway_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Stairway_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 10,                  !- Zone Air Node Name
    Stairway_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Stairway_FloorT,          !- Zone Name
    Stairway_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Stairway_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Stairway_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 29,                  !- Zone Air Node Name
    Stairway_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorG,           !- Zone Name
    Storage_FloorG Equipment List,    !- Zone Conditioning Equipment List Name
    Storage_FloorG Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Storage_FloorG Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 53,                  !- Zone Air Node Name
    Storage_FloorG Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorM,           !- Zone Name
    Storage_FloorM Equipment List,    !- Zone Conditioning Equipment List Name
    Storage_FloorM Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Storage_FloorM Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 54,                  !- Zone Air Node Name
    Storage_FloorM Return Node List;    !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Storage_FloorT,           !- Zone Name
    Storage_FloorT Equipment List,    !- Zone Conditioning Equipment List Name
    Storage_FloorT Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Storage_FloorT Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 12,                  !- Zone Air Node Name
    Storage_FloorT Return Node List;    !- Zone Return Air Node or NodeList Name
Fan:ConstantVolume,
    DOAS ExhFan,              !- Name
    OfficeMediumOfficeHVACAvail,    !- Availability Schedule Name
    0.58175,                     !- Fan Total Efficiency
    177.68,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    0.895,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 329,                 !- Air Inlet Node Name
    Node 163;                 !- Air Outlet Node Name
Fan:ConstantVolume,
    DOAS SupFan,              !- Name
    OfficeMediumOfficeHVACAvail,    !- Availability Schedule Name
    0.6006,                     !- Fan Total Efficiency
    797.44,                   !- Pressure Rise {Pa}
    AutoSize,                 !- Maximum Flow Rate {m3/s}
    0.924,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 336,                 !- Air Inlet Node Name
    Node 158;                 !- Air Outlet Node Name
Fan:ConstantVolume,
    Elec CRAC Fan_FloorG,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                      !- Fan Total Efficiency
    683.67,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    CRAC_G Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 72;                  !- Air Outlet Node Name
Fan:ConstantVolume,
    Elec CRAC Fan_FloorM,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                      !- Fan Total Efficiency
    683.67,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    CRAC_M Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 140;                 !- Air Outlet Node Name
Fan:ConstantVolume,
    Elec CRAC Fan_FloorT,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                      !- Fan Total Efficiency
    683.67,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    CRAC_T Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 106;                 !- Air Outlet Node Name
Fan:OnOff,
    VRF Zone Terminal Fan,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 56,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 34,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 34 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 124,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 17,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 17 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 90,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 1,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 1 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 58,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 35,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 35 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 126,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 18,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.56,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 18 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 92,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 2,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 2 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 60,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 36,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 36 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 128,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 19,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 19 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 94,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 3,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 3 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 62,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 37,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 37 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 130,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 20,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 20 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 96,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 4,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 4 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 64,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 38,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 38 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 132,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 21,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 21 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 98,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 5,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 5 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 66,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 39,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 39 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 134,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 22,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 22 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 100,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 6,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 6 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 68,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 40,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 40 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 136,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 23,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 23 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 102,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 7,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 7 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 70,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 41,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 41 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 138,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 24,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 24 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 104,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 9,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 9 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 74,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 43,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 43 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 142,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 26,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 26 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 108,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 11,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 11 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 76,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 44,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 44 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 144,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 27,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 27 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 110,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 10,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 10 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 78,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 45,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 45 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 146,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 28,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.56225,                     !- Fan Total Efficiency
    417.39,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.865,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 28 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 112,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 12,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 12 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 80,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 46,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 46 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 148,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 29,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 29 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 114,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 13,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 13 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 82,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 47,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 47 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 150,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 30,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 30 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 116,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 15,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 15 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 86,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 49,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 49 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 154,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 32,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 32 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 120,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 16,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 16 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 88,                  !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 50,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 50 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 156,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:OnOff,
    VRF Zone Terminal Fan 33,    !- Name
    Always On Discrete,    !- Availability Schedule Name
    0.55575,                     !- Fan Total Efficiency
    412.56,                      !- Pressure Rise {Pa}
    Autosize,                 !- Maximum Flow Rate {m3/s}
    0.855,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 33 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 122,                 !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory
Fan:ZoneExhaust,
    Zone Exhaust Fan 1,       !- Name
    OfficeMediumOfficeHVACAvail,    !- Availability Schedule Name
    0.65,                     !- Fan Total Efficiency
    125,                      !- Pressure Rise {Pa}
    0.0944,                   !- Maximum Flow Rate {m3/s}
    Node 331,                 !- Air Inlet Node Name
    Node 332,                 !- Air Outlet Node Name
    General,                  !- EndUse Subcategory
    ,                         !- Flow Fraction Schedule Name
    Decoupled;                !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Zone Exhaust Fan,         !- Name
    OfficeMediumOfficeHVACAvail,    !- Availability Schedule Name
    0.65,                     !- Fan Total Efficiency
    125,                      !- Pressure Rise {Pa}
    0.0944,                   !- Maximum Flow Rate {m3/s}
    Node 327,                 !- Air Inlet Node Name
    Node 330,                 !- Air Outlet Node Name
    General,                  !- EndUse Subcategory
    ,                         !- Flow Fraction Schedule Name
    Decoupled;                !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Zone Exhaust Fan 2,       !- Name
    OfficeMediumOfficeHVACAvail,    !- Availability Schedule Name
    0.65,                     !- Fan Total Efficiency
    125,                      !- Pressure Rise {Pa}
    0.0944,                   !- Maximum Flow Rate {m3/s}
    Node 333,                 !- Air Inlet Node Name
    Node 334,                 !- Air Outlet Node Name
    General,                  !- EndUse Subcategory
    ,                         !- Flow Fraction Schedule Name
    Decoupled;                !- System Availability Manager Coupling Mode
Coil:Cooling:DX:SingleSpeed,
    Elec CRAC 1 Spd DX Clg Coil_FloorG,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    1,                        !- Gross Rated Sensible Heat Ratio
    3.38,                        !- Gross Rated Cooling COP {W/W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 71,                  !- Air Inlet Node Name
    CRAC_G Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 33,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 41,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 34,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 42,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 43,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    10;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    Elec CRAC 1 Spd DX Clg Coil_FloorM,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    1,                        !- Gross Rated Sensible Heat Ratio
    3.38,                        !- Gross Rated Cooling COP {W/W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 139,                 !- Air Inlet Node Name
    CRAC_M Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 33,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 41,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 34,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 42,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 43,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    10;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    Elec CRAC 1 Spd DX Clg Coil_FloorT,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    1,                        !- Gross Rated Sensible Heat Ratio
    3.38,                        !- Gross Rated Cooling COP {W/W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 105,                 !- Air Inlet Node Name
    CRAC_T Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 33,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 41,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 34,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 42,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 43,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    10;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.14,                     !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Node 326,                 !- Air Inlet Node Name
    Node 335,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25,    !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22,    !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.14,                     !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 55,                  !- Coil Air Inlet Node
    VRF Zone Terminal Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 34,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 123,                 !- Coil Air Inlet Node
    VRF Zone Terminal 34 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 89,                  !- Coil Air Inlet Node
    VRF Zone Terminal 17 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 57,                  !- Coil Air Inlet Node
    VRF Zone Terminal 1 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 35,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 125,                 !- Coil Air Inlet Node
    VRF Zone Terminal 35 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 91,                  !- Coil Air Inlet Node
    VRF Zone Terminal 18 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 59,                  !- Coil Air Inlet Node
    VRF Zone Terminal 2 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 36,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 127,                 !- Coil Air Inlet Node
    VRF Zone Terminal 36 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 93,                  !- Coil Air Inlet Node
    VRF Zone Terminal 19 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 61,                  !- Coil Air Inlet Node
    VRF Zone Terminal 3 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 37,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 129,                 !- Coil Air Inlet Node
    VRF Zone Terminal 37 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 95,                  !- Coil Air Inlet Node
    VRF Zone Terminal 20 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 63,                  !- Coil Air Inlet Node
    VRF Zone Terminal 4 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 38,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 131,                 !- Coil Air Inlet Node
    VRF Zone Terminal 38 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 97,                  !- Coil Air Inlet Node
    VRF Zone Terminal 21 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 65,                  !- Coil Air Inlet Node
    VRF Zone Terminal 5 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 39,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 133,                 !- Coil Air Inlet Node
    VRF Zone Terminal 39 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 99,                  !- Coil Air Inlet Node
    VRF Zone Terminal 22 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 67,                  !- Coil Air Inlet Node
    VRF Zone Terminal 6 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 40,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 135,                 !- Coil Air Inlet Node
    VRF Zone Terminal 40 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 101,                 !- Coil Air Inlet Node
    VRF Zone Terminal 23 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 69,                  !- Coil Air Inlet Node
    VRF Zone Terminal 7 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 41,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 137,                 !- Coil Air Inlet Node
    VRF Zone Terminal 41 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 103,                 !- Coil Air Inlet Node
    VRF Zone Terminal 24 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 73,                  !- Coil Air Inlet Node
    VRF Zone Terminal 9 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 43,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 141,                 !- Coil Air Inlet Node
    VRF Zone Terminal 43 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 107,                 !- Coil Air Inlet Node
    VRF Zone Terminal 26 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 75,                  !- Coil Air Inlet Node
    VRF Zone Terminal 11 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 44,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 143,                 !- Coil Air Inlet Node
    VRF Zone Terminal 44 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 109,                 !- Coil Air Inlet Node
    VRF Zone Terminal 27 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 77,                  !- Coil Air Inlet Node
    VRF Zone Terminal 10 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 45,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 145,                 !- Coil Air Inlet Node
    VRF Zone Terminal 45 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 28,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 111,                 !- Coil Air Inlet Node
    VRF Zone Terminal 28 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 79,                  !- Coil Air Inlet Node
    VRF Zone Terminal 12 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 46,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 147,                 !- Coil Air Inlet Node
    VRF Zone Terminal 46 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 29,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 113,                 !- Coil Air Inlet Node
    VRF Zone Terminal 29 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 81,                  !- Coil Air Inlet Node
    VRF Zone Terminal 13 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 47,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 149,                 !- Coil Air Inlet Node
    VRF Zone Terminal 47 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 30,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 115,                 !- Coil Air Inlet Node
    VRF Zone Terminal 30 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 85,                  !- Coil Air Inlet Node
    VRF Zone Terminal 15 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 49,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 153,                 !- Coil Air Inlet Node
    VRF Zone Terminal 49 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 32,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 119,                 !- Coil Air Inlet Node
    VRF Zone Terminal 32 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 87,                  !- Coil Air Inlet Node
    VRF Zone Terminal 16 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 50,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 155,                 !- Coil Air Inlet Node
    VRF Zone Terminal 50 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 33,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 121,                 !- Coil Air Inlet Node
    VRF Zone Terminal 33 Cooling Coil Outlet Node;    !- Coil Air Outlet Node
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 34,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 34 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 34 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 17,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 17 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 17 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 1,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 1 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 1 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 35,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 35 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 35 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 18,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 18 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 18 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 2,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 2 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 2 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 36,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 36 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 36 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 19,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 19 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 19 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 3,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 3 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 3 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 37,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 37 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 37 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 20,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 20 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 20 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 4,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 4 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 4 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 38,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 38 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 38 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 21,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 21 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 21 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 5,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 5 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 5 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 39,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 39 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 39 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 22,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 22 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 22 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 6,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 6 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 6 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 40,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 40 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 40 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 23,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 23 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 23 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 7,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 7 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 7 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 41,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 41 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 41 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 24,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 24 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 24 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 9,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 9 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 9 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 43,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 43 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 43 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 26,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 26 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 26 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 11,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 11 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 11 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 44,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 44 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 44 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 27,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 27 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 27 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 10,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 10 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 10 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 45,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 45 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 45 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 28,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 28 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 28 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 12,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 12 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 12 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 46,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 46 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 46 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 29,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 29 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 29 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 13,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 13 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 13 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 47,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 47 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 47 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 30,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 30 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 30 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 15,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 15 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 15 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 49,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 49 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 49 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 32,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 32 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 32 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 16,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 16 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 16 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 50,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 50 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 50 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 33,    !- Name
    Always On Discrete,       !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity {W}
    Autosize,                 !- Rated Air Flow Rate {m3/s}
    VRF Zone Terminal 33 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 33 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name
Coil:Heating:Electric,
    Elec Htg Coil,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity {W}
    Node 335,                 !- Air Inlet Node Name
    Node 336,                 !- Air Outlet Node Name
    Node 336;                 !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    CRAC_G Heating Coil,    !- Name
    Always Off Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity {W}
    CRAC_G Cooling Coil Outlet Node,    !- Air Inlet Node Name
    CRAC_G Heating Coil Outlet Node;    !- Air Outlet Node Name
Coil:Heating:Electric,
    CRAC_M Heating Coil,    !- Name
    Always Off Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity {W}
    CRAC_M Cooling Coil Outlet Node,    !- Air Inlet Node Name
    CRAC_M Heating Coil Outlet Node;    !- Air Outlet Node Name
Coil:Heating:Electric,
    CRAC_T Heating Coil,    !- Name
    Always Off Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity {W}
    CRAC_T Cooling Coil Outlet Node,    !- Air Inlet Node Name
    CRAC_T Heating Coil Outlet Node;    !- Air Outlet Node Name
CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 326,                 !- DX Cooling Coil System Inlet Node Name
    Node 335,                 !- DX Cooling Coil System Outlet Node Name
    Node 335,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    2 Spd DX Clg Coil;        !- Cooling Coil Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX,                   !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                      !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0.6,                      !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Node 162,                 !- Supply Air Inlet Node Name
    Node 328,                 !- Supply Air Outlet Node Name
    Node 325,                 !- Exhaust Air Inlet Node Name
    Node 329,                 !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    ERV HX_SensHeatEff,       !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,        !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,       !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;        !- Latent Effectiveness of Cooling Air Flow Curve Name
Controller:OutdoorAir,
    Outdoor Air Controller,    !- Name
    Node 325,                 !- Relief Air Outlet Node Name
    Node 157,                 !- Return Air Node Name
    Node 326,                 !- Mixed Air Node Name
    Node 162,                 !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    21.6666666666667,          !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    7.2222222222223,          !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeMediumOfficeHVACAvail,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    OfficeMediumOfficeHVACAvail,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,
    OfficeMediumOfficeHVACAvail,
    Yes,
    ZoneSum,
    ,
    BreakRoom_Kitchenette_FloorG,
    DSOA_BreakRoom_Kitchenette_FloorG,
    ,
    BreakRoom_Kitchenette_FloorM,
    DSOA_BreakRoom_Kitchenette_FloorM,
    ,
    BreakRoom_Kitchenette_FloorT,
    DSOA_BreakRoom_Kitchenette_FloorT,
    ,
    Enclosed_Office_E_FloorG,
    DSOA_Enclosed_Office_E_FloorG,
    ,
    Enclosed_Office_E_FloorM,
    DSOA_Enclosed_Office_E_FloorM,
    ,
    Enclosed_Office_E_FloorT,
    DSOA_Enclosed_Office_E_FloorT,
    ,
    Enclosed_Office_W_FloorG,
    DSOA_Enclosed_Office_W_FloorG,
    ,
    Enclosed_Office_W_FloorM,
    DSOA_Enclosed_Office_W_FloorM,
    ,
    Enclosed_Office_W_FloorT,
    DSOA_Enclosed_Office_W_FloorT,
    ,
    Conference_FloorG,
    DSOA_Conference_FloorG,
    ,
    Conference_FloorM,
    DSOA_Conference_FloorM,
    ,
    Conference_FloorT,
    DSOA_Conference_FloorT,
    ,
    Corridor_E_FloorG,
    DSOA_Corridor_E_FloorG,
    ,
    Corridor_E_FloorM,
    DSOA_Corridor_E_FloorM,
    ,
    Corridor_E_FloorT,
    DSOA_Corridor_E_FloorT,
    ,
    Corridor_N_FloorG,
    DSOA_Corridor_N_FloorG,
    ,
    Corridor_N_FloorM,
    DSOA_Corridor_N_FloorM,
    ,
    Corridor_N_FloorT,
    DSOA_Corridor_N_FloorT,
    ,
    Corridor_S_FloorG,
    DSOA_Corridor_S_FloorG,
    ,
    Corridor_S_FloorM,
    DSOA_Corridor_S_FloorM,
    ,
    Corridor_S_FloorT,
    DSOA_Corridor_S_FloorT,
    ,
    Corridor_W_FloorG,
    DSOA_Corridor_W_FloorG,
    ,
    Corridor_W_FloorM,
    DSOA_Corridor_W_FloorM,
    ,
    Corridor_W_FloorT,
    DSOA_Corridor_W_FloorT,
    ,
    IT_Room_FloorG,
    DSOA_IT_Room_FloorG,
    ,
    IT_Room_FloorM,
    DSOA_IT_Room_FloorM,
    ,
    IT_Room_FloorT,
    DSOA_IT_Room_FloorT,
    ,
    Lobby_FloorG,
    DSOA_Lobby_FloorG,
    ,
    Lounge_FloorM,
    DSOA_Lounge_FloorM,
    ,
    Lounge_FloorT,
    DSOA_Lounge_FloorT,
    ,
    Mechanical_Electrical_FloorG,
    DSOA_Mechanical_Electrical_FloorG,
    ,
    Mechanical_Electrical_FloorM,
    DSOA_Mechanical_Electrical_FloorM,
    ,
    Mechanical_Electrical_FloorT,
    DSOA_Mechanical_Electrical_FloorT,
    ,
    Open_Office_Core_FloorG,
    DSOA_Open_Office_Core_FloorG,
    ,
    Open_Office_Core_FloorM,
    DSOA_Open_Office_Core_FloorM,
    ,
    Open_Office_Core_FloorT,
    DSOA_Open_Office_Core_FloorT,
    ,
    Open_Office_N_FloorG,
    DSOA_Open_Office_N_FloorG,
    ,
    Open_Office_N_FloorM,
    DSOA_Open_Office_N_FloorM,
    ,
    Open_Office_N_FloorT,
    DSOA_Open_Office_N_FloorT,
    ,
    Open_Office_S_FloorG,
    DSOA_Open_Office_S_FloorG,
    ,
    Open_Office_S_FloorM,
    DSOA_Open_Office_S_FloorM,
    ,
    Open_Office_S_FloorT,
    DSOA_Open_Office_S_FloorT,
    ,
    Stairway_FloorG,
    DSOA_Stairway_FloorG,
    ,
    Stairway_FloorM,
    DSOA_Stairway_FloorM,
    ;                         !- Design Specification Zone Air Distribution Object Name 47
AirLoopHVAC:ControllerList,
    OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller;    !- Controller 1 Name
AirLoopHVAC,
    DOAS,                     !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate {m3/s}
    DOAS Supply Branches,     !- Branch List Name
    ,                         !- Connector List Name
    Node 157,                 !- Supply Side Inlet Node Name
    Node 160,                 !- Demand Side Outlet Node Name
    DOAS Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    DOAS Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    ERV HX,                   !- Component 2 Name
    Fan:ConstantVolume,       !- Component 3 Object Type
    DOAS ExhFan;              !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem,
    OA System,                !- Name
    OA System Controller List,    !- Controller List Name
    OA System Equipment List;    !- Outdoor Air Equipment List Name
OutdoorAir:Mixer,
    OA System Outdoor Air Mixer,    !- Name
    Node 326,                 !- Mixed Air Node Name
    Node 328,                 !- Outdoor Air Stream Node Name
    Node 325,                 !- Relief Air Stream Node Name
    Node 157;                 !- Return Air Stream Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,
    Node 159,
    Node 271,
    Node 272,
    Node 273,
    Node 274,
    Node 275,
    Node 276,
    Node 277,
    Node 278,
    Node 279,
    Node 280,
    Node 281,
    Node 282,
    Node 283,
    Node 284,
    Node 285,
    Node 286,
    Node 287,
    Node 288,
    Node 289,
    Node 290,
    Node 291,
    Node 292,
    Node 293,
    Node 294,
    Node 295,
    Node 296,
    Node 297,
    Node 298,
    Node 299,
    Node 300,
    Node 301,
    Node 302,
    Node 303,
    Node 304,
    Node 305,
    Node 306,
    Node 307,
    Node 308,
    Node 309,
    Node 310,
    Node 311,
    Node 312,
    Node 313,
    Node 314,
    Node 315,
    Node 319,
    Node 320,
    Node 321,
    Node 322,
    Node 323,
    Node 324;                 !- Outlet 54 Node Name
AirLoopHVAC:SupplyPath,
    DOAS Node 159 Supply Path,    !- Name
    Node 159,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 160,                 !- Outlet Node Name
    Node 164,                 !- Inlet 1 Node Name
    Node 166,                 !- Inlet 2 Node Name
    Node 168,                 !- Inlet 3 Node Name
    Node 170,                 !- Inlet 4 Node Name
    Node 172,                 !- Inlet 5 Node Name
    Node 174,                 !- Inlet 6 Node Name
    Node 176,                 !- Inlet 7 Node Name
    Node 178,                 !- Inlet 8 Node Name
    Node 180,                 !- Inlet 9 Node Name
    Node 182,                 !- Inlet 10 Node Name
    Node 184,                 !- Inlet 11 Node Name
    Node 186,                 !- Inlet 12 Node Name
    Node 188,                 !- Inlet 13 Node Name
    Node 190,                 !- Inlet 14 Node Name
    Node 192,                 !- Inlet 15 Node Name
    Node 194,                 !- Inlet 16 Node Name
    Node 196,                 !- Inlet 17 Node Name
    Node 198,                 !- Inlet 18 Node Name
    Node 200,                 !- Inlet 19 Node Name
    Node 202,                 !- Inlet 20 Node Name
    Node 204,                 !- Inlet 21 Node Name
    Node 206,                 !- Inlet 22 Node Name
    Node 208,                 !- Inlet 23 Node Name
    Node 210,                 !- Inlet 24 Node Name
    Node 212,                 !- Inlet 25 Node Name
    Node 214,                 !- Inlet 26 Node Name
    Node 216,                 !- Inlet 27 Node Name
    Node 218,                 !- Inlet 28 Node Name
    Node 220,                 !- Inlet 29 Node Name
    Node 222,                 !- Inlet 30 Node Name
    Node 224,                 !- Inlet 31 Node Name
    Node 226,                 !- Inlet 32 Node Name
    Node 228,                 !- Inlet 33 Node Name
    Node 230,                 !- Inlet 34 Node Name
    Node 232,                 !- Inlet 35 Node Name
    Node 234,                 !- Inlet 36 Node Name
    Node 236,                 !- Inlet 37 Node Name
    Node 238,                 !- Inlet 38 Node Name
    Node 240,                 !- Inlet 39 Node Name
    Node 242,                 !- Inlet 40 Node Name
    Node 244,                 !- Inlet 41 Node Name
    Node 246,                 !- Inlet 42 Node Name
    Node 248,                 !- Inlet 43 Node Name
    Node 250,                 !- Inlet 44 Node Name
    Node 252,                 !- Inlet 45 Node Name
    Node 260,                 !- Inlet 46 Node Name
    Node 262,                 !- Inlet 47 Node Name
    Node 264,                 !- Inlet 48 Node Name
    Node 266,                 !- Inlet 49 Node Name
    Node 268,                 !- Inlet 50 Node Name
    Node 270;                 !- Inlet 51 Node Name
AirLoopHVAC:ReturnPath,
    DOAS Return Path,         !- Name
    Node 160,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name
Branch,
    DOAS Main Branch,         !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System,                !- Component 1 Name
    Node 157,                 !- Component 1 Inlet Node Name
    Node 326,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    2 Spd DX Clg Coil CoilSystem,    !- Component 2 Name
    Node 326,                 !- Component 2 Inlet Node Name
    Node 335,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Elec Htg Coil,            !- Component 3 Name
    Node 335,                 !- Component 3 Inlet Node Name
    Node 336,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    DOAS SupFan,              !- Component 4 Name
    Node 336,                 !- Component 4 Inlet Node Name
    Node 158;                 !- Component 4 Outlet Node Name
BranchList,
    DOAS Supply Branches,     !- Name
    DOAS Main Branch;         !- Branch 1 Name
NodeList,
    BreakRoom/Kitchenette_FloorG Inlet Node List,    !- Name
    Node 56,                  !- Node 1 Name
    Node 161;                 !- Node 2 Name
NodeList,
    BreakRoom/Kitchenette_FloorG Exhaust Node List,    !- Name
    Node 55;                  !- Node 1 Name
NodeList,
    BreakRoom/Kitchenette_FloorG Return Node List,    !- Name
    Node 164;                 !- Node 1 Name
NodeList,
    BreakRoom/Kitchenette_FloorM Inlet Node List,    !- Name
    Node 124,                 !- Node 1 Name
    Node 165;                 !- Node 2 Name
NodeList,
    BreakRoom/Kitchenette_FloorM Exhaust Node List,    !- Name
    Node 123;                 !- Node 1 Name
NodeList,
    BreakRoom/Kitchenette_FloorM Return Node List,    !- Name
    Node 166;                 !- Node 1 Name
NodeList,
    BreakRoom/Kitchenette_FloorT Inlet Node List,    !- Name
    Node 90,                  !- Node 1 Name
    Node 167;                 !- Node 2 Name
NodeList,
    BreakRoom/Kitchenette_FloorT Exhaust Node List,    !- Name
    Node 89;                  !- Node 1 Name
NodeList,
    BreakRoom/Kitchenette_FloorT Return Node List,    !- Name
    Node 168;                 !- Node 1 Name
NodeList,
    Closed_Office_E_FloorG Inlet Node List,    !- Name
    Node 58,                  !- Node 1 Name
    Node 169;                 !- Node 2 Name
NodeList,
    Closed_Office_E_FloorG Exhaust Node List,    !- Name
    Node 57;                  !- Node 1 Name
NodeList,
    Closed_Office_E_FloorG Return Node List,    !- Name
    Node 170;                 !- Node 1 Name
NodeList,
    Closed_Office_E_FloorM Inlet Node List,    !- Name
    Node 126,                 !- Node 1 Name
    Node 171;                 !- Node 2 Name
NodeList,
    Closed_Office_E_FloorM Exhaust Node List,    !- Name
    Node 125;                 !- Node 1 Name
NodeList,
    Closed_Office_E_FloorM Return Node List,    !- Name
    Node 172;                 !- Node 1 Name
NodeList,
    Closed_Office_E_FloorT Inlet Node List,    !- Name
    Node 92,                  !- Node 1 Name
    Node 173;                 !- Node 2 Name
NodeList,
    Closed_Office_E_FloorT Exhaust Node List,    !- Name
    Node 91;                  !- Node 1 Name
NodeList,
    Closed_Office_E_FloorT Return Node List,    !- Name
    Node 174;                 !- Node 1 Name
NodeList,
    Closed_Office_W_FloorG Inlet Node List,    !- Name
    Node 60,                  !- Node 1 Name
    Node 175;                 !- Node 2 Name
NodeList,
    Closed_Office_W_FloorG Exhaust Node List,    !- Name
    Node 59;                  !- Node 1 Name
NodeList,
    Closed_Office_W_FloorG Return Node List,    !- Name
    Node 176;                 !- Node 1 Name
NodeList,
    Closed_Office_W_FloorM Inlet Node List,    !- Name
    Node 128,                 !- Node 1 Name
    Node 177;                 !- Node 2 Name
NodeList,
    Closed_Office_W_FloorM Exhaust Node List,    !- Name
    Node 127;                 !- Node 1 Name
NodeList,
    Closed_Office_W_FloorM Return Node List,    !- Name
    Node 178;                 !- Node 1 Name
NodeList,
    Closed_Office_W_FloorT Inlet Node List,    !- Name
    Node 94,                  !- Node 1 Name
    Node 179;                 !- Node 2 Name
NodeList,
    Closed_Office_W_FloorT Exhaust Node List,    !- Name
    Node 93;                  !- Node 1 Name
NodeList,
    Closed_Office_W_FloorT Return Node List,    !- Name
    Node 180;                 !- Node 1 Name
NodeList,
    Conference_FloorG Inlet Node List,    !- Name
    Node 62,                  !- Node 1 Name
    Node 181;                 !- Node 2 Name
NodeList,
    Conference_FloorG Exhaust Node List,    !- Name
    Node 61;                  !- Node 1 Name
NodeList,
    Conference_FloorG Return Node List,    !- Name
    Node 182;                 !- Node 1 Name
NodeList,
    Conference_FloorM Inlet Node List,    !- Name
    Node 130,                 !- Node 1 Name
    Node 183;                 !- Node 2 Name
NodeList,
    Conference_FloorM Exhaust Node List,    !- Name
    Node 129;                 !- Node 1 Name
NodeList,
    Conference_FloorM Return Node List,    !- Name
    Node 184;                 !- Node 1 Name
NodeList,
    Conference_FloorT Inlet Node List,    !- Name
    Node 96,                  !- Node 1 Name
    Node 185;                 !- Node 2 Name
NodeList,
    Conference_FloorT Exhaust Node List,    !- Name
    Node 95;                  !- Node 1 Name
NodeList,
    Conference_FloorT Return Node List,    !- Name
    Node 186;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorG Inlet Node List,    !- Name
    Node 64,                  !- Node 1 Name
    Node 187;                 !- Node 2 Name
NodeList,
    Corridor_E_FloorG Exhaust Node List,    !- Name
    Node 63;                  !- Node 1 Name
NodeList,
    Corridor_E_FloorG Return Node List,    !- Name
    Node 188;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorM Inlet Node List,    !- Name
    Node 132,                 !- Node 1 Name
    Node 189;                 !- Node 2 Name
NodeList,
    Corridor_E_FloorM Exhaust Node List,    !- Name
    Node 131;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorM Return Node List,    !- Name
    Node 190;                 !- Node 1 Name
NodeList,
    Corridor_E_FloorT Inlet Node List,    !- Name
    Node 98,                  !- Node 1 Name
    Node 191;                 !- Node 2 Name
NodeList,
    Corridor_E_FloorT Exhaust Node List,    !- Name
    Node 97;                  !- Node 1 Name
NodeList,
    Corridor_E_FloorT Return Node List,    !- Name
    Node 192;                 !- Node 1 Name
NodeList,
    Corridor_N_FloorG Inlet Node List,    !- Name
    Node 66,                  !- Node 1 Name
    Node 193;                 !- Node 2 Name
NodeList,
    Corridor_N_FloorG Exhaust Node List,    !- Name
    Node 65;                  !- Node 1 Name
NodeList,
    Corridor_N_FloorG Return Node List,    !- Name
    Node 194;                 !- Node 1 Name
NodeList,
    Corridor_N_FloorM Inlet Node List,    !- Name
    Node 134,                 !- Node 1 Name
    Node 195;                 !- Node 2 Name
NodeList,
    Corridor_N_FloorM Exhaust Node List,    !- Name
    Node 133;                 !- Node 1 Name
NodeList,
    Corridor_N_FloorM Return Node List,    !- Name
    Node 196;                 !- Node 1 Name
NodeList,
    Corridor_N_FloorT Inlet Node List,    !- Name
    Node 100,                 !- Node 1 Name
    Node 197;                 !- Node 2 Name
NodeList,
    Corridor_N_FloorT Exhaust Node List,    !- Name
    Node 99;                  !- Node 1 Name
NodeList,
    Corridor_N_FloorT Return Node List,    !- Name
    Node 198;                 !- Node 1 Name
NodeList,
    Corridor_S_FloorG Inlet Node List,    !- Name
    Node 68,                  !- Node 1 Name
    Node 199;                 !- Node 2 Name
NodeList,
    Corridor_S_FloorG Exhaust Node List,    !- Name
    Node 67;                  !- Node 1 Name
NodeList,
    Corridor_S_FloorG Return Node List,    !- Name
    Node 200;                 !- Node 1 Name
NodeList,
    Corridor_S_FloorM Inlet Node List,    !- Name
    Node 136,                 !- Node 1 Name
    Node 201;                 !- Node 2 Name
NodeList,
    Corridor_S_FloorM Exhaust Node List,    !- Name
    Node 135;                 !- Node 1 Name
NodeList,
    Corridor_S_FloorM Return Node List,    !- Name
    Node 202;                 !- Node 1 Name
NodeList,
    Corridor_S_FloorT Inlet Node List,    !- Name
    Node 102,                 !- Node 1 Name
    Node 203;                 !- Node 2 Name
NodeList,
    Corridor_S_FloorT Exhaust Node List,    !- Name
    Node 101;                 !- Node 1 Name
NodeList,
    Corridor_S_FloorT Return Node List,    !- Name
    Node 204;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorG Inlet Node List,    !- Name
    Node 70,                  !- Node 1 Name
    Node 205;                 !- Node 2 Name
NodeList,
    Corridor_W_FloorG Exhaust Node List,    !- Name
    Node 69;                  !- Node 1 Name
NodeList,
    Corridor_W_FloorG Return Node List,    !- Name
    Node 206;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorM Inlet Node List,    !- Name
    Node 138,                 !- Node 1 Name
    Node 207;                 !- Node 2 Name
NodeList,
    Corridor_W_FloorM Exhaust Node List,    !- Name
    Node 137;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorM Return Node List,    !- Name
    Node 208;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorT Inlet Node List,    !- Name
    Node 104,                 !- Node 1 Name
    Node 209;                 !- Node 2 Name
NodeList,
    Corridor_W_FloorT Exhaust Node List,    !- Name
    Node 103;                 !- Node 1 Name
NodeList,
    Corridor_W_FloorT Return Node List,    !- Name
    Node 210;                 !- Node 1 Name
NodeList,
    IT-Room_FloorG Inlet Node List,    !- Name
    Node 72,                  !- Node 1 Name
    Node 211;                 !- Node 2 Name
NodeList,
    IT-Room_FloorG Return Node List,    !- Name
    Node 212;                 !- Node 1 Name
NodeList,
    IT-Room_FloorM Inlet Node List,    !- Name
    Node 140,                 !- Node 1 Name
    Node 213;                 !- Node 2 Name
NodeList,
    IT-Room_FloorM Return Node List,    !- Name
    Node 214;                 !- Node 1 Name
NodeList,
    IT-Room_FloorT Inlet Node List,    !- Name
    Node 106,                 !- Node 1 Name
    Node 215;                 !- Node 2 Name
NodeList,
    IT-Room_FloorT Return Node List,    !- Name
    Node 216;                 !- Node 1 Name
NodeList,
    Lobby_FloorG Inlet Node List,    !- Name
    Node 74,                  !- Node 1 Name
    Node 217;                 !- Node 2 Name
NodeList,
    Lobby_FloorG Exhaust Node List,    !- Name
    Node 73;                  !- Node 1 Name
NodeList,
    Lobby_FloorG Return Node List,    !- Name
    Node 218;                 !- Node 1 Name
NodeList,
    Lounge_FloorM Inlet Node List,    !- Name
    Node 142,                 !- Node 1 Name
    Node 219;                 !- Node 2 Name
NodeList,
    Lounge_FloorM Exhaust Node List,    !- Name
    Node 141;                 !- Node 1 Name
NodeList,
    Lounge_FloorM Return Node List,    !- Name
    Node 220;                 !- Node 1 Name
NodeList,
    Lounge_FloorT Inlet Node List,    !- Name
    Node 108,                 !- Node 1 Name
    Node 221;                 !- Node 2 Name
NodeList,
    Lounge_FloorT Exhaust Node List,    !- Name
    Node 107;                 !- Node 1 Name
NodeList,
    Lounge_FloorT Return Node List,    !- Name
    Node 222;                 !- Node 1 Name
NodeList,
    Mechanical/Electrical_FloorG Inlet Node List,    !- Name
    Node 76,                  !- Node 1 Name
    Node 223;                 !- Node 2 Name
NodeList,
    Mechanical/Electrical_FloorG Exhaust Node List,    !- Name
    Node 75;                  !- Node 1 Name
NodeList,
    Mechanical/Electrical_FloorG Return Node List,    !- Name
    Node 224;                 !- Node 1 Name
NodeList,
    Mechanical/Electrical_FloorM Inlet Node List,    !- Name
    Node 144,                 !- Node 1 Name
    Node 225;                 !- Node 2 Name
NodeList,
    Mechanical/Electrical_FloorM Exhaust Node List,    !- Name
    Node 143;                 !- Node 1 Name
NodeList,
    Mechanical/Electrical_FloorM Return Node List,    !- Name
    Node 226;                 !- Node 1 Name
NodeList,
    Mechanical/Electrical_FloorT Inlet Node List,    !- Name
    Node 110,                 !- Node 1 Name
    Node 227;                 !- Node 2 Name
NodeList,
    Mechanical/Electrical_FloorT Exhaust Node List,    !- Name
    Node 109;                 !- Node 1 Name
NodeList,
    Mechanical/Electrical_FloorT Return Node List,    !- Name
    Node 228;                 !- Node 1 Name
NodeList,
    Open_Office_Core_FloorG Inlet Node List,    !- Name
    Node 78,                  !- Node 1 Name
    Node 229;                 !- Node 2 Name
NodeList,
    Open_Office_Core_FloorG Exhaust Node List,    !- Name
    Node 77;                  !- Node 1 Name
NodeList,
    Open_Office_Core_FloorG Return Node List,    !- Name
    Node 230;                 !- Node 1 Name
NodeList,
    Open_Office_Core_FloorM Inlet Node List,    !- Name
    Node 146,                 !- Node 1 Name
    Node 231;                 !- Node 2 Name
NodeList,
    Open_Office_Core_FloorM Exhaust Node List,    !- Name
    Node 145;                 !- Node 1 Name
NodeList,
    Open_Office_Core_FloorM Return Node List,    !- Name
    Node 232;                 !- Node 1 Name
NodeList,
    Open_Office_Core_FloorT Inlet Node List,    !- Name
    Node 112,                 !- Node 1 Name
    Node 233;                 !- Node 2 Name
NodeList,
    Open_Office_Core_FloorT Exhaust Node List,    !- Name
    Node 111;                 !- Node 1 Name
NodeList,
    Open_Office_Core_FloorT Return Node List,    !- Name
    Node 234;                 !- Node 1 Name
NodeList,
    Open_Office_N_FloorG Inlet Node List,    !- Name
    Node 80,                  !- Node 1 Name
    Node 235;                 !- Node 2 Name
NodeList,
    Open_Office_N_FloorG Exhaust Node List,    !- Name
    Node 79;                  !- Node 1 Name
NodeList,
    Open_Office_N_FloorG Return Node List,    !- Name
    Node 236;                 !- Node 1 Name
NodeList,
    Open_Office_N_FloorM Inlet Node List,    !- Name
    Node 148,                 !- Node 1 Name
    Node 237;                 !- Node 2 Name
NodeList,
    Open_Office_N_FloorM Exhaust Node List,    !- Name
    Node 147;                 !- Node 1 Name
NodeList,
    Open_Office_N_FloorM Return Node List,    !- Name
    Node 238;                 !- Node 1 Name
NodeList,
    Open_Office_N_FloorT Inlet Node List,    !- Name
    Node 114,                 !- Node 1 Name
    Node 239;                 !- Node 2 Name
NodeList,
    Open_Office_N_FloorT Exhaust Node List,    !- Name
    Node 113;                 !- Node 1 Name
NodeList,
    Open_Office_N_FloorT Return Node List,    !- Name
    Node 240;                 !- Node 1 Name
NodeList,
    Open_Office_S_FloorG Inlet Node List,    !- Name
    Node 82,                  !- Node 1 Name
    Node 241;                 !- Node 2 Name
NodeList,
    Open_Office_S_FloorG Exhaust Node List,    !- Name
    Node 81;                  !- Node 1 Name
NodeList,
    Open_Office_S_FloorG Return Node List,    !- Name
    Node 242;                 !- Node 1 Name
NodeList,
    Open_Office_S_FloorM Inlet Node List,    !- Name
    Node 150,                 !- Node 1 Name
    Node 243;                 !- Node 2 Name
NodeList,
    Open_Office_S_FloorM Exhaust Node List,    !- Name
    Node 149;                 !- Node 1 Name
NodeList,
    Open_Office_S_FloorM Return Node List,    !- Name
    Node 244;                 !- Node 1 Name
NodeList,
    Open_Office_S_FloorT Inlet Node List,    !- Name
    Node 116,                 !- Node 1 Name
    Node 245;                 !- Node 2 Name
NodeList,
    Open_Office_S_FloorT Exhaust Node List,    !- Name
    Node 115;                 !- Node 1 Name
NodeList,
    Open_Office_S_FloorT Return Node List,    !- Name
    Node 246;                 !- Node 1 Name
NodeList,
    Plenum_FloorG Inlet Node List,    !- Name
    Node 247;                 !- Node 1 Name
NodeList,
    Plenum_FloorG Return Node List,    !- Name
    Node 248;                 !- Node 1 Name
NodeList,
    Plenum_FloorM Inlet Node List,    !- Name
    Node 249;                 !- Node 1 Name
NodeList,
    Plenum_FloorM Return Node List,    !- Name
    Node 250;                 !- Node 1 Name
NodeList,
    Plenum_FloorT Inlet Node List,    !- Name
    Node 251;                 !- Node 1 Name
NodeList,
    Plenum_FloorT Return Node List,    !- Name
    Node 252;                 !- Node 2 Name
NodeList,
    Restroom_FloorG Exhaust Node List,
    Node 331;    !- Node 1 Name                 !- Node 2 Name
NodeList,
    Restroom_FloorM Exhaust Node List,
    Node 327;    !- Node 1 Name                 !- Node 2 Name
NodeList,
    Restroom_FloorT Exhaust Node List,
    Node 333;    !- Node 1 Name                 !- Node 2 Name
NodeList,
    Stairway_FloorG Inlet Node List,    !- Name
    Node 86,                  !- Node 1 Name
    Node 259;                 !- Node 2 Name
NodeList,
    Stairway_FloorG Exhaust Node List,    !- Name
    Node 85;                  !- Node 1 Name
NodeList,
    Stairway_FloorG Return Node List,    !- Name
    Node 260;                 !- Node 1 Name
NodeList,
    Stairway_FloorM Inlet Node List,    !- Name
    Node 154,                 !- Node 1 Name
    Node 261;                 !- Node 2 Name
NodeList,
    Stairway_FloorM Exhaust Node List,    !- Name
    Node 153;                 !- Node 1 Name
NodeList,
    Stairway_FloorM Return Node List,    !- Name
    Node 262;                 !- Node 1 Name
NodeList,
    Stairway_FloorT Inlet Node List,    !- Name
    Node 120,                 !- Node 1 Name
    Node 263;                 !- Node 2 Name
NodeList,
    Stairway_FloorT Exhaust Node List,    !- Name
    Node 119;                 !- Node 1 Name
NodeList,
    Stairway_FloorT Return Node List,    !- Name
    Node 264;                 !- Node 1 Name
NodeList,
    Storage_FloorG Inlet Node List,    !- Name
    Node 88,                  !- Node 1 Name
    Node 265;                 !- Node 2 Name
NodeList,
    Storage_FloorG Exhaust Node List,    !- Name
    Node 87;                  !- Node 1 Name
NodeList,
    Storage_FloorG Return Node List,    !- Name
    Node 266;                 !- Node 1 Name
NodeList,
    Storage_FloorM Inlet Node List,    !- Name
    Node 156,                 !- Node 1 Name
    Node 267;                 !- Node 2 Name
NodeList,
    Storage_FloorM Exhaust Node List,    !- Name
    Node 155;                 !- Node 1 Name
NodeList,
    Storage_FloorM Return Node List,    !- Name
    Node 268;                 !- Node 1 Name
NodeList,
    Storage_FloorT Inlet Node List,    !- Name
    Node 122,                 !- Node 1 Name
    Node 269;                 !- Node 2 Name
NodeList,
    Storage_FloorT Exhaust Node List,    !- Name
    Node 121;                 !- Node 1 Name
NodeList,
    Storage_FloorT Return Node List,    !- Name
    Node 270;                 !- Node 1 Name
NodeList,
    DOAS Supply Outlet Nodes,    !- Name
    Node 158;                 !- Node 1 Name
NodeList,
    DOAS Demand Inlet Nodes,    !- Name
    Node 159;                 !- Node 1 Name
NodeList,
    IT-Room_FloorG Exhaust Node List,    !- Name
    Node 71;                  !- Node 1 Name
NodeList,
    IT-Room_FloorM Exhaust Node List,    !- Name
    Node 139;                 !- Node 1 Name
NodeList,
    IT-Room_FloorT Exhaust Node List,    !- Name
    Node 105;                 !- Node 1 Name
OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name
OutdoorAir:NodeList,
    Node 162;                 !- Node or NodeList Name 1
AvailabilityManager:Scheduled,
    AVM Scheduled,            !- Name
    OfficeMediumOfficeHVACAvail;       !- Schedule Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AVM Scheduled;            !- Availability Manager 1 Name
SetpointManager:MixedAir,
    Node 328 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 158,                 !- Reference Setpoint Node Name
    Node 336,                 !- Fan Inlet Node Name
    Node 158,                 !- Fan Outlet Node Name
    Node 328;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 326 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 158,                 !- Reference Setpoint Node Name
    Node 336,                 !- Fan Inlet Node Name
    Node 158,                 !- Fan Outlet Node Name
    Node 326;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 335 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 158,                 !- Reference Setpoint Node Name
    Node 336,                 !- Fan Inlet Node Name
    Node 158,                 !- Fan Outlet Node Name
    Node 335;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 336 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 158,                 !- Reference Setpoint Node Name
    Node 336,                 !- Fan Inlet Node Name
    Node 158,                 !- Fan Outlet Node Name
    Node 336;                 !- Setpoint Node or NodeList Name
SetpointManager:FollowOutdoorAirTemperature,
    Follow OA Temp,           !- Name
    Temperature,              !- Control Variable
    OutdoorAirDryBulb,        !- Reference Temperature Type
    0,                        !- Offset Temperature Difference {deltaC}
    21.1,                     !- Maximum Setpoint Temperature {C}
    15.6,                     !- Minimum Setpoint Temperature {C}
    Node 158;                 !- Setpoint Node or NodeList Name
!- VRF curves translated from released CBECC 2025.2.1.1 rules/library.
!- Curve library: https://github.com/california-energy-commission/CBECC/blob/2025.2.1.1/RulesetSrc/T24NRMF/Library_PerformanceCurves-T24N.rule
!- VRF selection/operating limits: https://github.com/california-energy-commission/CBECC/blob/2025.2.1.1/RulesetSrc/T24NRMF/HVACSecondary-VRFSys.rule
!- Existing curve names retained. This fragment is not a complete compliance model.
!- CBECC 2025.2.1.1 curve: CoilClgVRFClgQratio_fCFMRatioSI
!- Missing input bounds use the CBECC OpenStudio translator defaults (0 to 100).
Curve:Cubic,
    VRFACCoolCapFFF,            !- Name
    0.800000,                   !- Coefficient1 Constant
    0.200000,                   !- Coefficient2 x
    0.000000,                   !- Coefficient3 x**2
    0,                          !- Coefficient4 x**3
    0,                          !- Minimum Value of x
    100,                        !- Maximum Value of x
    0.500,                      !- Minimum Curve Output
    1.500,                      !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: CoilHtgVRFHtgQratio_fCFMRatioSI
!- Missing input bounds use the CBECC OpenStudio translator defaults (0 to 100).
Curve:Cubic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
    0.800000,                   !- Coefficient1 Constant
    0.200000,                   !- Coefficient2 x
    0.000000,                   !- Coefficient3 x**2
    0,                          !- Coefficient4 x**3
    0,                          !- Minimum Value of x
    100,                        !- Maximum Value of x
    0.500,                      !- Minimum Curve Output
    1.500,                      !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
Curve:Quadratic,
    OS:Curve:Quadratic 20,    !- Name
    0.77136,                  !- Coefficient1 Constant
    0.34053,                  !- Coefficient2 x
    -0.11088,                 !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x
Curve:Quadratic,
    OS:Curve:Quadratic 21,    !- Name
    1.2055,                   !- Coefficient1 Constant
    -0.32953,                 !- Coefficient2 x
    0.12308,                  !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x
Curve:Quadratic,
    OS:Curve:Quadratic 22,    !- Name
    0.771,                    !- Coefficient1 Constant
    0.229,                    !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 41,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 42,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 43,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Cubic,
    Fan On Off Efficiency Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgCapBdry_fTwbSI
Curve:Cubic,
    VRF System VRFCoolCapFTBoundary, !- Name
    25.730000,                  !- Coefficient1 Constant
    -0.031500,                  !- Coefficient2 x
    -0.014166,                  !- Coefficient3 x**2
    0.000000,                   !- Coefficient4 x**3
    11.000,                     !- Minimum Value of x
    30.000,                     !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature;                !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgEIRBdry_fTwbSI
Curve:Cubic,
    VRF System VRFCoolEIRFTBoundary, !- Name
    25.734738,                  !- Coefficient1 Constant
    -0.031500,                  !- Coefficient2 x
    -0.014166,                  !- Coefficient3 x**2
    0.000000,                   !- Coefficient4 x**3
    15.000,                     !- Minimum Value of x
    24.000,                     !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature;                !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgEIRRatio_fPLRLowSI
Curve:Cubic,
    VRF System CoolingEIRLowPLR, !- Name
    0.462812,                   !- Coefficient1 Constant
    -1.040241,                  !- Coefficient2 x
    2.174910,                   !- Coefficient3 x**2
    -0.597482,                  !- Coefficient4 x**3
    0.000,                      !- Minimum Value of x
    1.000,                      !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgEIRRatio_fPLRHiSI
Curve:Quadratic,
    VRF System CoolingEIRHiPLR, !- Name
    1.000000,                   !- Coefficient1 Constant
    0.000000,                   !- Coefficient2 x
    0.000000,                   !- Coefficient3 x**2
    1.000,                      !- Minimum Value of x
    1.500,                      !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgQRatio_fCombRat
Curve:Linear,
    VRF System CoolingCombRatio, !- Name
    0.618055,                   !- Coefficient1 Constant
    0.381945,                   !- Coefficient2 x
    1.000,                      !- Minimum Value of x
    1.500,                      !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgEIRRatio_fCycRatSI
!- Also equivalent to EPDef-VRFSysClgEIRRatio_fCycRatSI (zero cubic term).
Curve:Cubic,
    VRF System VRFCPLFFPLR,     !- Name
    0.850000,                   !- Coefficient1 Constant
    0.150000,                   !- Coefficient2 x
    0.000000,                   !- Coefficient3 x**2
    0.000000,                   !- Coefficient4 x**3
    0.000,                      !- Minimum Value of x
    1.000,                      !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgCapBdry_fTdbSI
Curve:Cubic,
    VRF System VRFHeatCapFTBoundary, !- Name
    -7.600088,                  !- Coefficient1 Constant
    3.050900,                   !- Coefficient2 x
    -0.116284,                  !- Coefficient3 x**2
    0,                          !- Coefficient4 x**3
    15.000,                     !- Minimum Value of x
    27.000,                     !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature;                !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgEIRBdry_fTdbSI
Curve:Cubic,
    VRF System VRFHeatEIRFTBoundary, !- Name
    -7.600088,                  !- Coefficient1 Constant
    3.050900,                   !- Coefficient2 x
    -0.116284,                  !- Coefficient3 x**2
    0.000000,                   !- Coefficient4 x**3
    15.000,                     !- Minimum Value of x
    27.000,                     !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature;                !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgEIRRatio_fPLRLowSI
Curve:Cubic,
    VRF System HeatingEIRLowPLR, !- Name
    0.140009,                   !- Coefficient1 Constant
    0.641500,                   !- Coefficient2 x
    0.133905,                   !- Coefficient3 x**2
    0.084586,                   !- Coefficient4 x**3
    0.000,                      !- Minimum Value of x
    1.000,                      !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgEIRRatio_fPLRHiSI
Curve:Quadratic,
    VRF System HeatingEIRHiPLR, !- Name
    2.429436,                   !- Coefficient1 Constant
    -2.235887,                  !- Coefficient2 x
    0.806452,                   !- Coefficient3 x**2
    1.000,                      !- Minimum Value of x
    1.500,                      !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgQRatio_fCombRat
Curve:Linear,
    VRF System HeatingCombRatio, !- Name
    0.960340,                   !- Coefficient1 Constant
    0.039660,                   !- Coefficient2 x
    1.000,                      !- Minimum Value of x
    1.500,                      !- Maximum Value of x
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Dimensionless,              !- Input Unit Type for X
    Dimensionless;              !- Output Unit Type
Curve:Exponent,
    Fan On Off Power Curve 19,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
!- CBECC 2025.2.1.1 curve: CoilClgVRFClgQratio_fTwbTdbSI
!- Missing input bounds use the CBECC OpenStudio translator defaults (0 to 100).
Curve:Biquadratic,
    VRFTUCoolCapFT,             !- Name
    0.058588,                   !- Coefficient1 Constant
    0.058740,                   !- Coefficient2 x
    -0.000210,                  !- Coefficient3 x**2
    0.010937,                   !- Coefficient4 y
    -0.000122,                  !- Coefficient5 y**2
    -0.000525,                  !- Coefficient6 x*y
    0,                          !- Minimum Value of x
    100,                        !- Maximum Value of x
    0,                          !- Minimum Value of y
    100,                        !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: CoilHtgVRFHtgQratio_fTwbTdbSI
!- Missing input bounds use the CBECC OpenStudio translator defaults (0 to 100).
Curve:Biquadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
    0.375444,                   !- Coefficient1 Constant
    0.066819,                   !- Coefficient2 x
    -0.001942,                  !- Coefficient3 x**2
    0.044262,                   !- Coefficient4 y
    -0.000401,                  !- Coefficient5 y**2
    -0.001482,                  !- Coefficient6 x*y
    0,                          !- Minimum Value of x
    100,                        !- Maximum Value of x
    0,                          !- Minimum Value of y
    100,                        !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
Curve:Biquadratic,
    OS:Curve:Biquadratic 25,    !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y
Curve:Biquadratic,
    OS:Curve:Biquadratic 22,    !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y
Curve:Biquadratic,
    OS:Curve:Biquadratic 23,    !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y
Curve:Biquadratic,
    OS:Curve:Biquadratic 24,    !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgQRatio_fTwbToadbLowSI
Curve:Biquadratic,
    VRF System VRFCoolCapFT,    !- Name
    0.576883,                   !- Coefficient1 Constant
    0.017448,                   !- Coefficient2 x
    0.000583,                   !- Coefficient3 x**2
    -0.000002,                  !- Coefficient4 y
    -0.000000,                  !- Coefficient5 y**2
    -0.000000,                  !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    24.000,                     !- Maximum Value of x
    -5.000,                     !- Minimum Value of y
    23.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgQRatio_fTwbToadbHiSI
Curve:Biquadratic,
    VRF System VRFCoolCapFTHi,  !- Name
    0.686736,                   !- Coefficient1 Constant
    0.020763,                   !- Coefficient2 x
    0.000545,                   !- Coefficient3 x**2
    -0.001622,                  !- Coefficient4 y
    -0.000000,                  !- Coefficient5 y**2
    -0.000339,                  !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    24.000,                     !- Maximum Value of x
    16.000,                     !- Minimum Value of y
    43.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgEIRRatio_fTwbToadbLowSI
Curve:Biquadratic,
    VRF System VRFCoolEIRFT,    !- Name
    0.989011,                   !- Coefficient1 Constant
    -0.023480,                  !- Coefficient2 x
    0.000200,                   !- Coefficient3 x**2
    0.005968,                   !- Coefficient4 y
    -0.000000,                  !- Coefficient5 y**2
    -0.000157,                  !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    24.000,                     !- Maximum Value of x
    -5.000,                     !- Minimum Value of y
    23.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgEIRRatio_fTwbToadbHiSI
Curve:Biquadratic,
    VRF System VRFCoolEIRFTHi,  !- Name
    0.143515,                   !- Coefficient1 Constant
    0.018600,                   !- Coefficient2 x
    -0.000395,                  !- Coefficient3 x**2
    0.024852,                   !- Coefficient4 y
    0.000163,                   !- Coefficient5 y**2
    -0.000624,                  !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    24.000,                     !- Maximum Value of x
    16.000,                     !- Minimum Value of y
    43.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgQRatio_fTdbToadbLowSI
Curve:Biquadratic,
    VRF System VRFHeatCapFT,    !- Name
    1.014600,                   !- Coefficient1 Constant
    -0.002507,                  !- Coefficient2 x
    -0.000142,                  !- Coefficient3 x**2
    0.026932,                   !- Coefficient4 y
    0.000002,                   !- Coefficient5 y**2
    -0.000358,                  !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    27.000,                     !- Maximum Value of x
    -20.000,                    !- Minimum Value of y
    15.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgQRatio_fTdbToadbHiSI
Curve:Biquadratic,
    VRF System VRFHeatCapFTHi,  !- Name
    1.161135,                   !- Coefficient1 Constant
    0.027479,                   !- Coefficient2 x
    -0.001688,                  !- Coefficient3 x**2
    0.001783,                   !- Coefficient4 y
    0.000002,                   !- Coefficient5 y**2
    -0.000069,                  !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    27.000,                     !- Maximum Value of x
    -10.000,                    !- Minimum Value of y
    15.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgEIRRatio_fTdbToadbLowSI
Curve:Biquadratic,
    VRF System VRFHeatEIRFT,    !- Name
    0.988583,                   !- Coefficient1 Constant
    -0.014917,                  !- Coefficient2 x
    0.001247,                   !- Coefficient3 x**2
    -0.015046,                  !- Coefficient4 y
    0.001006,                   !- Coefficient5 y**2
    -0.000144,                  !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    27.000,                     !- Maximum Value of x
    -20.000,                    !- Minimum Value of y
    12.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgEIRRatio_fTdbToadbHiSI
Curve:Biquadratic,
    VRF System VRFHeatEIRFTHi,  !- Name
    2.830163,                   !- Coefficient1 Constant
    -0.064840,                  !- Coefficient2 x
    0.000046,                   !- Coefficient3 x**2
    -0.146477,                  !- Coefficient4 y
    0.001535,                   !- Coefficient5 y**2
    0.003583,                   !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    27.000,                     !- Maximum Value of x
    -10.000,                    !- Minimum Value of y
    15.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysClgPipeLoss_fLenRatioSI
Curve:Biquadratic,
    VRF System CoolingLengthCorrectionFactor, !- Name
    1.069379,                   !- Coefficient1 Constant
    -0.001495,                  !- Coefficient2 x
    0.000003,                   !- Coefficient3 x**2
    -0.115110,                  !- Coefficient4 y
    0.051117,                   !- Coefficient5 y**2
    -0.000437,                  !- Coefficient6 x*y
    8.000,                      !- Minimum Value of x
    175.000,                    !- Maximum Value of x
    0.500,                      !- Minimum Value of y
    1.500,                      !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Distance,                   !- Input Unit Type for X
    Dimensionless,              !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: EPDef-VRFSysHtgPipeLoss_fLenRatioSI
Curve:Biquadratic,
    VRF System HeatingLengthCorrectionFactor, !- Name
    1.069379,                   !- Coefficient1 Constant
    -0.001495,                  !- Coefficient2 x
    0.000003,                   !- Coefficient3 x**2
    -0.115110,                  !- Coefficient4 y
    0.051117,                   !- Coefficient5 y**2
    -0.000437,                  !- Coefficient6 x*y
    8.000,                      !- Minimum Value of x
    175.000,                    !- Maximum Value of x
    0.500,                      !- Minimum Value of y
    1.500,                      !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Distance,                   !- Input Unit Type for X
    Dimensionless,              !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: VRFSysHtRcvryClgQRatio_fTwbToadbSI
Curve:Biquadratic,
    VRF System Heat Recovery Cooling Cap Modifier, !- Name
    -0.528082,                  !- Coefficient1 Constant
    0.108507,                   !- Coefficient2 x
    -0.001297,                  !- Coefficient3 x**2
    0.011390,                   !- Coefficient4 y
    -0.000144,                  !- Coefficient5 y**2
    -0.000499,                  !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    28.000,                     !- Maximum Value of x
    -5.000,                     !- Minimum Value of y
    45.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: VRFSysHtRcvryClgEIRRatio_fTwbToadbSI
Curve:Biquadratic,
    VRF System Heat Recovery Cooling Energy Modifier, !- Name
    0.711718,                   !- Coefficient1 Constant
    -0.003691,                  !- Coefficient2 x
    -0.000054,                  !- Coefficient3 x**2
    -0.004262,                  !- Coefficient4 y
    0.000239,                   !- Coefficient5 y**2
    0.000247,                   !- Coefficient6 x*y
    15.000,                     !- Minimum Value of x
    28.000,                     !- Maximum Value of x
    -5.000,                     !- Minimum Value of y
    45.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: VRFSysHtRcvryHtgQRatio_fTdbToadbSI
Curve:Biquadratic,
    VRF System Heat Recovery Heating Cap Modifier, !- Name
    0.196194,                   !- Coefficient1 Constant
    0.088252,                   !- Coefficient2 x
    -0.002520,                  !- Coefficient3 x**2
    0.040784,                   !- Coefficient4 y
    -0.000182,                  !- Coefficient5 y**2
    -0.001401,                  !- Coefficient6 x*y
    12.000,                     !- Minimum Value of x
    25.000,                     !- Maximum Value of x
    -20.000,                    !- Minimum Value of y
    16.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
!- CBECC 2025.2.1.1 curve: VRFSysHtRcvryHtgEIRRatio_fTdbToadbSI
Curve:Biquadratic,
    VRF System Heat Recovery Heating Energy Modifier, !- Name
    0.869691,                   !- Coefficient1 Constant
    0.017189,                   !- Coefficient2 x
    -0.000151,                  !- Coefficient3 x**2
    -0.015777,                  !- Coefficient4 y
    0.000582,                   !- Coefficient5 y**2
    -0.000697,                  !- Coefficient6 x*y
    12.000,                     !- Minimum Value of x
    25.000,                     !- Maximum Value of x
    -20.000,                    !- Minimum Value of y
    16.000,                     !- Maximum Value of y
    ,                           !- Minimum Curve Output
    ,                           !- Maximum Curve Output
    Temperature,                !- Input Unit Type for X
    Temperature,                !- Input Unit Type for Y
    Dimensionless;              !- Output Unit Type
Curve:Biquadratic,
    Curve Biquadratic 33,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y
Curve:Biquadratic,
    Curve Biquadratic 34,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y
Table:IndependentVariable,
    ERV HX_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariableList,
    ERV HX_SensHeatEff Independent Variable List,    !- Name
    ERV HX_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_LatHeatEff Independent Variable List,    !- Name
    ERV HX_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_SensCoolEff Independent Variable List,    !- Name
    ERV HX_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_LatCoolEff Independent Variable List,    !- Name
    ERV HX_IndependentVariable;    !- Independent Variable 1 Name
Table:Lookup,
    ERV HX_SensHeatEff,       !- Name
    ERV HX_SensHeatEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.76,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.81,                     !- Output Value 1
    0.76;                     !- Output Value 2
Table:Lookup,
    ERV HX_LatHeatEff,        !- Name
    ERV HX_LatHeatEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.68,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.73,                     !- Output Value 1
    0.68;                     !- Output Value 2
Table:Lookup,
    ERV HX_SensCoolEff,       !- Name
    ERV HX_SensCoolEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.76,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.81,                     !- Output Value 1
    0.76;                     !- Output Value 2
Table:Lookup,
    ERV HX_LatCoolEff,        !- Name
    ERV HX_LatCoolEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.68,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.73,                     !- Output Value 1
    0.68;                     !- Output Value 2
!-   ===========  ALL OBJECTS IN CLASS: ZONETERMINALUNITLIST ===========
ZoneTerminalUnitList,
    VRF System_FloorG Terminal List,  !- Zone Terminal Unit List Name
    VRF Zone Terminal,       !- Zone Terminal Unit Name 1
    VRF Zone Terminal 1,     !- Zone Terminal Unit Name 2
    VRF Zone Terminal 2,     !- Zone Terminal Unit Name 3
    VRF Zone Terminal 3,     !- Zone Terminal Unit Name 4
    VRF Zone Terminal 4,     !- Zone Terminal Unit Name 5
    VRF Zone Terminal 5,     !- Zone Terminal Unit Name 6
    VRF Zone Terminal 6,     !- Zone Terminal Unit Name 7
    VRF Zone Terminal 7,     !- Zone Terminal Unit Name 8
    VRF Zone Terminal 9,     !- Zone Terminal Unit Name 10
    VRF Zone Terminal 10,    !- Zone Terminal Unit Name 11
    VRF Zone Terminal 11,    !- Zone Terminal Unit Name 12
    VRF Zone Terminal 12,    !- Zone Terminal Unit Name 13
    VRF Zone Terminal 13,    !- Zone Terminal Unit Name 14
    VRF Zone Terminal 15,    !- Zone Terminal Unit Name 16
    VRF Zone Terminal 16;    !- Zone Terminal Unit Name 17
ZoneTerminalUnitList,
    VRF System_FloorM Terminal List,  !- Zone Terminal Unit List Name
    VRF Zone Terminal 34,    !- Zone Terminal Unit Name 1
    VRF Zone Terminal 35,    !- Zone Terminal Unit Name 2
    VRF Zone Terminal 36,    !- Zone Terminal Unit Name 3
    VRF Zone Terminal 37,    !- Zone Terminal Unit Name 4
    VRF Zone Terminal 38,    !- Zone Terminal Unit Name 5
    VRF Zone Terminal 39,    !- Zone Terminal Unit Name 6
    VRF Zone Terminal 40,    !- Zone Terminal Unit Name 7
    VRF Zone Terminal 41,    !- Zone Terminal Unit Name 8
    VRF Zone Terminal 43,    !- Zone Terminal Unit Name 10
    VRF Zone Terminal 44,    !- Zone Terminal Unit Name 11
    VRF Zone Terminal 45,    !- Zone Terminal Unit Name 12
    VRF Zone Terminal 46,    !- Zone Terminal Unit Name 13
    VRF Zone Terminal 47,    !- Zone Terminal Unit Name 14
    VRF Zone Terminal 49,    !- Zone Terminal Unit Name 16
    VRF Zone Terminal 50;    !- Zone Terminal Unit Name 17
ZoneTerminalUnitList,
    VRF System_FloorT Terminal List,  !- Zone Terminal Unit List Name
    VRF Zone Terminal 17,    !- Zone Terminal Unit Name 1
    VRF Zone Terminal 18,    !- Zone Terminal Unit Name 2
    VRF Zone Terminal 19,    !- Zone Terminal Unit Name 3
    VRF Zone Terminal 20,    !- Zone Terminal Unit Name 4
    VRF Zone Terminal 21,    !- Zone Terminal Unit Name 5
    VRF Zone Terminal 22,    !- Zone Terminal Unit Name 6
    VRF Zone Terminal 23,    !- Zone Terminal Unit Name 7
    VRF Zone Terminal 24,    !- Zone Terminal Unit Name 8
    VRF Zone Terminal 26,    !- Zone Terminal Unit Name 10
    VRF Zone Terminal 27,    !- Zone Terminal Unit Name 11
    VRF Zone Terminal 28,    !- Zone Terminal Unit Name 12
    VRF Zone Terminal 29,    !- Zone Terminal Unit Name 13
    VRF Zone Terminal 30,    !- Zone Terminal Unit Name 14
    VRF Zone Terminal 32,    !- Zone Terminal Unit Name 16
    VRF Zone Terminal 33;    !- Zone Terminal Unit Name 17
!-   ===========  ALL OBJECTS IN CLASS: AIRCONDITIONER:VARIABLEREFRIGERANTFLOW ===========
AirConditioner:VariableRefrigerantFlow,
    VRF System_FloorG,       !- Heat Pump Name
    Always On Discrete,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.14,                    !- Gross Rated Cooling COP {W/W}
    -10,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    50,                      !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRF System VRFCoolCapFT, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFCoolCapFTBoundary,  !- Cooling Capacity Ratio Boundary Curve Name
    VRF System VRFCoolCapFTHi,  !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System VRFCoolEIRFT, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFCoolEIRFTBoundary,  !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System VRFCoolEIRFTHi,  !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System CoolingEIRLowPLR,  !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    VRF System CoolingEIRHiPLR,  !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    VRF System CoolingCombRatio,  !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System VRFCPLFFPLR,  !- Cooling Part-Load Fraction Correlation Curve Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
    3.14,                     !- Gross Rated Heating COP {W/W}
    -25,                     !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    21.111111111111,                      !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRF System VRFHeatCapFT, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFHeatCapFTBoundary,  !- Heating Capacity Ratio Boundary Curve Name
    VRF System VRFHeatCapFTHi,  !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System VRFHeatEIRFT, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFHeatEIRFTBoundary,  !- Heating Energy Input Ratio Boundary Curve Name
    VRF System VRFHeatEIRFTHi,  !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    DryBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    VRF System HeatingEIRLowPLR,  !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    VRF System HeatingEIRHiPLR,  !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    VRF System HeatingCombRatio,  !- Heating Combination Ratio Correction Factor Curve Name
    VRF System VRFCPLFFPLR,  !- Heating Part-Load Fraction Correlation Curve Name
    0.5,                     !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    VRF System_FloorG Terminal List,  !- Zone Terminal Unit List Name
    No,                      !- Heat Pump Waste Heat Recovery
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    10,                      !- Vertical Height used for Piping Correction Factor {m}
    VRF System CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00063093832020997,               !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF System HeatingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    -0.00063093832020997,                       !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15,                      !- Crankcase Heater Power per Compressor {W}
    3,                       !- Number of Compressors {dimensionless}
    0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    7,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                !- Defrost Time Period Fraction {dimensionless}
    1e-07,                   !- Resistive Defrost Heater Capacity {W}
    7,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    ,                        !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    Autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    0,                       !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    20,                      !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF System Heat Recovery Cooling Cap Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.083,                   !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF System Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                       !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0,                       !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF System Heat Recovery Heating Cap Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.083,                   !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF System Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0;                       !- Heat Recovery Heating Energy Time Constant {hr}
AirConditioner:VariableRefrigerantFlow,
    VRF System_FloorM,       !- Heat Pump Name
    Always On Discrete,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.14,                    !- Gross Rated Cooling COP {W/W}
    -10,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    50,                      !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRF System VRFCoolCapFT, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFCoolCapFTBoundary,  !- Cooling Capacity Ratio Boundary Curve Name
    VRF System VRFCoolCapFTHi,  !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System VRFCoolEIRFT, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFCoolEIRFTBoundary,  !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System VRFCoolEIRFTHi,  !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System CoolingEIRLowPLR,  !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    VRF System CoolingEIRHiPLR,  !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    VRF System CoolingCombRatio,  !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System VRFCPLFFPLR,  !- Cooling Part-Load Fraction Correlation Curve Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
    3.14,                     !- Gross Rated Heating COP {W/W}
    -25,                     !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    21.111111111111,                      !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRF System VRFHeatCapFT, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFHeatCapFTBoundary,  !- Heating Capacity Ratio Boundary Curve Name
    VRF System VRFHeatCapFTHi,  !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System VRFHeatEIRFT, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFHeatEIRFTBoundary,  !- Heating Energy Input Ratio Boundary Curve Name
    VRF System VRFHeatEIRFTHi,  !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    DryBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    VRF System HeatingEIRLowPLR,  !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    VRF System HeatingEIRHiPLR,  !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    VRF System HeatingCombRatio,  !- Heating Combination Ratio Correction Factor Curve Name
    VRF System VRFCPLFFPLR,  !- Heating Part-Load Fraction Correlation Curve Name
    0.5,                     !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    VRF System_FloorM Terminal List,  !- Zone Terminal Unit List Name
    No,                      !- Heat Pump Waste Heat Recovery
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    10,                      !- Vertical Height used for Piping Correction Factor {m}
    VRF System CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00063093832020997,               !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF System HeatingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    -0.00063093832020997,                       !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15,                      !- Crankcase Heater Power per Compressor {W}
    3,                       !- Number of Compressors {dimensionless}
    0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    7,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                !- Defrost Time Period Fraction {dimensionless}
    1e-07,                   !- Resistive Defrost Heater Capacity {W}
    7,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    ,                        !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    Autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    0,                       !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    20,                      !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF System Heat Recovery Cooling Cap Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.083,                   !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF System Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                       !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0,                       !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF System Heat Recovery Heating Cap Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.083,                   !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF System Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0;                       !- Heat Recovery Heating Energy Time Constant {hr}
AirConditioner:VariableRefrigerantFlow,
    VRF System_FloorT,       !- Heat Pump Name
    Always On Discrete,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.14,                    !- Gross Rated Cooling COP {W/W}
    -10,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    50,                      !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRF System VRFCoolCapFT, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFCoolCapFTBoundary,  !- Cooling Capacity Ratio Boundary Curve Name
    VRF System VRFCoolCapFTHi,  !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System VRFCoolEIRFT, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFCoolEIRFTBoundary,  !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System VRFCoolEIRFTHi,  !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System CoolingEIRLowPLR,  !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    VRF System CoolingEIRHiPLR,  !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    VRF System CoolingCombRatio,  !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System VRFCPLFFPLR,  !- Cooling Part-Load Fraction Correlation Curve Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
    3.14,                     !- Gross Rated Heating COP {W/W}
    -25,                     !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    21.111111111111,                      !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRF System VRFHeatCapFT, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFHeatCapFTBoundary,  !- Heating Capacity Ratio Boundary Curve Name
    VRF System VRFHeatCapFTHi,  !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System VRFHeatEIRFT, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFHeatEIRFTBoundary,  !- Heating Energy Input Ratio Boundary Curve Name
    VRF System VRFHeatEIRFTHi,  !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    DryBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    VRF System HeatingEIRLowPLR,  !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    VRF System HeatingEIRHiPLR,  !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    VRF System HeatingCombRatio,  !- Heating Combination Ratio Correction Factor Curve Name
    VRF System VRFCPLFFPLR,  !- Heating Part-Load Fraction Correlation Curve Name
    0.5,                     !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    VRF System_FloorT Terminal List,  !- Zone Terminal Unit List Name
    No,                      !- Heat Pump Waste Heat Recovery
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    10,                      !- Vertical Height used for Piping Correction Factor {m}
    VRF System CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00063093832020997,               !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF System HeatingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    -0.00063093832020997,                       !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15,                      !- Crankcase Heater Power per Compressor {W}
    3,                       !- Number of Compressors {dimensionless}
    0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    7,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                !- Defrost Time Period Fraction {dimensionless}
    1e-07,                   !- Resistive Defrost Heater Capacity {W}
    7,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    ,                        !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    Autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    0,                       !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    20,                      !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF System Heat Recovery Cooling Cap Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.083,                   !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF System Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                       !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0,                       !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF System Heat Recovery Heating Cap Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.083,                   !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF System Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                     !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0;                       !- Heat Recovery Heating Energy Time Constant {hr}
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    LOS ANGELES INTL,        !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    29.5656;                 !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    LOS ANGELES INTL  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    29.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.38,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.447;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    28.5,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.4,                     !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.412;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    27.0,                    !- Maximum Dry-Bulb Temperature {C}
    5.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.398,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.352;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    8.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.322,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.577;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    16.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.371,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.439;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    31.1,                    !- Maximum Dry-Bulb Temperature {C}
    6.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.367,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.478;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL Ann Htg 99.6% Condns DB,  !- Name
    2.0,                     !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    7.2,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    7.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    80.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_722950_LOS-ANGELES-INTL_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ06;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ06,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.78,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.78,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    14.22,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    14.17,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    14.22,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    15.28,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    16.17,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    16.72,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    16.39,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    16.56,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    15.72,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    14.17;                   !- Field 48
