    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_south_corridor Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_south_corridor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_south,        !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_south Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_north_1, !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_north_1 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_floor,    !- Name
    Floor,                   !- Surface Type
    Corridor_S_Floor,        !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_wall_east_Airwall,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_south_wall_east_Airwall Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_wall_west_Airwall,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_south_wall_west_Airwall Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_north_2 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_north_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_south,         !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_south Reversed,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_south Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_S,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_west_corridor Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_west_corridor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_corridor_2 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_north_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_north_wall_west_Airwall Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_corridor_2 Reversed 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_south_wall_west_Airwall Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_south_wall_west_Airwall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Corridor_west_floor,     !- Name
    Floor,                   !- Surface Type
    Corridor_W_Floor,        !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_3 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_west,       !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_west Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    West_closed_office_wall_north 2,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Corridor_W,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    West_closed_office_wall_north_2 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_lobby Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_lobby,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Conference_wall_east Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Conference_wall_east,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_floor,             !- Name
    Floor,                   !- Surface Type
    Lobby_Lounge_Floor,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_east,         !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_east Reversed,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_north_1,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_north_1 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_north_2,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_wall_north_2 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    4.57200000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    4.57200000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.8450065999999,        !- Vertex 3 X-coordinate {m}
    4.57200000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.8450065999999,        !- Vertex 4 X-coordinate {m}
    4.57200000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Lobby_wall_south_Ext,    !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Lobby_Lounge,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8450065999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    13.8450065999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_mech Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_mech,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_east Reversed,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_east,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_floor,              !- Name
    Floor,                   !- Surface Type
    Mechanical_Electrical_Floor,  !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_east,          !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_east Reversed, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_north,         !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_north Reversed,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_south Reversed,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Mechanical_Electrical,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_south,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_open_office Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_open_office, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_floor,       !- Name
    Floor,                   !- Surface Type
    Open_Office_N_Floor,     !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_east,   !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_east Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_1,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_1 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1180132,              !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1180132,              !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_2 Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_3,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_north_3 Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    13.88799864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    13.88799864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_north_Ext,  !- Name
    Wall,                    !- Surface Type
    ExtWall_WoodFramed_NonRes,  !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1180132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    23.1180132,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Open_office_wall_west,   !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Open_Office_N,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Open_office_wall_west Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57199999999998,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    4.57199999999998,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.57199999999998,        !- Vertex 3 X-coordinate {m}
    13.88799864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.57199999999998,        !- Vertex 4 X-coordinate {m}
    13.88799864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_restroom Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_restroom 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_wall_north Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_wall_north,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.8127131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.8127131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Mech_wall_north Reversed,!- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_wall_north,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.8127131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    18.8127131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_floor,          !- Name
    Floor,                   !- Surface Type
    Restroom_Floor,          !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_east Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_east,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.8988131999999,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    21.8988131999999,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_north,     !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_north_corridor Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.8988131999999,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    21.8988131999999,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_west,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Restroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_west_Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Attic_floor_storage Reversed,  !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_storage,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    3.05001168,              !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    3.05001168,              !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Break_west Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Break_west,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    9.22999932000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    9.22999932000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Restroom_wall_west_Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_wall_west,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    9.22999932000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    9.22999932000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_floor,           !- Name
    Floor,                   !- Surface Type
    Storage_Floor,           !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_north,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_north_corridor Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.8395930410959,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    15.8395930410959,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    12.66879864,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    12.66879864,             !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_south,      !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_south Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    5.79120000000002,        !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    5.79120000000002,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8395930410959,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8395930410959,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Storage_wall_west Reversed,  !- Name
    Wall,                    !- Surface Type
    IntWall_WoodFramed,      !- Construction Name
    Storage,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_wall_west,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.79119999999998,        !- Vertex 1 X-coordinate {m}
    12.66879864,             !- Vertex 1 Y-coordinate {m}
    3.05001168,              !- Vertex 1 Z-coordinate {m}
    5.79119999999998,        !- Vertex 2 X-coordinate {m}
    12.66879864,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.79119999999998,        !- Vertex 3 X-coordinate {m}
    5.79120000000002,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.79119999999998,        !- Vertex 4 X-coordinate {m}
    5.79120000000002,        !- Vertex 4 Y-coordinate {m}
    3.05001168;              !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    East_closed_office_wall_east_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_east_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    1.390000776,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    1.390000776,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    3.21999864000003,        !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    3.21999864000003,        !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_east_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_east_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    6.00998544000001,        !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    6.00998544000001,        !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    7.84000464000001,        !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    7.84000464000001,        !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_east_Ext_window_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_east_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    10.619994,               !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    10.619994,               !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    12.4500132,              !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    12.4500132,              !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_east_Ext_window_4,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_east_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6900131999999,        !- Vertex 1 X-coordinate {m}
    15.24,                   !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    27.6900131999999,        !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    27.6900131999999,        !- Vertex 3 X-coordinate {m}
    17.06998872,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    27.6900131999999,        !- Vertex 4 X-coordinate {m}
    17.06998872,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_north_Ext_window,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.3000032799999,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    26.3000032799999,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    24.4700145599999,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    24.4700145599999,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    East_closed_office_wall_south_Ext_window,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    East_closed_office_wall_south_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.4700145599999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    24.4700145599999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    26.3000032799999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    26.3000032799999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_north_Ext_window,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.21999864,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    3.21999864,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    1.39000077599999,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    1.39000077599999,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_south_Ext_window,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_south_Ext N,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39000077599999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    1.39000077599999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    3.21999864,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    3.21999864,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_west_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_west_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    17.06998872,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    17.06998872,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15.24,                   !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_west_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_west_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    12.4500132,              !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    12.4500132,              !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.619994,               !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.619994,               !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_west_Ext_window_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_west_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.84000464000001,        !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.84000464000001,        !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.00998544000001,        !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.00998544000001,        !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    West_closed_office_wall_west_Ext_window_4,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    West_closed_office_wall_west_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.21999864000003,        !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.21999864000003,        !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.390000776,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.390000776,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Conference_wall_south_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Conference_wall_south_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.00998544,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    6.00998544,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    7.84000463999997,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    7.84000463999997,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Conference_wall_south_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Conference_wall_south_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.6199939999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    10.6199939999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    12.4500131999999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    12.4500131999999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Lobby_wall_south_Door,   !- Name
    Door,                    !- Surface Type
    ExtOpaqueDoorU070,       !- Construction Name
    Lobby_wall_south_Ext,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.9777622399999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.133999288,             !- Vertex 1 Z-coordinate {m}
    13.9777622399999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.8077509599999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.8077509599999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.133999288;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Lobby_wall_south_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Lobby_wall_south_Ext,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.9417999999999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    16.9417999999999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    18.7717887199999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    18.7717887199999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Lobby_wall_south_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Lobby_wall_south_Ext,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.8500085599999,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    19.8500085599999,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    21.6800277599999,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    21.6800277599999,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Open_office_wall_north_Ext_window_1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Open_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.67999728,             !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    21.67999728,             !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    19.85000856,             !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    19.85000856,             !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Open_office_wall_north_Ext_window_2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Open_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.06998872,             !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    17.06998872,             !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Open_office_wall_north_Ext_window_3,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Open_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.4500132,              !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    12.4500132,              !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    10.619994,               !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    10.619994,               !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Open_office_wall_north_Ext_window_4,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Open_office_wall_north_Ext,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.84000463999997,        !- Vertex 1 X-coordinate {m}
    18.45999864,             !- Vertex 1 Y-coordinate {m}
    2.424001248,             !- Vertex 1 Z-coordinate {m}
    7.84000463999997,        !- Vertex 2 X-coordinate {m}
    18.45999864,             !- Vertex 2 Y-coordinate {m}
    0.900001248000001,       !- Vertex 2 Z-coordinate {m}
    6.00998543999999,        !- Vertex 3 X-coordinate {m}
    18.45999864,             !- Vertex 3 Y-coordinate {m}
    0.900001248000001,       !- Vertex 3 Z-coordinate {m}
    6.00998543999999,        !- Vertex 4 X-coordinate {m}
    18.45999864,             !- Vertex 4 Y-coordinate {m}
    2.424001248;             !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========
Daylighting:ReferencePoint,
    Enclosed_Office_E_DaylRefPt1,                       !- Name
    Enclosed_Office_E,                                !- Zone or Space Name
    25.385009,                                        !- X-Coordinate of Reference Point {m}
    2.424001,                                         !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Enclosed_Office_E_DaylRefPt2,                       !- Name
    Enclosed_Office_E,                                !- Zone or Space Name
    25.385009,                                        !- X-Coordinate of Reference Point {m}
    4.771802,                                         !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Enclosed_Office_W_DaylRefPt1,                       !- Name
    Enclosed_Office_W,                                !- Zone or Space Name
    2.305000,                                         !- X-Coordinate of Reference Point {m}
    2.424001,                                         !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Enclosed_Office_W_DaylRefPt2,                       !- Name
    Enclosed_Office_W,                                !- Zone or Space Name
    2.305000,                                         !- X-Coordinate of Reference Point {m}
    4.771802,                                         !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_DaylRefPt1,                            !- Name
    Conference,                                       !- Zone or Space Name
    11.535004,                                        !- X-Coordinate of Reference Point {m}
    2.424001,                                         !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Conference_DaylRefPt2,                            !- Name
    Conference,                                       !- Zone or Space Name
    11.535004,                                        !- X-Coordinate of Reference Point {m}
    4.572000,                                         !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Lobby_Lounge_DaylRefPt1,                          !- Name
    Lobby_Lounge,                                     !- Zone or Space Name
    20.765018,                                        !- X-Coordinate of Reference Point {m}
    2.424001,                                         !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Lobby_Lounge_DaylRefPt2,                          !- Name
    Lobby_Lounge,                                     !- Zone or Space Name
    20.765018,                                        !- X-Coordinate of Reference Point {m}
    4.572000,                                         !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Open_Office_N_DaylRefPt1,                         !- Name
    Open_Office_N,                                    !- Zone or Space Name
    11.535004,                                        !- X-Coordinate of Reference Point {m}
    16.035997,                                        !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Open_Office_N_DaylRefPt2,                         !- Name
    Open_Office_N,                                    !- Zone or Space Name
    11.535004,                                        !- X-Coordinate of Reference Point {m}
    13.887999,                                        !- Y-Coordinate of Reference Point {m}
    0.762000;                                         !- Z-Coordinate of Reference Point {m}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
Daylighting:Controls,
    Enclosed_Office_E DaylightingControls,              !- Name
    Enclosed_Office_E,                                !- Zone or Space Name
    ,                                                 !- Daylighting Method
    ,                                                 !- Availability Schedule Name
    Continuous,                                       !- Lighting Control Type
    0.1,                                              !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                                              !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                                                !- Number of Stepped Control Steps
    1,                                                !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Enclosed_Office_E_DaylRefPt1,                       !- Glare Calculation Daylighting Reference Point Name
    0,                                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                                                 !- Maximum Allowable Discomfort Glare Index
    ,                                                 !- DElight Gridding Resolution {m2}
    Enclosed_Office_E_DaylRefPt1,                       !- Daylighting Reference Point 1 Name
    0.613528,                                         !- Fraction of Lights Controlled by Reference Point 1
    431.25,                                           !- Illuminance Setpoint at Reference Point 1 {lux}
    Enclosed_Office_E_DaylRefPt2,                       !- Daylighting Reference Point 2 Name
    0.363088,                                         !- Fraction of Lights Controlled by Reference Point 2
    575;                                              !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Enclosed_Office_W DaylightingControls,              !- Name
    Enclosed_Office_W,                                !- Zone or Space Name
    ,                                                 !- Daylighting Method
    ,                                                 !- Availability Schedule Name
    Continuous,                                       !- Lighting Control Type
    0.1,                                              !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                                              !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                                                !- Number of Stepped Control Steps
    1,                                                !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Enclosed_Office_W_DaylRefPt1,                       !- Glare Calculation Daylighting Reference Point Name
    0,                                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                                                 !- Maximum Allowable Discomfort Glare Index
    ,                                                 !- DElight Gridding Resolution {m2}
    Enclosed_Office_W_DaylRefPt1,                       !- Daylighting Reference Point 1 Name
    0.613528,                                         !- Fraction of Lights Controlled by Reference Point 1
    431.25,                                           !- Illuminance Setpoint at Reference Point 1 {lux}
    Enclosed_Office_W_DaylRefPt2,                       !- Daylighting Reference Point 2 Name
    0.363088,                                         !- Fraction of Lights Controlled by Reference Point 2
    575;                                              !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Conference DaylightingControls,                   !- Name
    Conference,                                       !- Zone or Space Name
    ,                                                 !- Daylighting Method
    ,                                                 !- Availability Schedule Name
    Continuous,                                       !- Lighting Control Type
    0.1,                                              !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                                              !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                                                !- Number of Stepped Control Steps
    1,                                                !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Conference_DaylRefPt1,                            !- Glare Calculation Daylighting Reference Point Name
    0,                                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                                                 !- Maximum Allowable Discomfort Glare Index
    ,                                                 !- DElight Gridding Resolution {m2}
    Conference_DaylRefPt1,                            !- Daylighting Reference Point 1 Name
    0.486447,                                         !- Fraction of Lights Controlled by Reference Point 1
    247.5,                                            !- Illuminance Setpoint at Reference Point 1 {lux}
    Conference_DaylRefPt2,                            !- Daylighting Reference Point 2 Name
    0.431059,                                         !- Fraction of Lights Controlled by Reference Point 2
    330;                                              !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Lobby_Lounge DaylightingControls,                 !- Name
    Lobby_Lounge,                                     !- Zone or Space Name
    ,                                                 !- Daylighting Method
    ,                                                 !- Availability Schedule Name
    Continuous,                                       !- Lighting Control Type
    0.1,                                              !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                                              !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                                                !- Number of Stepped Control Steps
    1,                                                !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_Lounge_DaylRefPt1,                          !- Glare Calculation Daylighting Reference Point Name
    0,                                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                                                 !- Maximum Allowable Discomfort Glare Index
    ,                                                 !- DElight Gridding Resolution {m2}
    Lobby_Lounge_DaylRefPt1,                          !- Daylighting Reference Point 1 Name
    0.4095,                                           !- Fraction of Lights Controlled by Reference Point 1
    187.5,                                            !- Illuminance Setpoint at Reference Point 1 {lux}
    Lobby_Lounge_DaylRefPt2,                          !- Daylighting Reference Point 2 Name
    0.362874,                                         !- Fraction of Lights Controlled by Reference Point 2
    250;                                              !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Open_Office_N DaylightingControls,                !- Name
    Open_Office_N,                                    !- Zone or Space Name
    ,                                                 !- Daylighting Method
    ,                                                 !- Availability Schedule Name
    Continuous,                                       !- Lighting Control Type
    0.1,                                              !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                                              !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                                                !- Number of Stepped Control Steps
    1,                                                !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Open_Office_N_DaylRefPt1,                         !- Glare Calculation Daylighting Reference Point Name
    0,                                                !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                                                 !- Maximum Allowable Discomfort Glare Index
    ,                                                 !- DElight Gridding Resolution {m2}
    Open_Office_N_DaylRefPt1,                         !- Daylighting Reference Point 1 Name
    0.486445,                                         !- Fraction of Lights Controlled by Reference Point 1
    287.5,                                            !- Illuminance Setpoint at Reference Point 1 {lux}
    Open_Office_N_DaylRefPt2,                         !- Daylighting Reference Point 2 Name
    0.431058,                                         !- Fraction of Lights Controlled by Reference Point 2
    1150;                                             !- Illuminance Setpoint at Reference Point 2 {lux}
!- Windows Line endings
SCHEDULE:COMPACT,
    ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Corridor_Area_OfficeSmall Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Conference Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Lobby_Lounge Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Storage Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Mechanical_Electrical Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Restroom Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Break_CopyRoom Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
ZONE,
    Open_Office_N,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    84.7923723504,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Enclosed_Office_W,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    84.3986957184,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Enclosed_Office_E,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    84.3986957184,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Conference,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    42.396302304,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Lobby_Lounge,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    42.396302304,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Storage,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    69.1094482582464,         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Mechanical_Electrical,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    10.612314259200001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Restroom,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    20.8362938112,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Break_CopyRoom,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    10.223979552000001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_W,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    11.358325670400001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_N,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    19.6387736256,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_E,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    11.358325670400001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Corridor_S,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    19.6387736256,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Attic,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    568.037494116288,         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area
ZONELIST,
    ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall,    !- Name
    Enclosed_Office_E,        !- Zone 1 Name
    Enclosed_Office_W,        !- Zone 2 Name
    Open_Office_N;            !- Zone 3 Name
ZONELIST,
    ZL_Corridor_Area_OfficeSmall,    !- Name
    Corridor_E,               !- Zone 1 Name
    Corridor_N,               !- Zone 2 Name
    Corridor_S,               !- Zone 3 Name
    Corridor_W;               !- Zone 4 Name
ZONELIST,
    ZL_All_OfficeSmall,       !- Name
    Open_Office_N,            !- Zone 1 Name
    Enclosed_Office_W,        !- Zone 2 Name
    Enclosed_Office_E,        !- Zone 3 Name
    Conference,               !- Zone 4 Name
    Lobby_Lounge,             !- Zone 5 Name
    Storage,                  !- Zone 6 Name
    Mechanical_Electrical,    !- Zone 7 Name
    Restroom,                 !- Zone 8 Name
    Break_CopyRoom,           !- Zone 9 Name
    Corridor_W,               !- Zone 10 Name
    Corridor_N,               !- Zone 11 Name
    Corridor_E,               !- Zone 12 Name
    Corridor_S,               !- Zone 13 Name
    Attic;                    !- Zone 14 Name
PEOPLE,
    People_Enclosed_Office_E,    !- Name
    Enclosed_Office_E,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Enclosed_Office_W,    !- Name
    Enclosed_Office_W,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Open_Office_N,     !- Name
    Open_Office_N,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Conference,        !- Name
    Conference,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Lobby_Lounge,      !- Name
    Lobby_Lounge,             !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076391e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Break_CopyRoom,    !- Name
    Break_CopyRoom,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_E,        !- Name
    Corridor_E,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_N,        !- Name
    Corridor_N,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_S,        !- Name
    Corridor_S,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Corridor_W,        !- Name
    Corridor_W,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall,    !- Name
    ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53473729169679,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Conference,        !- Name
    Conference,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.07293281253228,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Lobby_Lounge,      !- Name
    Lobby_Lounge,             !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.2257148958742,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Storage,           !- Name
    Storage,                  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.30556416668388,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Mechanical_Electrical,    !- Name
    Mechanical_Electrical,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallAncillaryLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.30556416668388,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Restroom,          !- Name
    Restroom,                 !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.99654177086131,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Break_CopyRoom,    !- Name
    Break_CopyRoom,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.26563953127905,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Corridor_Area_OfficeSmall,    !- Name
    ZL_Corridor_Area_OfficeSmall,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.30556416668388,      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_Open_Office_N,      !- Name
    Open_Office_N,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Enclosed_Office_W,    !- Name
    Enclosed_Office_W,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Enclosed_Office_E,    !- Name
    Enclosed_Office_E,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Conference,         !- Name
    Conference,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Lobby_Lounge,       !- Name
    Lobby_Lounge,             !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Storage,            !- Name
    Storage,                  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Mechanical_Electrical,    !- Name
    Mechanical_Electrical,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallAncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Break_CopyRoom,     !- Name
    Break_CopyRoom,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Open_Office_N,      !- Name
    Open_Office_N,            !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Enclosed_Office_W,    !- Name
    Enclosed_Office_W,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Enclosed_Office_E,    !- Name
    Enclosed_Office_E,        !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Conference,         !- Name
    Conference,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_Lounge,       !- Name
    Lobby_Lounge,             !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,     !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Storage,            !- Name
    Storage,                  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,          !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mechanical_Electrical,    !- Name
    Mechanical_Electrical,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Restroom,           !- Name
    Restroom,                 !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Break_CopyRoom,     !- Name
    Break_CopyRoom,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_W,         !- Name
    Corridor_W,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_N,         !- Name
    Corridor_N,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_E,         !- Name
    Corridor_E,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_S,         !- Name
    Corridor_S,               !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmallOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.58207573746647E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_OfficeSmall,    !- Name
    OfficeSmallExtLightingMotionCtrl,    !- Schedule Name
    382.262788464,            !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_OfficeSmall,    !- Name
    OfficeSmallExtLightingNonMotionCtrl,    !- Schedule Name
    155.151445787,            !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Open_Office_N,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Enclosed_Office_W,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Enclosed_Office_E,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Conference,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_Lounge,        !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Storage,             !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mechanical_Electrical,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Restroom,            !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Break_CopyRoom,      !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_W,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_N,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_E,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_S,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall,    !- Name
    ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall,    !- Zone or ZoneList Name
    ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Corridor_Area_OfficeSmall,    !- Name
    ZL_Corridor_Area_OfficeSmall,    !- Zone or ZoneList Name
    ZL_Corridor_Area_OfficeSmall Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Corridor_Area_OfficeSmall,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Conference,            !- Name
    Conference,               !- Zone or ZoneList Name
    Conference Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Conference,         !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Lobby_Lounge,          !- Name
    Lobby_Lounge,             !- Zone or ZoneList Name
    Lobby_Lounge Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Lobby_Lounge,       !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Storage,               !- Name
    Storage,                  !- Zone or ZoneList Name
    Storage Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Storage,            !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Mechanical_Electrical,    !- Name
    Mechanical_Electrical,    !- Zone or ZoneList Name
    Mechanical_Electrical Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Mechanical_Electrical,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Restroom,              !- Name
    Restroom,                 !- Zone or ZoneList Name
    Restroom Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Restroom,           !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Break_CopyRoom,        !- Name
    Break_CopyRoom,           !- Zone or ZoneList Name
    Break_CopyRoom Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Break_CopyRoom,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Office_Area_bigger_than_250_square_feet_OfficeSmall,    !- Name
    OfficeSmallOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Corridor_Area_OfficeSmall,    !- Name
    OfficeSmallCorridorHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmallCorridorClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Conference,         !- Name
    OfficeSmallOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Lobby_Lounge,       !- Name
    OfficeSmallOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Storage,            !- Name
    OfficeSmallOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Mechanical_Electrical,    !- Name
    OfficeSmallAncillaryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmallAncillaryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Restroom,           !- Name
    OfficeSmallOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Break_CopyRoom,     !- Name
    OfficeSmallOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmallOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Open Office N Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Open Office N Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Open Office N Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Enclosed Office W Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Enclosed Office W Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Component 2 Name
    Enclosed Office W Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Enclosed Office E Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Enclosed Office E Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Component 2 Name
    Enclosed Office E Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Conference Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Conference Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Component 2 Name
    Conference Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby Lounge Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Lobby Lounge Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Component 2 Name
    Lobby Lounge Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Break CopyRoom Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Break CopyRoom Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Component 2 Name
    Break CopyRoom Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 8 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 9 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 7 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 7 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Open Office N Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Name
    Enclosed Office W Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Name
    Enclosed Office E Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Name
    Conference Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Name
    Lobby Lounge Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Name
    Break CopyRoom Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater,    !- Name
    0.128704000656,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    9137.46577192831,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    5.39890700023266,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    5.39890700023266,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Open_Office_N,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    8.637340e-07,             !- Peak Flow Rate
    OfficeSmallOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Open_Office_N;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Enclosed_Office_W,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    8.597238e-07,             !- Peak Flow Rate
    OfficeSmallOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Enclosed_Office_W;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Enclosed_Office_E,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    8.597238e-07,             !- Peak Flow Rate
    OfficeSmallOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Enclosed_Office_E;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Conference,            !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.425165e-06,             !- Peak Flow Rate
    OfficeSmallOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Conference;               !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_Lounge,          !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.318681669071e-07,       !- Peak Flow Rate
    OfficeSmallOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_Lounge;             !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Break_CopyRoom,        !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.436823e-07,             !- Peak Flow Rate
    OfficeSmallOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Break_CopyRoom;           !- Zone Name
WATERUSE:CONNECTIONS,
    Open Office N Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Open Office N Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Open_Office_N;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Enclosed Office W Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Enclosed Office W Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Enclosed_Office_W;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Enclosed Office E Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Enclosed Office E Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Enclosed_Office_E;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Conference Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Conference Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Conference;            !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby Lounge Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Lobby Lounge Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_Lounge;          !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Break CopyRoom Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Break CopyRoom Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Break_CopyRoom;        !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========
ZoneMixing,
    Restroom Transfer Air,   !- Name
    Restroom,                !- Zone or Space Name
    OfficeSmallOfficeHVACAvail,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    2.35973721600001E-02,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Corridor_E,              !- Source Zone or Space Name
    0.0;                     !- Delta Temperature {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    Break_CopyRoom,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Break_CopyRoom,     !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Open_Office_N,           !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Open_Office_N,      !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Enclosed_Office_E,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Enclosed_Office_E,    !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Enclosed_Office_W,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Enclosed_Office_W,    !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Conference,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Lobby_Lounge,            !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Lobby_Lounge,       !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_E,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_E,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_N,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_N,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_S,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_S,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Corridor_W,              !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Corridor_W,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Storage,                 !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Storage,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Mechanical_Electrical,   !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Mechanical_Electrical,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    Sys3b_1_Open_Office_N,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys3b_2_Closed_Office_E, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys3b_3_Closed_Office_W, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys3b_4_Lobby_Lounge,    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    Sys3b_5_Conference,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Break_CopyRoom CV,       !- Name
    ,                        !- Availability Schedule Name
    Break_CopyRoom Zone Equip Inlet,  !- Air Inlet Node Name
    Break_CopyRoom Supply Inlet,  !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    DSOA_Break_CopyRoom,     !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Open_Office_N CV,        !- Name
    ,                        !- Availability Schedule Name
    Open_Office_N Zone Equip Inlet,  !- Air Inlet Node Name
    Open_Office_N Supply Inlet,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Open_Office_N,      !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Enclosed_Office_E CV,      !- Name
    ,                        !- Availability Schedule Name
    Enclosed_Office_E Zone Equip Inlet,  !- Air Inlet Node Name
    Enclosed_Office_E Supply Inlet,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Enclosed_Office_E,    !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Enclosed_Office_W CV,      !- Name
    ,                        !- Availability Schedule Name
    Enclosed_Office_W Zone Equip Inlet,  !- Air Inlet Node Name
    Enclosed_Office_W Supply Inlet,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Enclosed_Office_W,    !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Conference CV,           !- Name
    ,                        !- Availability Schedule Name
    Conference Zone Equip Inlet,  !- Air Inlet Node Name
    Conference Supply Inlet, !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Conference,         !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Lobby_Lounge CV,         !- Name
    ,                        !- Availability Schedule Name
    Lobby_Lounge Zone Equip Inlet,  !- Air Inlet Node Name
    Lobby_Lounge Supply Inlet,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Lobby_Lounge,       !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Corridor_E CV,           !- Name
    ,                        !- Availability Schedule Name
    Corridor_E Zone Equip Inlet,  !- Air Inlet Node Name
    Corridor_E Supply Inlet, !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    DSOA_Corridor_E,         !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Corridor_N CV,           !- Name
    ,                        !- Availability Schedule Name
    Corridor_N Zone Equip Inlet,  !- Air Inlet Node Name
    Corridor_N Supply Inlet, !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Corridor_N ,        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Corridor_S CV,           !- Name
    ,                        !- Availability Schedule Name
    Corridor_S Zone Equip Inlet,  !- Air Inlet Node Name
    Corridor_S Supply Inlet, !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    DSOA_Corridor_S,         !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Corridor_W CV,           !- Name
    ,                        !- Availability Schedule Name
    Corridor_W Zone Equip Inlet,  !- Air Inlet Node Name
    Corridor_W Supply Inlet, !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    DSOA_Corridor_W,         !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Storage CV,              !- Name
    ,                        !- Availability Schedule Name
    Storage Zone Equip Inlet,!- Air Inlet Node Name
    Storage Supply Inlet,    !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Mechanical_Electrical CV,!- Name
    ,                        !- Availability Schedule Name
    Mechanical_Electrical Zone Equip Inlet,  !- Air Inlet Node Name
    Mechanical_Electrical Supply Inlet,  !- Air Outlet Node Name
    9.43894886400002E-02,    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    Break_CopyRoom ATU,      !- Name
    Break_CopyRoom Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Break_CopyRoom CV;       !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Open_Office_N ATU,       !- Name
    Open_Office_N Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Open_Office_N CV;        !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Enclosed_Office_E ATU,     !- Name
    Enclosed_Office_E Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Enclosed_Office_E CV;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Enclosed_Office_W ATU,     !- Name
    Enclosed_Office_W Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Enclosed_Office_W CV;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Conference ATU,          !- Name
    Conference Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Conference CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Lobby_Lounge ATU,        !- Name
    Lobby_Lounge Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Lobby_Lounge CV;         !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Corridor_E ATU,          !- Name
    Corridor_E Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Corridor_E CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Corridor_N ATU,          !- Name
    Corridor_N Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Corridor_N CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Corridor_S ATU,          !- Name
    Corridor_S Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Corridor_S CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Corridor_W ATU,          !- Name
    Corridor_W Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Corridor_W CV;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Storage ATU,             !- Name
    Storage Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Storage CV;              !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Mechanical_Electrical ATU,  !- Name
    Mechanical_Electrical Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Mechanical_Electrical CV;!- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Break_CopyRoom Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Break_CopyRoom ATU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Open_Office_N Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Open_Office_N ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Enclosed_Office_E Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Enclosed_Office_E ATU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Enclosed_Office_W Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Enclosed_Office_W ATU,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Conference ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lobby_Lounge Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_Lounge ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_E Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_E ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_N Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_N ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_S Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_S ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_W Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_W ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Restroom ExhFan,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Storage Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Storage ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Mechanical_Electrical Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mechanical_Electrical ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Break_CopyRoom,          !- Zone Name
    Break_CopyRoom Equipment,!- Zone Conditioning Equipment List Name
    Break_CopyRoom Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Break_CopyRoom Zone Air Node,  !- Zone Air Node Name
    Break_CopyRoom Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Open_Office_N,           !- Zone Name
    Open_Office_N Equipment, !- Zone Conditioning Equipment List Name
    Open_Office_N Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Open_Office_N Zone Air Node,  !- Zone Air Node Name
    Open_Office_N Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_E,         !- Zone Name
    Enclosed_Office_E Equipment,  !- Zone Conditioning Equipment List Name
    Enclosed_Office_E Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Enclosed_Office_E Zone Air Node,  !- Zone Air Node Name
    Enclosed_Office_E Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Enclosed_Office_W,         !- Zone Name
    Enclosed_Office_W Equipment,  !- Zone Conditioning Equipment List Name
    Enclosed_Office_W Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Enclosed_Office_W Zone Air Node,  !- Zone Air Node Name
    Enclosed_Office_W Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference,              !- Zone Name
    Conference Equipment,    !- Zone Conditioning Equipment List Name
    Conference Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Conference Zone Air Node,!- Zone Air Node Name
    Conference Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lobby_Lounge,            !- Zone Name
    Lobby_Lounge Equipment,  !- Zone Conditioning Equipment List Name
    Lobby_Lounge Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Lounge Zone Air Node,  !- Zone Air Node Name
    Lobby_Lounge Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_E,              !- Zone Name
    Corridor_E Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_E Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_E Zone Air Node,!- Zone Air Node Name
    Corridor_E Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_N,              !- Zone Name
    Corridor_N Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_N Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_N Zone Air Node,!- Zone Air Node Name
    Corridor_N Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_S,              !- Zone Name
    Corridor_S Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_S Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_S Zone Air Node,!- Zone Air Node Name
    Corridor_S Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_W,              !- Zone Name
    Corridor_W Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_W Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_W Zone Air Node,!- Zone Air Node Name
    Corridor_W Return Outlet;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom,                !- Zone Name
    Restroom Equipment,      !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Restroom PropExhFan Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Restroom Zone Air Node;  !- Zone Air Node Name
ZoneHVAC:EquipmentConnections,
    Storage,                 !- Zone Name
    Storage Equipment,       !- Zone Conditioning Equipment List Name
    Storage Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Storage Zone Air Node,   !- Zone Air Node Name
    Storage Return Outlet;   !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mechanical_Electrical,   !- Zone Name
    Mechanical_Electrical Equipment,  !- Zone Conditioning Equipment List Name
    Mechanical_Electrical Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mechanical_Electrical Zone Air Node,  !- Zone Air Node Name
    Mechanical_Electrical Return Outlet;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========
Fan:ConstantVolume,
    Sys3b_1_Open_Office_N Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    876.99,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
Fan:ConstantVolume,
    Sys3b_2_Closed_Office_E Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.56225,                 !- Fan Total Efficiency
    887.24,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.865,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
Fan:ConstantVolume,
    Sys3b_3_Closed_Office_W Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.56225,                 !- Fan Total Efficiency
    887.24,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.865,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
Fan:ConstantVolume,
    Sys3b_4_Lobby_Lounge Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    876.99,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
Fan:ConstantVolume,
    Sys3b_5_Conference Supply Fan,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    876.99,        !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sys3b_5_Conference Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Supply Fan Outlet,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    Restroom ExhFan,         !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    219.25,          !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    Restroom PropExhFan Inlet Node,  !- Air Inlet Node Name
    Restroom PropExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    Sys3b_1_Open_Office_N Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.08,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_1_Open_Office_N Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_1_Open_Office_N Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
Coil:Cooling:DX:SingleSpeed,
    Sys3b_2_Closed_Office_E Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.08,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_2_Closed_Office_E Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_2_Closed_Office_E Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
Coil:Cooling:DX:SingleSpeed,
    Sys3b_3_Closed_Office_W Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.08,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_3_Closed_Office_W Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_3_Closed_Office_W Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
Coil:Cooling:DX:SingleSpeed,
    Sys3b_4_Lobby_Lounge Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.08,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_4_Lobby_Lounge Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_4_Lobby_Lounge Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
Coil:Cooling:DX:SingleSpeed,
    Sys3b_5_Conference Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.08,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_5_Conference Supply Fan Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Cooling Coil Outlet,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Sys3b_5_Conference Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0;                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    Sys3b_1_Open_Office_N Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_1_Open_Office_N Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sys3b_2_Closed_Office_E Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_2_Closed_Office_E Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sys3b_3_Closed_Office_W Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_3_Closed_Office_W Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sys3b_4_Lobby_Lounge Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_4_Lobby_Lounge Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet;  !- Air Outlet Node Name
Coil:Heating:Electric,
    Sys3b_5_Conference Supp Heat or Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys3b_5_Conference Heating Coil Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Supp Heat Coil Outlet;  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========
Coil:Heating:DX:SingleSpeed,
    Sys3b_1_Open_Office_N Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.54,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_1_Open_Office_N Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Sys3b_2_Closed_Office_E Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.54,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_2_Closed_Office_E Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Sys3b_3_Closed_Office_W Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.54,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_3_Closed_Office_W Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Sys3b_4_Lobby_Lounge Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.54,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_4_Lobby_Lounge Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Sys3b_5_Conference Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.54,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys3b_5_Conference Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Heating Coil Outlet,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========
AirLoopHVAC:UnitarySystem,
    Sys3b_1_Open_Office_N Unitary System,  !- Name
    Load,                    !- Control Type
    Open_Office_N,           !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_1_Open_Office_N Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_1_Open_Office_N Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_1_Open_Office_N Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_1_Open_Office_N Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
AirLoopHVAC:UnitarySystem,
    Sys3b_2_Closed_Office_E Unitary System,  !- Name
    Load,                    !- Control Type
    Enclosed_Office_E,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_2_Closed_Office_E Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_2_Closed_Office_E Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_2_Closed_Office_E Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_2_Closed_Office_E Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
AirLoopHVAC:UnitarySystem,
    Sys3b_3_Closed_Office_W Unitary System,  !- Name
    Load,                    !- Control Type
    Enclosed_Office_W,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_3_Closed_Office_W Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_3_Closed_Office_W Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_3_Closed_Office_W Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_3_Closed_Office_W Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
AirLoopHVAC:UnitarySystem,
    Sys3b_4_Lobby_Lounge Unitary System,  !- Name
    Load,                    !- Control Type
    Lobby_Lounge,            !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_4_Lobby_Lounge Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_4_Lobby_Lounge Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_4_Lobby_Lounge Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_4_Lobby_Lounge Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
AirLoopHVAC:UnitarySystem,
    Sys3b_5_Conference Unitary System,  !- Name
    Load,                    !- Control Type
    Conference,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Air Inlet Node Name
    Sys3b_5_Conference Supp Heat Coil Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Sys3b_5_Conference Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys3b_5_Conference Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sys3b_5_Conference Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys3b_5_Conference Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    Sys3b_1_Open_Office_N OA Controller,  !- Name
    Sys3b_1_Open_Office_N Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_1_Open_Office_N Air Loop Inlet,  !- Return Air Node Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_1_Open_Office_N Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_1_Open_Office_N OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
Controller:OutdoorAir,
    Sys3b_2_Closed_Office_E OA Controller,  !- Name
    Sys3b_2_Closed_Office_E Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_2_Closed_Office_E Air Loop Inlet,  !- Return Air Node Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_2_Closed_Office_E Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_2_Closed_Office_E OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
Controller:OutdoorAir,
    Sys3b_3_Closed_Office_W OA Controller,  !- Name
    Sys3b_3_Closed_Office_W Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_3_Closed_Office_W Air Loop Inlet,  !- Return Air Node Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_3_Closed_Office_W Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_3_Closed_Office_W OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
Controller:OutdoorAir,
    Sys3b_4_Lobby_Lounge OA Controller,  !- Name
    Sys3b_4_Lobby_Lounge Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_4_Lobby_Lounge Air Loop Inlet,  !- Return Air Node Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_4_Lobby_Lounge Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_4_Lobby_Lounge OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
Controller:OutdoorAir,
    Sys3b_5_Conference OA Controller,  !- Name
    Sys3b_5_Conference Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys3b_5_Conference Air Loop Inlet,  !- Return Air Node Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_5_Conference Outdoor Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Sys3b_5_Conference OACtrl Mech Vent Controller;  !- Mechanical Ventilation Controller Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    Sys3b_1_Open_Office_N OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Open_Office_N,           !- Zone or ZoneList 1 Name
    DSOA_Open_Office_N,      !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_N,              !- Zone or ZoneList 2 Name
    DSOA_Corridor_N;         !- Design Specification Outdoor Air Object Name 2
Controller:MechanicalVentilation,
    Sys3b_2_Closed_Office_E OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Enclosed_Office_E,         !- Zone or ZoneList 1 Name
    DSOA_Enclosed_Office_E,    !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_E,              !- Zone or ZoneList 2 Name
    DSOA_Corridor_E;         !- Design Specification Outdoor Air Object Name 2
Controller:MechanicalVentilation,
    Sys3b_3_Closed_Office_W OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Enclosed_Office_W,         !- Zone or ZoneList 1 Name
    DSOA_Enclosed_Office_W,    !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_W,              !- Zone or ZoneList 2 Name
    DSOA_Corridor_W,         !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Storage,                 !- Zone or ZoneList 3 Name
    DSOA_Storage;            !- Design Specification Outdoor Air Object Name 3
Controller:MechanicalVentilation,
    Sys3b_4_Lobby_Lounge OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lobby_Lounge,            !- Zone or ZoneList 1 Name
    DSOA_Lobby_Lounge,       !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Corridor_S,              !- Zone or ZoneList 2 Name
    DSOA_Corridor_S,         !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Mechanical_Electrical,   !- Zone or ZoneList 3 Name
    DSOA_Mechanical_Electrical,  !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Break_CopyRoom,          !- Zone or ZoneList 4 Name
    DSOA_Break_CopyRoom;     !- Design Specification Outdoor Air Object Name 4
Controller:MechanicalVentilation,
    Sys3b_5_Conference OACtrl Mech Vent Controller,  !- Name
    OfficeSmallOfficeHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Conference,              !- Zone or ZoneList 1 Name
    DSOA_Conference,         !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    Sys3b_1_Open_Office_N OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_1_Open_Office_N OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys3b_2_Closed_Office_E OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_2_Closed_Office_E OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys3b_3_Closed_Office_W OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_3_Closed_Office_W OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys3b_4_Lobby_Lounge OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_4_Lobby_Lounge OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Sys3b_5_Conference OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys3b_5_Conference OA Controller;  !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    Sys3b_1_Open_Office_N,   !- Name
    ,                        !- Controller List Name
    Sys3b_1_Open_Office_N Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_1_Open_Office_N Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_1_Open_Office_N Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_1_Open_Office_N Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_1_Open_Office_N Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    Sys3b_2_Closed_Office_E, !- Name
    ,                        !- Controller List Name
    Sys3b_2_Closed_Office_E Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_2_Closed_Office_E Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_2_Closed_Office_E Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_2_Closed_Office_E Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_2_Closed_Office_E Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    Sys3b_3_Closed_Office_W, !- Name
    ,                        !- Controller List Name
    Sys3b_3_Closed_Office_W Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_3_Closed_Office_W Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_3_Closed_Office_W Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_3_Closed_Office_W Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_3_Closed_Office_W Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    Sys3b_4_Lobby_Lounge,    !- Name
    ,                        !- Controller List Name
    Sys3b_4_Lobby_Lounge Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_4_Lobby_Lounge Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_4_Lobby_Lounge Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_4_Lobby_Lounge Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_4_Lobby_Lounge Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    Sys3b_5_Conference,      !- Name
    ,                        !- Controller List Name
    Sys3b_5_Conference Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys3b_5_Conference Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys3b_5_Conference Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys3b_5_Conference Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys3b_5_Conference Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys3b_5_Conference Supp Heat Coil Outlet;  !- Supply Side Outlet Node Names
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_1_Open_Office_N OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_1_Open_Office_N OA Mixing Box;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_2_Closed_Office_E OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_2_Closed_Office_E OA Mixing Box;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_3_Closed_Office_W OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_3_Closed_Office_W OA Mixing Box;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_4_Lobby_Lounge OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_4_Lobby_Lounge OA Mixing Box;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys3b_5_Conference OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys3b_5_Conference OA Mixing Box;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_1_Open_Office_N OA System,  !- Name
    Sys3b_1_Open_Office_N OA System Controllers,  !- Controller List Name
    Sys3b_1_Open_Office_N OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_2_Closed_Office_E OA System,  !- Name
    Sys3b_2_Closed_Office_E OA System Controllers,  !- Controller List Name
    Sys3b_2_Closed_Office_E OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_3_Closed_Office_W OA System,  !- Name
    Sys3b_3_Closed_Office_W OA System Controllers,  !- Controller List Name
    Sys3b_3_Closed_Office_W OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_4_Lobby_Lounge OA System,  !- Name
    Sys3b_4_Lobby_Lounge OA System Controllers,  !- Controller List Name
    Sys3b_4_Lobby_Lounge OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Sys3b_5_Conference OA System,  !- Name
    Sys3b_5_Conference OA System Controllers,  !- Controller List Name
    Sys3b_5_Conference OA System Equipment;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    Sys3b_1_Open_Office_N OA Mixing Box,  !- Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_1_Open_Office_N Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_1_Open_Office_N Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_1_Open_Office_N Air Loop Inlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys3b_2_Closed_Office_E OA Mixing Box,  !- Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_2_Closed_Office_E Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_2_Closed_Office_E Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_2_Closed_Office_E Air Loop Inlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys3b_3_Closed_Office_W OA Mixing Box,  !- Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_3_Closed_Office_W Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_3_Closed_Office_W Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_3_Closed_Office_W Air Loop Inlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys3b_4_Lobby_Lounge OA Mixing Box,  !- Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_4_Lobby_Lounge Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_4_Lobby_Lounge Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_4_Lobby_Lounge Air Loop Inlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Sys3b_5_Conference OA Mixing Box,  !- Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Mixed Air Node Name
    Sys3b_5_Conference Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys3b_5_Conference Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys3b_5_Conference Air Loop Inlet;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    Sys3b_1_Open_Office_N Zone Splitter,  !- Name
    Sys3b_1_Open_Office_N Supply Path Inlet,  !- Inlet Node Name
    Open_Office_N Zone Equip Inlet,  !- Outlet 1 Node Name
    Corridor_N Zone Equip Inlet;  !- Outlet 2 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys3b_2_Closed_Office_E Zone Splitter,  !- Name
    Sys3b_2_Closed_Office_E Supply Path Inlet,  !- Inlet Node Name
    Enclosed_Office_E Zone Equip Inlet,  !- Outlet 1 Node Name
    Corridor_E Zone Equip Inlet;  !- Outlet 2 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys3b_3_Closed_Office_W Zone Splitter,  !- Name
    Sys3b_3_Closed_Office_W Supply Path Inlet,  !- Inlet Node Name
    Enclosed_Office_W Zone Equip Inlet,  !- Outlet 1 Node Name
    Corridor_W Zone Equip Inlet,  !- Outlet 2 Node Name
    Storage Zone Equip Inlet;!- Outlet 3 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys3b_4_Lobby_Lounge Zone Splitter,  !- Name
    Sys3b_4_Lobby_Lounge Supply Path Inlet,  !- Inlet Node Name
    Lobby_Lounge Zone Equip Inlet,  !- Outlet 1 Node Name
    Corridor_S Zone Equip Inlet,  !- Outlet 2 Node Name
    Break_CopyRoom Zone Equip Inlet,  !- Outlet 3 Node Name
    Mechanical_Electrical Zone Equip Inlet;  !- Outlet 4 Node Name
AirLoopHVAC:ZoneSplitter,
    Sys3b_5_Conference Zone Splitter,  !- Name
    Sys3b_5_Conference Supply Path Inlet,  !- Inlet Node Name
    Conference Zone Equip Inlet;  !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    Sys3b_1_Open_Office_N Supply Path,  !- Name
    Sys3b_1_Open_Office_N Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_1_Open_Office_N Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys3b_2_Closed_Office_E Supply Path,  !- Name
    Sys3b_2_Closed_Office_E Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_2_Closed_Office_E Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys3b_3_Closed_Office_W Supply Path,  !- Name
    Sys3b_3_Closed_Office_W Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_3_Closed_Office_W Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys3b_4_Lobby_Lounge Supply Path,  !- Name
    Sys3b_4_Lobby_Lounge Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_4_Lobby_Lounge Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Sys3b_5_Conference Supply Path,  !- Name
    Sys3b_5_Conference Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys3b_5_Conference Zone Splitter;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    Sys3b_1_Open_Office_N Zone Mixer,  !- Name
    Sys3b_1_Open_Office_N Return Air Outlet,  !- Outlet Node Name
    Open_Office_N Return Outlet,  !- Inlet 1 Node Name
    Corridor_N Return Outlet;!- Inlet 2 Node Name
AirLoopHVAC:ZoneMixer,
    Sys3b_2_Closed_Office_E Zone Mixer,  !- Name
    Sys3b_2_Closed_Office_E Return Air Outlet,  !- Outlet Node Name
    Enclosed_Office_E Return Outlet,  !- Inlet 1 Node Name
    Corridor_E Return Outlet;!- Inlet 2 Node Name
AirLoopHVAC:ZoneMixer,
    Sys3b_3_Closed_Office_W Zone Mixer,  !- Name
    Sys3b_3_Closed_Office_W Return Air Outlet,  !- Outlet Node Name
    Enclosed_Office_W Return Outlet,  !- Inlet 1 Node Name
    Corridor_W Return Outlet,!- Inlet 2 Node Name
    Storage Return Outlet;   !- Inlet 3 Node Name
AirLoopHVAC:ZoneMixer,
    Sys3b_4_Lobby_Lounge Zone Mixer,  !- Name
    Sys3b_4_Lobby_Lounge Return Air Outlet,  !- Outlet Node Name
    Lobby_Lounge Return Outlet,  !- Inlet 1 Node Name
    Corridor_S Return Outlet,!- Inlet 2 Node Name
    Break_CopyRoom Return Outlet,  !- Inlet 3 Node Name
    Mechanical_Electrical Return Outlet;  !- Inlet 4 Node Name
AirLoopHVAC:ZoneMixer,
    Sys3b_5_Conference Zone Mixer,  !- Name
    Sys3b_5_Conference Return Air Outlet,  !- Outlet Node Name
    Conference Return Outlet;!- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    Sys3b_1_Open_Office_N Return Path,  !- Name
    Sys3b_1_Open_Office_N Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_1_Open_Office_N Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys3b_2_Closed_Office_E Return Path,  !- Name
    Sys3b_2_Closed_Office_E Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_2_Closed_Office_E Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys3b_3_Closed_Office_W Return Path,  !- Name
    Sys3b_3_Closed_Office_W Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_3_Closed_Office_W Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys3b_4_Lobby_Lounge Return Path,  !- Name
    Sys3b_4_Lobby_Lounge Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_4_Lobby_Lounge Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Sys3b_5_Conference Return Path,  !- Name
    Sys3b_5_Conference Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys3b_5_Conference Zone Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    Sys3b_1_Open_Office_N Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_1_Open_Office_N OA System,  !- Component 1 Name
    Sys3b_1_Open_Office_N Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_1_Open_Office_N Unitary System,  !- Component 2 Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
Branch,
    Sys3b_2_Closed_Office_E Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_2_Closed_Office_E OA System,  !- Component 1 Name
    Sys3b_2_Closed_Office_E Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_2_Closed_Office_E Unitary System,  !- Component 2 Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
Branch,
    Sys3b_3_Closed_Office_W Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_3_Closed_Office_W OA System,  !- Component 1 Name
    Sys3b_3_Closed_Office_W Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_3_Closed_Office_W Unitary System,  !- Component 2 Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
Branch,
    Sys3b_4_Lobby_Lounge Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_4_Lobby_Lounge OA System,  !- Component 1 Name
    Sys3b_4_Lobby_Lounge Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_4_Lobby_Lounge Unitary System,  !- Component 2 Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
Branch,
    Sys3b_5_Conference Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys3b_5_Conference OA System,  !- Component 1 Name
    Sys3b_5_Conference Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys3b_5_Conference Unitary System,  !- Component 2 Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys3b_5_Conference Supp Heat Coil Outlet;  !- Component 2 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    Sys3b_1_Open_Office_N Branches,  !- Name
    Sys3b_1_Open_Office_N Main Branch;  !- Branch 1 Name
BranchList,
    Sys3b_2_Closed_Office_E Branches,  !- Name
    Sys3b_2_Closed_Office_E Main Branch;  !- Branch 1 Name
BranchList,
    Sys3b_3_Closed_Office_W Branches,  !- Name
    Sys3b_3_Closed_Office_W Main Branch;  !- Branch 1 Name
BranchList,
    Sys3b_4_Lobby_Lounge Branches,  !- Name
    Sys3b_4_Lobby_Lounge Main Branch;  !- Branch 1 Name
BranchList,
    Sys3b_5_Conference Branches,  !- Name
    Sys3b_5_Conference Main Branch;  !- Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
OutdoorAir:Node,
    Sys3b_1_Open_Office_N Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
OutdoorAir:Node,
    Sys3b_2_Closed_Office_E Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
OutdoorAir:Node,
    Sys3b_3_Closed_Office_W Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
OutdoorAir:Node,
    Sys3b_4_Lobby_Lounge Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
OutdoorAir:Node,
    Sys3b_5_Conference Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    Sys3b_1_Open_Office_N Outdoor Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys3b_2_Closed_Office_E Outdoor Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys3b_3_Closed_Office_W Outdoor Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys3b_4_Lobby_Lounge Outdoor Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Sys3b_5_Conference Outdoor Air Inlet;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
AvailabilityManager:ScheduledOn,
    Sys3b_1_Open_Office_N Availability,  !- Name
    OfficeSmallOfficeHVACAvail;      !- Schedule Name
AvailabilityManager:ScheduledOn,
    Sys3b_2_Closed_Office_E Availability,  !- Name
    OfficeSmallOfficeHVACAvail;      !- Schedule Name
AvailabilityManager:ScheduledOn,
    Sys3b_3_Closed_Office_W Availability,  !- Name
    OfficeSmallOfficeHVACAvail;      !- Schedule Name
AvailabilityManager:ScheduledOn,
    Sys3b_4_Lobby_Lounge Availability,  !- Name
    OfficeSmallOfficeHVACAvail;      !- Schedule Name
AvailabilityManager:ScheduledOn,
    Sys3b_5_Conference Availability,  !- Name
    OfficeSmallOfficeHVACAvail;      !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Open_Office_N;         !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Enclosed_Office_E;         !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Enclosed_Office_W;       !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Lobby_Lounge;            !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmallOfficeHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Conference;              !- Control Zone or Zone List Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Sys3b_1_Open_Office_N Availability Managers,  !- Name
    AvailabilityManager:ScheduledOn,  !- Availability Manager 1 Object Type
    Sys3b_1_Open_Office_N Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    Sys3b_2_Closed_Office_E Availability Managers,  !- Name
    AvailabilityManager:ScheduledOn,  !- Availability Manager 1 Object Type
    Sys3b_2_Closed_Office_E Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    Sys3b_3_Closed_Office_W Availability Managers,  !- Name
    AvailabilityManager:ScheduledOn,  !- Availability Manager 1 Object Type
    Sys3b_3_Closed_Office_W Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    Sys3b_4_Lobby_Lounge Availability Managers,  !- Name
    AvailabilityManager:ScheduledOn,  !- Availability Manager 1 Object Type
    Sys3b_4_Lobby_Lounge Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    Sys3b_5_Conference Availability Managers,  !- Name
    AvailabilityManager:ScheduledOn,  !- Availability Manager 1 Object Type
    Sys3b_5_Conference Availability,  !- Availability Manager 1 Name
    AvailabilityManager:NightCycle,  !- Availability Manager 2 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 2 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========
SetpointManager:SingleZone:Heating,
    Sys3b_1_Open_Office_N Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Open_Office_N,           !- Control Zone Name
    Open_Office_N Zone Air Node,  !- Zone Node Name
    Open_Office_N Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    Sys3b_2_Closed_Office_E Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Enclosed_Office_E,         !- Control Zone Name
    Enclosed_Office_E Zone Air Node,  !- Zone Node Name
    Enclosed_Office_E Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    Sys3b_3_Closed_Office_W Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Enclosed_Office_W,         !- Control Zone Name
    Enclosed_Office_W Zone Air Node,  !- Zone Node Name
    Enclosed_Office_W Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    Sys3b_4_Lobby_Lounge Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Lobby_Lounge,            !- Control Zone Name
    Lobby_Lounge Zone Air Node,  !- Zone Node Name
    Lobby_Lounge Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    Sys3b_5_Conference Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Conference,              !- Control Zone Name
    Conference Zone Air Node,!- Zone Node Name
    Conference Supply Inlet, !- Zone Inlet Node Name
    Sys3b_5_Conference Supp Heat Coil Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========
SetpointManager:SingleZone:Cooling,
    Sys3b_1_Open_Office_N Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Open_Office_N,           !- Control Zone Name
    Open_Office_N Zone Air Node,  !- Zone Node Name
    Open_Office_N Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_1_Open_Office_N Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Sys3b_2_Closed_Office_E Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Enclosed_Office_E,         !- Control Zone Name
    Enclosed_Office_E Zone Air Node,  !- Zone Node Name
    Enclosed_Office_E Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_2_Closed_Office_E Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Sys3b_3_Closed_Office_W Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Enclosed_Office_W,         !- Control Zone Name
    Enclosed_Office_W Zone Air Node,  !- Zone Node Name
    Enclosed_Office_W Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_3_Closed_Office_W Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Sys3b_4_Lobby_Lounge Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Lobby_Lounge,            !- Control Zone Name
    Lobby_Lounge Zone Air Node,  !- Zone Node Name
    Lobby_Lounge Supply Inlet,  !- Zone Inlet Node Name
    Sys3b_4_Lobby_Lounge Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    Sys3b_5_Conference Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Conference,              !- Control Zone Name
    Conference Zone Air Node,!- Zone Node Name
    Conference Supply Inlet, !- Zone Inlet Node Name
    Sys3b_5_Conference Cooling Coil Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    Sys3b_1_Open_Office_N OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_1_Open_Office_N Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_1_Open_Office_N Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_1_Open_Office_N Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_1_Open_Office_N Mixed Air Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys3b_2_Closed_Office_E OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_2_Closed_Office_E Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_2_Closed_Office_E Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_2_Closed_Office_E Mixed Air Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys3b_3_Closed_Office_W OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_3_Closed_Office_W Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_3_Closed_Office_W Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_3_Closed_Office_W Mixed Air Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys3b_4_Lobby_Lounge OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_4_Lobby_Lounge Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_4_Lobby_Lounge Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_4_Lobby_Lounge Mixed Air Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Sys3b_5_Conference OA Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys3b_5_Conference Supp Heat Coil Outlet,  !- Reference Setpoint Node Name
    Sys3b_5_Conference Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys3b_5_Conference Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys3b_5_Conference Mixed Air Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    Sys3b_1_Open_Office_N Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_1_Open_Office_N Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_1_Open_Office_N Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_1_Open_Office_N HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_1_Open_Office_N HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_2_Closed_Office_E HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_3_Closed_Office_W HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_4_Lobby_Lounge HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_5_Conference HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_6_Break_CopyRoom HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_7_Storage HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_9_Corridor_E HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_10_Corridor_N HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_11_Corridor_S HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_12_Corridor_W HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Sys3b_13_Restroom HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.84;                    !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Sys3b_1_Open_Office_N HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_1_Open_Office_N HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_1_Open_Office_N HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_2_Closed_Office_E HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_2_Closed_Office_E HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_2_Closed_Office_E HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_3_Closed_Office_W HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_3_Closed_Office_W HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_3_Closed_Office_W HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_4_Lobby_Lounge HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_4_Lobby_Lounge HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_4_Lobby_Lounge HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_5_Conference HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_5_Conference HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_5_Conference HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_6_Break_CopyRoom HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_6_Break_CopyRoom HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_6_Break_CopyRoom HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_7_Storage HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_7_Storage HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_7_Storage HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_9_Corridor_E HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_9_Corridor_E HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_9_Corridor_E HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_10_Corridor_N HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_10_Corridor_N HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_10_Corridor_N HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_11_Corridor_S HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_11_Corridor_S HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_11_Corridor_S HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_12_Corridor_W HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_12_Corridor_W HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_12_Corridor_W HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_13_Restroom HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Sys3b_13_Restroom HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Sys3b_13_Restroom HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,!- Name
    0.729009,                !- Coefficient1 Constant
    0.031928,                !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -9e-06,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.17,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,  !- Name
    1.21829,                 !- Coefficient1 Constant
    -0.036117,               !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.7e-05,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.97,                    !- Minimum Curve Output
    3.18;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    Sys3b_1_Open_Office_N Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_1_Open_Office_N Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_1_Open_Office_N HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_2_Closed_Office_E Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_2_Closed_Office_E Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_2_Closed_Office_E HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_3_Closed_Office_W Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_3_Closed_Office_W Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_3_Closed_Office_W HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_4_Lobby_Lounge Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_4_Lobby_Lounge Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_4_Lobby_Lounge HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_5_Conference Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_5_Conference Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_5_Conference HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_6_Break_CopyRoom Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_6_Break_CopyRoom Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_6_Break_CopyRoom HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_7_Storage Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_7_Storage Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_7_Storage HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_8_Mechanical_Electrical Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_8_Mechanical_Electrical HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_9_Corridor_E Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_9_Corridor_E Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_9_Corridor_E HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_10_Corridor_N Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_10_Corridor_N Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_10_Corridor_N HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_11_Corridor_S Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_11_Corridor_S Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_11_Corridor_S HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_12_Corridor_W Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_12_Corridor_W Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_12_Corridor_W HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_13_Restroom Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_13_Restroom Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    Sys3b_13_Restroom HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    BaseSys7or3b CoilHtg Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    SACRAMENTO EXECUTIVE,    !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    4.572;                   !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    40.1,                    !- Maximum Dry-Bulb Temperature {C}
    17.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.347,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.442;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    40.1,                    !- Maximum Dry-Bulb Temperature {C}
    17.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.363,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.407;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    39.4,                    !- Maximum Dry-Bulb Temperature {C}
    16.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.362,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.413;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    25.4,                    !- Maximum Dry-Bulb Temperature {C}
    11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.331,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.486;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    33.5,                    !- Maximum Dry-Bulb Temperature {C}
    14.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.345,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.463;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    37.9,                    !- Maximum Dry-Bulb Temperature {C}
    16.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.351,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.437;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    -0.3,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -0.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101284.0,                !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    330.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_724830_SACRAMENTO-EXECUTIVE_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ12;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ12,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10.78,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    10.83,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    11.50,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    12.56,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    12.61,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    14.44,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    15.67,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    16.28,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    16.00,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    15.78,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    14.00,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    11.72;                   !- Field 48
