Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal5,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal6,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal7,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal8,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal9,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal10,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal11,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal12,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal13,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal14,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal15,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal16,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal17,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal18,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationWD,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationsummerunoccupied,
  SchoolHighKitchenInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenInfiltrationCal19,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighKitchenInfiltrationSun,
  SchoolHighKitchenInfiltrationSun ;
Schedule:Year,
  SchoolHighKitchenInfiltration, Fraction,
  SchoolHighKitchenInfiltrationCal1, 1,1,1,3,
  SchoolHighKitchenInfiltrationCal2, 1,4,2,28,
  SchoolHighKitchenInfiltrationCal3, 3,1,4,4,
  SchoolHighKitchenInfiltrationCal4, 4,5,4,11,
  SchoolHighKitchenInfiltrationCal5, 4,12,5,30,
  SchoolHighKitchenInfiltrationCal6, 5,31,6,6,
  SchoolHighKitchenInfiltrationCal7, 6,7,6,20,
  SchoolHighKitchenInfiltrationCal8, 6,21,6,27,
  SchoolHighKitchenInfiltrationCal9, 6,28,7,4,
  SchoolHighKitchenInfiltrationCal10, 7,5,7,11,
  SchoolHighKitchenInfiltrationCal11, 7,12,7,18,
  SchoolHighKitchenInfiltrationCal12, 7,19,7,25,
  SchoolHighKitchenInfiltrationCal13, 7,26,8,8,
  SchoolHighKitchenInfiltrationCal14, 8,9,8,15,
  SchoolHighKitchenInfiltrationCal15, 8,16,11,14,
  SchoolHighKitchenInfiltrationCal16, 11,15,11,21,
  SchoolHighKitchenInfiltrationCal17, 11,22,11,28,
  SchoolHighKitchenInfiltrationCal18, 11,29,12,19,
  SchoolHighKitchenInfiltrationCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal1,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal2,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal3,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal4,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal5,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal6,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal7,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal8,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal9,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal10,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal11,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal12,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal13,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal14,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal15,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal16,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal17,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal18,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightsWD,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightssummerunoccupied,
  SchoolHighKitchenLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenLightsCal19,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolHighKitchenLightsSun,
  SchoolHighKitchenLightsSun ;
Schedule:Year,
  SchoolHighKitchenLights, Fraction,
  SchoolHighKitchenLightsCal1, 1,1,1,3,
  SchoolHighKitchenLightsCal2, 1,4,2,28,
  SchoolHighKitchenLightsCal3, 3,1,4,4,
  SchoolHighKitchenLightsCal4, 4,5,4,11,
  SchoolHighKitchenLightsCal5, 4,12,5,30,
  SchoolHighKitchenLightsCal6, 5,31,6,6,
  SchoolHighKitchenLightsCal7, 6,7,6,20,
  SchoolHighKitchenLightsCal8, 6,21,6,27,
  SchoolHighKitchenLightsCal9, 6,28,7,4,
  SchoolHighKitchenLightsCal10, 7,5,7,11,
  SchoolHighKitchenLightsCal11, 7,12,7,18,
  SchoolHighKitchenLightsCal12, 7,19,7,25,
  SchoolHighKitchenLightsCal13, 7,26,8,8,
  SchoolHighKitchenLightsCal14, 8,9,8,15,
  SchoolHighKitchenLightsCal15, 8,16,11,14,
  SchoolHighKitchenLightsCal16, 11,15,11,21,
  SchoolHighKitchenLightsCal17, 11,22,11,28,
  SchoolHighKitchenLightsCal18, 11,29,12,19,
  SchoolHighKitchenLightsCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal1,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal2,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal3,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal4,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal5,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal6,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal7,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal8,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal9,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal10,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal11,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal12,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal13,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal14,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal15,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal16,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal17,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal18,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlsummerunoccupied,
  SchoolHighKitchenOAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOAControlCal19,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlWD,
  SchoolHighKitchenOAControlSun,
  SchoolHighKitchenOAControlSun ;
Schedule:Year,
  SchoolHighKitchenOAControl, Fraction,
  SchoolHighKitchenOAControlCal1, 1,1,1,3,
  SchoolHighKitchenOAControlCal2, 1,4,2,28,
  SchoolHighKitchenOAControlCal3, 3,1,4,4,
  SchoolHighKitchenOAControlCal4, 4,5,4,11,
  SchoolHighKitchenOAControlCal5, 4,12,5,30,
  SchoolHighKitchenOAControlCal6, 5,31,6,6,
  SchoolHighKitchenOAControlCal7, 6,7,6,20,
  SchoolHighKitchenOAControlCal8, 6,21,6,27,
  SchoolHighKitchenOAControlCal9, 6,28,7,4,
  SchoolHighKitchenOAControlCal10, 7,5,7,11,
  SchoolHighKitchenOAControlCal11, 7,12,7,18,
  SchoolHighKitchenOAControlCal12, 7,19,7,25,
  SchoolHighKitchenOAControlCal13, 7,26,8,8,
  SchoolHighKitchenOAControlCal14, 8,9,8,15,
  SchoolHighKitchenOAControlCal15, 8,16,11,14,
  SchoolHighKitchenOAControlCal16, 11,15,11,21,
  SchoolHighKitchenOAControlCal17, 11,22,11,28,
  SchoolHighKitchenOAControlCal18, 11,29,12,19,
  SchoolHighKitchenOAControlCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal1,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal2,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal3,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal4,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal5,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal6,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal7,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal8,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal9,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal10,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal11,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal12,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal13,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal14,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal15,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal16,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal17,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal18,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancyWD,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancysummerunoccupied,
  SchoolHighKitchenOccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenOccupancyCal19,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolHighKitchenOccupancySun,
  SchoolHighKitchenOccupancySun ;
Schedule:Year,
  SchoolHighKitchenOccupancy, Fraction,
  SchoolHighKitchenOccupancyCal1, 1,1,1,3,
  SchoolHighKitchenOccupancyCal2, 1,4,2,28,
  SchoolHighKitchenOccupancyCal3, 3,1,4,4,
  SchoolHighKitchenOccupancyCal4, 4,5,4,11,
  SchoolHighKitchenOccupancyCal5, 4,12,5,30,
  SchoolHighKitchenOccupancyCal6, 5,31,6,6,
  SchoolHighKitchenOccupancyCal7, 6,7,6,20,
  SchoolHighKitchenOccupancyCal8, 6,21,6,27,
  SchoolHighKitchenOccupancyCal9, 6,28,7,4,
  SchoolHighKitchenOccupancyCal10, 7,5,7,11,
  SchoolHighKitchenOccupancyCal11, 7,12,7,18,
  SchoolHighKitchenOccupancyCal12, 7,19,7,25,
  SchoolHighKitchenOccupancyCal13, 7,26,8,8,
  SchoolHighKitchenOccupancyCal14, 8,9,8,15,
  SchoolHighKitchenOccupancyCal15, 8,16,11,14,
  SchoolHighKitchenOccupancyCal16, 11,15,11,21,
  SchoolHighKitchenOccupancyCal17, 11,22,11,28,
  SchoolHighKitchenOccupancyCal18, 11,29,12,19,
  SchoolHighKitchenOccupancyCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal1,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal2,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal3,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal4,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal5,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal6,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal7,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal8,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal9,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal10,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal11,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal12,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal13,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal14,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal15,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal16,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal17,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal18,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationWD,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationsummerunoccupied,
  SchoolHighKitchenRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenRefrigerationCal19,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun,
  SchoolHighKitchenRefrigerationSun ;
Schedule:Year,
  SchoolHighKitchenRefrigeration, Fraction,
  SchoolHighKitchenRefrigerationCal1, 1,1,1,3,
  SchoolHighKitchenRefrigerationCal2, 1,4,2,28,
  SchoolHighKitchenRefrigerationCal3, 3,1,4,4,
  SchoolHighKitchenRefrigerationCal4, 4,5,4,11,
  SchoolHighKitchenRefrigerationCal5, 4,12,5,30,
  SchoolHighKitchenRefrigerationCal6, 5,31,6,6,
  SchoolHighKitchenRefrigerationCal7, 6,7,6,20,
  SchoolHighKitchenRefrigerationCal8, 6,21,6,27,
  SchoolHighKitchenRefrigerationCal9, 6,28,7,4,
  SchoolHighKitchenRefrigerationCal10, 7,5,7,11,
  SchoolHighKitchenRefrigerationCal11, 7,12,7,18,
  SchoolHighKitchenRefrigerationCal12, 7,19,7,25,
  SchoolHighKitchenRefrigerationCal13, 7,26,8,8,
  SchoolHighKitchenRefrigerationCal14, 8,9,8,15,
  SchoolHighKitchenRefrigerationCal15, 8,16,11,14,
  SchoolHighKitchenRefrigerationCal16, 11,15,11,21,
  SchoolHighKitchenRefrigerationCal17, 11,22,11,28,
  SchoolHighKitchenRefrigerationCal18, 11,29,12,19,
  SchoolHighKitchenRefrigerationCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal1,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal2,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal3,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal4,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal5,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal6,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal7,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal8,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal9,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal10,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal11,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal12,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal13,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal14,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal15,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal16,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal17,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal18,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWaterWD,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWatersummerunoccupied,
  SchoolHighKitchenServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighKitchenServiceHotWaterCal19,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighKitchenServiceHotWaterSun,
  SchoolHighKitchenServiceHotWaterSun ;
Schedule:Year,
  SchoolHighKitchenServiceHotWater, Fraction,
  SchoolHighKitchenServiceHotWaterCal1, 1,1,1,3,
  SchoolHighKitchenServiceHotWaterCal2, 1,4,2,28,
  SchoolHighKitchenServiceHotWaterCal3, 3,1,4,4,
  SchoolHighKitchenServiceHotWaterCal4, 4,5,4,11,
  SchoolHighKitchenServiceHotWaterCal5, 4,12,5,30,
  SchoolHighKitchenServiceHotWaterCal6, 5,31,6,6,
  SchoolHighKitchenServiceHotWaterCal7, 6,7,6,20,
  SchoolHighKitchenServiceHotWaterCal8, 6,21,6,27,
  SchoolHighKitchenServiceHotWaterCal9, 6,28,7,4,
  SchoolHighKitchenServiceHotWaterCal10, 7,5,7,11,
  SchoolHighKitchenServiceHotWaterCal11, 7,12,7,18,
  SchoolHighKitchenServiceHotWaterCal12, 7,19,7,25,
  SchoolHighKitchenServiceHotWaterCal13, 7,26,8,8,
  SchoolHighKitchenServiceHotWaterCal14, 8,9,8,15,
  SchoolHighKitchenServiceHotWaterCal15, 8,16,11,14,
  SchoolHighKitchenServiceHotWaterCal16, 11,15,11,21,
  SchoolHighKitchenServiceHotWaterCal17, 11,22,11,28,
  SchoolHighKitchenServiceHotWaterCal18, 11,29,12,19,
  SchoolHighKitchenServiceHotWaterCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal1,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal2,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal3,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal4,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal5,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal6,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal7,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal8,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal9,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal10,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal11,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal12,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal13,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal14,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal15,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal16,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal17,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal18,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptsummerunoccupied,
  SchoolHighMPRClgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRClgSetptCal19,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptWD,
  SchoolHighMPRClgSetptSun,
  SchoolHighMPRClgSetptSun ;
Schedule:Year,
  SchoolHighMPRClgSetpt, Temperature,
  SchoolHighMPRClgSetptCal1, 1,1,1,3,
  SchoolHighMPRClgSetptCal2, 1,4,2,28,
  SchoolHighMPRClgSetptCal3, 3,1,4,4,
  SchoolHighMPRClgSetptCal4, 4,5,4,11,
  SchoolHighMPRClgSetptCal5, 4,12,5,30,
  SchoolHighMPRClgSetptCal6, 5,31,6,6,
  SchoolHighMPRClgSetptCal7, 6,7,6,20,
  SchoolHighMPRClgSetptCal8, 6,21,6,27,
  SchoolHighMPRClgSetptCal9, 6,28,7,4,
  SchoolHighMPRClgSetptCal10, 7,5,7,11,
  SchoolHighMPRClgSetptCal11, 7,12,7,18,
  SchoolHighMPRClgSetptCal12, 7,19,7,25,
  SchoolHighMPRClgSetptCal13, 7,26,8,8,
  SchoolHighMPRClgSetptCal14, 8,9,8,15,
  SchoolHighMPRClgSetptCal15, 8,16,11,14,
  SchoolHighMPRClgSetptCal16, 11,15,11,21,
  SchoolHighMPRClgSetptCal17, 11,22,11,28,
  SchoolHighMPRClgSetptCal18, 11,29,12,19,
  SchoolHighMPRClgSetptCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal1,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal2,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal3,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal4,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal5,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal6,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal7,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal8,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal9,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal10,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal11,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal12,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal13,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal14,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal15,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal16,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal17,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal18,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentWD,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentsummerunoccupied,
  SchoolHighMPRElecEquipmentsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRElecEquipmentCal19,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolHighMPRElecEquipmentSun,
  SchoolHighMPRElecEquipmentSun ;
Schedule:Year,
  SchoolHighMPRElecEquipment, Fraction,
  SchoolHighMPRElecEquipmentCal1, 1,1,1,3,
  SchoolHighMPRElecEquipmentCal2, 1,4,2,28,
  SchoolHighMPRElecEquipmentCal3, 3,1,4,4,
  SchoolHighMPRElecEquipmentCal4, 4,5,4,11,
  SchoolHighMPRElecEquipmentCal5, 4,12,5,30,
  SchoolHighMPRElecEquipmentCal6, 5,31,6,6,
  SchoolHighMPRElecEquipmentCal7, 6,7,6,20,
  SchoolHighMPRElecEquipmentCal8, 6,21,6,27,
  SchoolHighMPRElecEquipmentCal9, 6,28,7,4,
  SchoolHighMPRElecEquipmentCal10, 7,5,7,11,
  SchoolHighMPRElecEquipmentCal11, 7,12,7,18,
  SchoolHighMPRElecEquipmentCal12, 7,19,7,25,
  SchoolHighMPRElecEquipmentCal13, 7,26,8,8,
  SchoolHighMPRElecEquipmentCal14, 8,9,8,15,
  SchoolHighMPRElecEquipmentCal15, 8,16,11,14,
  SchoolHighMPRElecEquipmentCal16, 11,15,11,21,
  SchoolHighMPRElecEquipmentCal17, 11,22,11,28,
  SchoolHighMPRElecEquipmentCal18, 11,29,12,19,
  SchoolHighMPRElecEquipmentCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal1,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal2,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal3,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal4,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal5,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal6,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal7,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal8,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal9,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal10,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal11,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal12,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal13,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal14,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal15,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal16,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal17,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal18,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailWD,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailsummerunoccupied,
  SchoolHighMPRHVACAvailsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHVACAvailCal19,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun,
  OnDay,
  OnDay,
  SchoolHighMPRHVACAvailSun,
  SchoolHighMPRHVACAvailSun ;
Schedule:Year,
  SchoolHighMPRHVACAvail, OnOff,
  SchoolHighMPRHVACAvailCal1, 1,1,1,3,
  SchoolHighMPRHVACAvailCal2, 1,4,2,28,
  SchoolHighMPRHVACAvailCal3, 3,1,4,4,
  SchoolHighMPRHVACAvailCal4, 4,5,4,11,
  SchoolHighMPRHVACAvailCal5, 4,12,5,30,
  SchoolHighMPRHVACAvailCal6, 5,31,6,6,
  SchoolHighMPRHVACAvailCal7, 6,7,6,20,
  SchoolHighMPRHVACAvailCal8, 6,21,6,27,
  SchoolHighMPRHVACAvailCal9, 6,28,7,4,
  SchoolHighMPRHVACAvailCal10, 7,5,7,11,
  SchoolHighMPRHVACAvailCal11, 7,12,7,18,
  SchoolHighMPRHVACAvailCal12, 7,19,7,25,
  SchoolHighMPRHVACAvailCal13, 7,26,8,8,
  SchoolHighMPRHVACAvailCal14, 8,9,8,15,
  SchoolHighMPRHVACAvailCal15, 8,16,11,14,
  SchoolHighMPRHVACAvailCal16, 11,15,11,21,
  SchoolHighMPRHVACAvailCal17, 11,22,11,28,
  SchoolHighMPRHVACAvailCal18, 11,29,12,19,
  SchoolHighMPRHVACAvailCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal1,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal2,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal3,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal4,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal5,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal6,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal7,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal8,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal9,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal10,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal11,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal12,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal13,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal14,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal15,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal16,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal17,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal18,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptsummerunoccupied,
  SchoolHighMPRHtgSetptsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRHtgSetptCal19,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptWD,
  SchoolHighMPRHtgSetptSun,
  SchoolHighMPRHtgSetptSun ;
Schedule:Year,
  SchoolHighMPRHtgSetpt, Temperature,
  SchoolHighMPRHtgSetptCal1, 1,1,1,3,
  SchoolHighMPRHtgSetptCal2, 1,4,2,28,
  SchoolHighMPRHtgSetptCal3, 3,1,4,4,
  SchoolHighMPRHtgSetptCal4, 4,5,4,11,
  SchoolHighMPRHtgSetptCal5, 4,12,5,30,
  SchoolHighMPRHtgSetptCal6, 5,31,6,6,
  SchoolHighMPRHtgSetptCal7, 6,7,6,20,
  SchoolHighMPRHtgSetptCal8, 6,21,6,27,
  SchoolHighMPRHtgSetptCal9, 6,28,7,4,
  SchoolHighMPRHtgSetptCal10, 7,5,7,11,
  SchoolHighMPRHtgSetptCal11, 7,12,7,18,
  SchoolHighMPRHtgSetptCal12, 7,19,7,25,
  SchoolHighMPRHtgSetptCal13, 7,26,8,8,
  SchoolHighMPRHtgSetptCal14, 8,9,8,15,
  SchoolHighMPRHtgSetptCal15, 8,16,11,14,
  SchoolHighMPRHtgSetptCal16, 11,15,11,21,
  SchoolHighMPRHtgSetptCal17, 11,22,11,28,
  SchoolHighMPRHtgSetptCal18, 11,29,12,19,
  SchoolHighMPRHtgSetptCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal1,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal2,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal3,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal4,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal5,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal6,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal7,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal8,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal9,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal10,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal11,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal12,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal13,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal14,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal15,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal16,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal17,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal18,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationWD,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationsummerunoccupied,
  SchoolHighMPRInfiltrationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRInfiltrationCal19,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun,
  OnDay,
  OnDay,
  SchoolHighMPRInfiltrationSun,
  SchoolHighMPRInfiltrationSun ;
Schedule:Year,
  SchoolHighMPRInfiltration, Fraction,
  SchoolHighMPRInfiltrationCal1, 1,1,1,3,
  SchoolHighMPRInfiltrationCal2, 1,4,2,28,
  SchoolHighMPRInfiltrationCal3, 3,1,4,4,
  SchoolHighMPRInfiltrationCal4, 4,5,4,11,
  SchoolHighMPRInfiltrationCal5, 4,12,5,30,
  SchoolHighMPRInfiltrationCal6, 5,31,6,6,
  SchoolHighMPRInfiltrationCal7, 6,7,6,20,
  SchoolHighMPRInfiltrationCal8, 6,21,6,27,
  SchoolHighMPRInfiltrationCal9, 6,28,7,4,
  SchoolHighMPRInfiltrationCal10, 7,5,7,11,
  SchoolHighMPRInfiltrationCal11, 7,12,7,18,
  SchoolHighMPRInfiltrationCal12, 7,19,7,25,
  SchoolHighMPRInfiltrationCal13, 7,26,8,8,
  SchoolHighMPRInfiltrationCal14, 8,9,8,15,
  SchoolHighMPRInfiltrationCal15, 8,16,11,14,
  SchoolHighMPRInfiltrationCal16, 11,15,11,21,
  SchoolHighMPRInfiltrationCal17, 11,22,11,28,
  SchoolHighMPRInfiltrationCal18, 11,29,12,19,
  SchoolHighMPRInfiltrationCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal1,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal2,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal3,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal4,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal5,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal6,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal7,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal8,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal9,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal10,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal11,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal12,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal13,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal14,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal15,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal16,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal17,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal18,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightsWD,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightssummerunoccupied,
  SchoolHighMPRLightssummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRLightsCal19,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun,
  OnDay,
  OffDay,
  SchoolHighMPRLightsSun,
  SchoolHighMPRLightsSun ;
Schedule:Year,
  SchoolHighMPRLights, Fraction,
  SchoolHighMPRLightsCal1, 1,1,1,3,
  SchoolHighMPRLightsCal2, 1,4,2,28,
  SchoolHighMPRLightsCal3, 3,1,4,4,
  SchoolHighMPRLightsCal4, 4,5,4,11,
  SchoolHighMPRLightsCal5, 4,12,5,30,
  SchoolHighMPRLightsCal6, 5,31,6,6,
  SchoolHighMPRLightsCal7, 6,7,6,20,
  SchoolHighMPRLightsCal8, 6,21,6,27,
  SchoolHighMPRLightsCal9, 6,28,7,4,
  SchoolHighMPRLightsCal10, 7,5,7,11,
  SchoolHighMPRLightsCal11, 7,12,7,18,
  SchoolHighMPRLightsCal12, 7,19,7,25,
  SchoolHighMPRLightsCal13, 7,26,8,8,
  SchoolHighMPRLightsCal14, 8,9,8,15,
  SchoolHighMPRLightsCal15, 8,16,11,14,
  SchoolHighMPRLightsCal16, 11,15,11,21,
  SchoolHighMPRLightsCal17, 11,22,11,28,
  SchoolHighMPRLightsCal18, 11,29,12,19,
  SchoolHighMPRLightsCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal1,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal2,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal3,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal4,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal5,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal6,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal7,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal8,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal9,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal10,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal11,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal12,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal13,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal14,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal15,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal16,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal17,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal18,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlsummerunoccupied,
  SchoolHighMPROAControlsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROAControlCal19,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlWD,
  SchoolHighMPROAControlSun,
  SchoolHighMPROAControlSun ;
Schedule:Year,
  SchoolHighMPROAControl, Fraction,
  SchoolHighMPROAControlCal1, 1,1,1,3,
  SchoolHighMPROAControlCal2, 1,4,2,28,
  SchoolHighMPROAControlCal3, 3,1,4,4,
  SchoolHighMPROAControlCal4, 4,5,4,11,
  SchoolHighMPROAControlCal5, 4,12,5,30,
  SchoolHighMPROAControlCal6, 5,31,6,6,
  SchoolHighMPROAControlCal7, 6,7,6,20,
  SchoolHighMPROAControlCal8, 6,21,6,27,
  SchoolHighMPROAControlCal9, 6,28,7,4,
  SchoolHighMPROAControlCal10, 7,5,7,11,
  SchoolHighMPROAControlCal11, 7,12,7,18,
  SchoolHighMPROAControlCal12, 7,19,7,25,
  SchoolHighMPROAControlCal13, 7,26,8,8,
  SchoolHighMPROAControlCal14, 8,9,8,15,
  SchoolHighMPROAControlCal15, 8,16,11,14,
  SchoolHighMPROAControlCal16, 11,15,11,21,
  SchoolHighMPROAControlCal17, 11,22,11,28,
  SchoolHighMPROAControlCal18, 11,29,12,19,
  SchoolHighMPROAControlCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal1,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal2,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal3,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal4,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal5,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal6,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal7,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal8,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal9,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal10,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal11,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal12,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal13,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal14,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal15,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal16,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal17,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal18,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancyWD,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancysummerunoccupied,
  SchoolHighMPROccupancysummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPROccupancyCal19,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun,
  OnDay,
  OffDay,
  SchoolHighMPROccupancySun,
  SchoolHighMPROccupancySun ;
Schedule:Year,
  SchoolHighMPROccupancy, Fraction,
  SchoolHighMPROccupancyCal1, 1,1,1,3,
  SchoolHighMPROccupancyCal2, 1,4,2,28,
  SchoolHighMPROccupancyCal3, 3,1,4,4,
  SchoolHighMPROccupancyCal4, 4,5,4,11,
  SchoolHighMPROccupancyCal5, 4,12,5,30,
  SchoolHighMPROccupancyCal6, 5,31,6,6,
  SchoolHighMPROccupancyCal7, 6,7,6,20,
  SchoolHighMPROccupancyCal8, 6,21,6,27,
  SchoolHighMPROccupancyCal9, 6,28,7,4,
  SchoolHighMPROccupancyCal10, 7,5,7,11,
  SchoolHighMPROccupancyCal11, 7,12,7,18,
  SchoolHighMPROccupancyCal12, 7,19,7,25,
  SchoolHighMPROccupancyCal13, 7,26,8,8,
  SchoolHighMPROccupancyCal14, 8,9,8,15,
  SchoolHighMPROccupancyCal15, 8,16,11,14,
  SchoolHighMPROccupancyCal16, 11,15,11,21,
  SchoolHighMPROccupancyCal17, 11,22,11,28,
  SchoolHighMPROccupancyCal18, 11,29,12,19,
  SchoolHighMPROccupancyCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal1,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal2,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal3,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal4,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal5,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal6,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal7,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal8,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal9,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal10,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal11,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal12,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal13,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal14,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal15,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal16,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal17,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal18,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationWD,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationsummerunoccupied,
  SchoolHighMPRRefrigerationsummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRRefrigerationCal19,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun,
  SchoolHighMPRRefrigerationSun ;
Schedule:Year,
  SchoolHighMPRRefrigeration, Fraction,
  SchoolHighMPRRefrigerationCal1, 1,1,1,3,
  SchoolHighMPRRefrigerationCal2, 1,4,2,28,
  SchoolHighMPRRefrigerationCal3, 3,1,4,4,
  SchoolHighMPRRefrigerationCal4, 4,5,4,11,
  SchoolHighMPRRefrigerationCal5, 4,12,5,30,
  SchoolHighMPRRefrigerationCal6, 5,31,6,6,
  SchoolHighMPRRefrigerationCal7, 6,7,6,20,
  SchoolHighMPRRefrigerationCal8, 6,21,6,27,
  SchoolHighMPRRefrigerationCal9, 6,28,7,4,
  SchoolHighMPRRefrigerationCal10, 7,5,7,11,
  SchoolHighMPRRefrigerationCal11, 7,12,7,18,
  SchoolHighMPRRefrigerationCal12, 7,19,7,25,
  SchoolHighMPRRefrigerationCal13, 7,26,8,8,
  SchoolHighMPRRefrigerationCal14, 8,9,8,15,
  SchoolHighMPRRefrigerationCal15, 8,16,11,14,
  SchoolHighMPRRefrigerationCal16, 11,15,11,21,
  SchoolHighMPRRefrigerationCal17, 11,22,11,28,
  SchoolHighMPRRefrigerationCal18, 11,29,12,19,
  SchoolHighMPRRefrigerationCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal1,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal2,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal3,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal4,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal5,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal6,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal7,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal8,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal9,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal10,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal11,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal12,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal13,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal14,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal15,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal16,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal17,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal18,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWaterWD,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWatersummerunoccupied,
  SchoolHighMPRServiceHotWatersummerunoccupied ;
Schedule:Week:Daily,
  SchoolHighMPRServiceHotWaterCal19,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolHighMPRServiceHotWaterSun,
  SchoolHighMPRServiceHotWaterSun ;
Schedule:Year,
  SchoolHighMPRServiceHotWater, Fraction,
  SchoolHighMPRServiceHotWaterCal1, 1,1,1,3,
  SchoolHighMPRServiceHotWaterCal2, 1,4,2,28,
  SchoolHighMPRServiceHotWaterCal3, 3,1,4,4,
  SchoolHighMPRServiceHotWaterCal4, 4,5,4,11,
  SchoolHighMPRServiceHotWaterCal5, 4,12,5,30,
  SchoolHighMPRServiceHotWaterCal6, 5,31,6,6,
  SchoolHighMPRServiceHotWaterCal7, 6,7,6,20,
  SchoolHighMPRServiceHotWaterCal8, 6,21,6,27,
  SchoolHighMPRServiceHotWaterCal9, 6,28,7,4,
  SchoolHighMPRServiceHotWaterCal10, 7,5,7,11,
  SchoolHighMPRServiceHotWaterCal11, 7,12,7,18,
  SchoolHighMPRServiceHotWaterCal12, 7,19,7,25,
  SchoolHighMPRServiceHotWaterCal13, 7,26,8,8,
  SchoolHighMPRServiceHotWaterCal14, 8,9,8,15,
  SchoolHighMPRServiceHotWaterCal15, 8,16,11,14,
  SchoolHighMPRServiceHotWaterCal16, 11,15,11,21,
  SchoolHighMPRServiceHotWaterCal17, 11,22,11,28,
  SchoolHighMPRServiceHotWaterCal18, 11,29,12,19,
  SchoolHighMPRServiceHotWaterCal19, 12,20,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryClgSetptWk,
  SchoolLargeAncillaryClgSetptSun,
  SchoolLargeAncillaryClgSetptWD,
  SchoolLargeAncillaryClgSetptWD,
  SchoolLargeAncillaryClgSetptWD,
  SchoolLargeAncillaryClgSetptWD,
  SchoolLargeAncillaryClgSetptWD,
  SchoolLargeAncillaryClgSetptSat,
  SchoolLargeAncillaryClgSetptSun,
  SchoolLargeAncillaryClgSetptWD,
  SchoolLargeAncillaryClgSetptWD,
  SchoolLargeAncillaryClgSetptSun,
  SchoolLargeAncillaryClgSetptSun ;
Schedule:Year,
  SchoolLargeAncillaryClgSetpt, Temperature,
  SchoolLargeAncillaryClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryElecEquipmentWk,
  SchoolLargeAncillaryElecEquipmentSun,
  SchoolLargeAncillaryElecEquipmentWD,
  SchoolLargeAncillaryElecEquipmentWD,
  SchoolLargeAncillaryElecEquipmentWD,
  SchoolLargeAncillaryElecEquipmentWD,
  SchoolLargeAncillaryElecEquipmentWD,
  SchoolLargeAncillaryElecEquipmentSat,
  SchoolLargeAncillaryElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolLargeAncillaryElecEquipmentSun,
  SchoolLargeAncillaryElecEquipmentSun ;
Schedule:Year,
  SchoolLargeAncillaryElecEquipment, Fraction,
  SchoolLargeAncillaryElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryHVACAvailWk,
  SchoolLargeAncillaryHVACAvailSun,
  SchoolLargeAncillaryHVACAvailWD,
  SchoolLargeAncillaryHVACAvailWD,
  SchoolLargeAncillaryHVACAvailWD,
  SchoolLargeAncillaryHVACAvailWD,
  SchoolLargeAncillaryHVACAvailWD,
  SchoolLargeAncillaryHVACAvailSat,
  SchoolLargeAncillaryHVACAvailSun,
  OnDay,
  OnDay,
  SchoolLargeAncillaryHVACAvailSun,
  SchoolLargeAncillaryHVACAvailSun ;
Schedule:Year,
  SchoolLargeAncillaryHVACAvail, OnOff,
  SchoolLargeAncillaryHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryHtgSetptWk,
  SchoolLargeAncillaryHtgSetptSun,
  SchoolLargeAncillaryHtgSetptWD,
  SchoolLargeAncillaryHtgSetptWD,
  SchoolLargeAncillaryHtgSetptWD,
  SchoolLargeAncillaryHtgSetptWD,
  SchoolLargeAncillaryHtgSetptWD,
  SchoolLargeAncillaryHtgSetptSat,
  SchoolLargeAncillaryHtgSetptSun,
  SchoolLargeAncillaryHtgSetptWD,
  SchoolLargeAncillaryHtgSetptWD,
  SchoolLargeAncillaryHtgSetptSun,
  SchoolLargeAncillaryHtgSetptSun ;
Schedule:Year,
  SchoolLargeAncillaryHtgSetpt, Temperature,
  SchoolLargeAncillaryHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryInfiltrationWk,
  SchoolLargeAncillaryInfiltrationSun,
  SchoolLargeAncillaryInfiltrationWD,
  SchoolLargeAncillaryInfiltrationWD,
  SchoolLargeAncillaryInfiltrationWD,
  SchoolLargeAncillaryInfiltrationWD,
  SchoolLargeAncillaryInfiltrationWD,
  SchoolLargeAncillaryInfiltrationSat,
  SchoolLargeAncillaryInfiltrationSun,
  OnDay,
  OnDay,
  SchoolLargeAncillaryInfiltrationSun,
  SchoolLargeAncillaryInfiltrationSun ;
Schedule:Year,
  SchoolLargeAncillaryInfiltration, Fraction,
  SchoolLargeAncillaryInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryLightsWk,
  SchoolLargeAncillaryLightsSun,
  SchoolLargeAncillaryLightsWD,
  SchoolLargeAncillaryLightsWD,
  SchoolLargeAncillaryLightsWD,
  SchoolLargeAncillaryLightsWD,
  SchoolLargeAncillaryLightsWD,
  SchoolLargeAncillaryLightsSat,
  SchoolLargeAncillaryLightsSun,
  OnDay,
  OffDay,
  SchoolLargeAncillaryLightsSun,
  SchoolLargeAncillaryLightsSun ;
Schedule:Year,
  SchoolLargeAncillaryLights, Fraction,
  SchoolLargeAncillaryLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryOccupancyWk,
  SchoolLargeAncillaryOccupancySun,
  SchoolLargeAncillaryOccupancyWD,
  SchoolLargeAncillaryOccupancyWD,
  SchoolLargeAncillaryOccupancyWD,
  SchoolLargeAncillaryOccupancyWD,
  SchoolLargeAncillaryOccupancyWD,
  SchoolLargeAncillaryOccupancySat,
  SchoolLargeAncillaryOccupancySun,
  OnDay,
  OffDay,
  SchoolLargeAncillaryOccupancySun,
  SchoolLargeAncillaryOccupancySun ;
Schedule:Year,
  SchoolLargeAncillaryOccupancy, Fraction,
  SchoolLargeAncillaryOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryRestroomClgSetptWk,
  SchoolLargeAncillaryRestroomClgSetptSun,
  SchoolLargeAncillaryRestroomClgSetptWD,
  SchoolLargeAncillaryRestroomClgSetptWD,
  SchoolLargeAncillaryRestroomClgSetptWD,
  SchoolLargeAncillaryRestroomClgSetptWD,
  SchoolLargeAncillaryRestroomClgSetptWD,
  SchoolLargeAncillaryRestroomClgSetptSat,
  SchoolLargeAncillaryRestroomClgSetptSun,
  SchoolLargeAncillaryRestroomClgSetptWD,
  SchoolLargeAncillaryRestroomClgSetptWD,
  SchoolLargeAncillaryRestroomClgSetptSun,
  SchoolLargeAncillaryRestroomClgSetptSun ;
Schedule:Year,
  SchoolLargeAncillaryRestroomClgSetpt, Temperature,
  SchoolLargeAncillaryRestroomClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryRestroomElecEquipmentWk,
  SchoolLargeAncillaryRestroomElecEquipmentSun,
  SchoolLargeAncillaryRestroomElecEquipmentWD,
  SchoolLargeAncillaryRestroomElecEquipmentWD,
  SchoolLargeAncillaryRestroomElecEquipmentWD,
  SchoolLargeAncillaryRestroomElecEquipmentWD,
  SchoolLargeAncillaryRestroomElecEquipmentWD,
  SchoolLargeAncillaryRestroomElecEquipmentSat,
  SchoolLargeAncillaryRestroomElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolLargeAncillaryRestroomElecEquipmentSun,
  SchoolLargeAncillaryRestroomElecEquipmentSun ;
Schedule:Year,
  SchoolLargeAncillaryRestroomElecEquipment, Fraction,
  SchoolLargeAncillaryRestroomElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryRestroomHVACAvailWk,
  SchoolLargeAncillaryRestroomHVACAvailSun,
  SchoolLargeAncillaryRestroomHVACAvailWD,
  SchoolLargeAncillaryRestroomHVACAvailWD,
  SchoolLargeAncillaryRestroomHVACAvailWD,
  SchoolLargeAncillaryRestroomHVACAvailWD,
  SchoolLargeAncillaryRestroomHVACAvailWD,
  SchoolLargeAncillaryRestroomHVACAvailSat,
  SchoolLargeAncillaryRestroomHVACAvailSun,
  OnDay,
  OnDay,
  SchoolLargeAncillaryRestroomHVACAvailSun,
  SchoolLargeAncillaryRestroomHVACAvailSun ;
Schedule:Year,
  SchoolLargeAncillaryRestroomHVACAvail, OnOff,
  SchoolLargeAncillaryRestroomHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryRestroomHtgSetptWk,
  SchoolLargeAncillaryRestroomHtgSetptSun,
  SchoolLargeAncillaryRestroomHtgSetptWD,
  SchoolLargeAncillaryRestroomHtgSetptWD,
  SchoolLargeAncillaryRestroomHtgSetptWD,
  SchoolLargeAncillaryRestroomHtgSetptWD,
  SchoolLargeAncillaryRestroomHtgSetptWD,
  SchoolLargeAncillaryRestroomHtgSetptSat,
  SchoolLargeAncillaryRestroomHtgSetptSun,
  SchoolLargeAncillaryRestroomHtgSetptWD,
  SchoolLargeAncillaryRestroomHtgSetptWD,
  SchoolLargeAncillaryRestroomHtgSetptSun,
  SchoolLargeAncillaryRestroomHtgSetptSun ;
Schedule:Year,
  SchoolLargeAncillaryRestroomHtgSetpt, Temperature,
  SchoolLargeAncillaryRestroomHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryRestroomInfiltrationWk,
  SchoolLargeAncillaryRestroomInfiltrationSun,
  SchoolLargeAncillaryRestroomInfiltrationWD,
  SchoolLargeAncillaryRestroomInfiltrationWD,
  SchoolLargeAncillaryRestroomInfiltrationWD,
  SchoolLargeAncillaryRestroomInfiltrationWD,
  SchoolLargeAncillaryRestroomInfiltrationWD,
  SchoolLargeAncillaryRestroomInfiltrationSat,
  SchoolLargeAncillaryRestroomInfiltrationSun,
  OnDay,
  OnDay,
  SchoolLargeAncillaryRestroomInfiltrationSun,
  SchoolLargeAncillaryRestroomInfiltrationSun ;
Schedule:Year,
  SchoolLargeAncillaryRestroomInfiltration, Fraction,
  SchoolLargeAncillaryRestroomInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryRestroomLightsWk,
  SchoolLargeAncillaryRestroomLightsSun,
  SchoolLargeAncillaryRestroomLightsWD,
  SchoolLargeAncillaryRestroomLightsWD,
  SchoolLargeAncillaryRestroomLightsWD,
  SchoolLargeAncillaryRestroomLightsWD,
  SchoolLargeAncillaryRestroomLightsWD,
  SchoolLargeAncillaryRestroomLightsSat,
  SchoolLargeAncillaryRestroomLightsSun,
  OnDay,
  OffDay,
  SchoolLargeAncillaryRestroomLightsSun,
  SchoolLargeAncillaryRestroomLightsSun ;
Schedule:Year,
  SchoolLargeAncillaryRestroomLights, Fraction,
  SchoolLargeAncillaryRestroomLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryRestroomOccupancyWk,
  SchoolLargeAncillaryRestroomOccupancySun,
  SchoolLargeAncillaryRestroomOccupancyWD,
  SchoolLargeAncillaryRestroomOccupancyWD,
  SchoolLargeAncillaryRestroomOccupancyWD,
  SchoolLargeAncillaryRestroomOccupancyWD,
  SchoolLargeAncillaryRestroomOccupancyWD,
  SchoolLargeAncillaryRestroomOccupancySat,
  SchoolLargeAncillaryRestroomOccupancySun,
  OnDay,
  OffDay,
  SchoolLargeAncillaryRestroomOccupancySun,
  SchoolLargeAncillaryRestroomOccupancySun ;
Schedule:Year,
  SchoolLargeAncillaryRestroomOccupancy, Fraction,
  SchoolLargeAncillaryRestroomOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryRestroomServiceHotWaterWk,
  SchoolLargeAncillaryRestroomServiceHotWaterSun,
  SchoolLargeAncillaryRestroomServiceHotWaterWD,
  SchoolLargeAncillaryRestroomServiceHotWaterWD,
  SchoolLargeAncillaryRestroomServiceHotWaterWD,
  SchoolLargeAncillaryRestroomServiceHotWaterWD,
  SchoolLargeAncillaryRestroomServiceHotWaterWD,
  SchoolLargeAncillaryRestroomServiceHotWaterSat,
  SchoolLargeAncillaryRestroomServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolLargeAncillaryRestroomServiceHotWaterSun,
  SchoolLargeAncillaryRestroomServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeAncillaryRestroomServiceHotWater, Fraction,
  SchoolLargeAncillaryRestroomServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeAncillaryServiceHotWaterWk,
  SchoolLargeAncillaryServiceHotWaterSun,
  SchoolLargeAncillaryServiceHotWaterWD,
  SchoolLargeAncillaryServiceHotWaterWD,
  SchoolLargeAncillaryServiceHotWaterWD,
  SchoolLargeAncillaryServiceHotWaterWD,
  SchoolLargeAncillaryServiceHotWaterWD,
  SchoolLargeAncillaryServiceHotWaterSat,
  SchoolLargeAncillaryServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolLargeAncillaryServiceHotWaterSun,
  SchoolLargeAncillaryServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeAncillaryServiceHotWater, Fraction,
  SchoolLargeAncillaryServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomClgSetptWk,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptSat,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptSun ;
Schedule:Year,
  SchoolLargeClassroomClgSetpt, Temperature,
  SchoolLargeClassroomClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomElecEquipmentWk,
  SchoolLargeClassroomElecEquipmentSun,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentSat,
  SchoolLargeClassroomElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolLargeClassroomElecEquipmentSun,
  SchoolLargeClassroomElecEquipmentSun ;
Schedule:Year,
  SchoolLargeClassroomElecEquipment, Fraction,
  SchoolLargeClassroomElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomGasEquipmentWk,
  SchoolLargeClassroomGasEquipmentSun,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentSat,
  SchoolLargeClassroomGasEquipmentSun,
  OnDay,
  OffDay,
  SchoolLargeClassroomGasEquipmentSun,
  SchoolLargeClassroomGasEquipmentSun ;
Schedule:Year,
  SchoolLargeClassroomGasEquipment, Fraction,
  SchoolLargeClassroomGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomHVACAvailWk,
  SchoolLargeClassroomHVACAvailSun,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailSat,
  SchoolLargeClassroomHVACAvailSun,
  OnDay,
  OnDay,
  SchoolLargeClassroomHVACAvailSun,
  SchoolLargeClassroomHVACAvailSun ;
Schedule:Year,
  SchoolLargeClassroomHVACAvail, OnOff,
  SchoolLargeClassroomHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomHtgSetptWk,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptSat,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptSun ;
Schedule:Year,
  SchoolLargeClassroomHtgSetpt, Temperature,
  SchoolLargeClassroomHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomInfiltrationWk,
  SchoolLargeClassroomInfiltrationSun,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationSat,
  SchoolLargeClassroomInfiltrationSun,
  OnDay,
  OnDay,
  SchoolLargeClassroomInfiltrationSun,
  SchoolLargeClassroomInfiltrationSun ;
Schedule:Year,
  SchoolLargeClassroomInfiltration, Fraction,
  SchoolLargeClassroomInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomLightsWk,
  SchoolLargeClassroomLightsSun,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsSat,
  SchoolLargeClassroomLightsSun,
  OnDay,
  OffDay,
  SchoolLargeClassroomLightsSun,
  SchoolLargeClassroomLightsSun ;
Schedule:Year,
  SchoolLargeClassroomLights, Fraction,
  SchoolLargeClassroomLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomOccupancyWk,
  SchoolLargeClassroomOccupancySun,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancySat,
  SchoolLargeClassroomOccupancySun,
  OnDay,
  OffDay,
  SchoolLargeClassroomOccupancySun,
  SchoolLargeClassroomOccupancySun ;
Schedule:Year,
  SchoolLargeClassroomOccupancy, Fraction,
  SchoolLargeClassroomOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomRefrigerationWk,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationSat,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationSun ;
Schedule:Year,
  SchoolLargeClassroomRefrigeration, Fraction,
  SchoolLargeClassroomRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomServiceHotWaterWk,
  SchoolLargeClassroomServiceHotWaterSun,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterSat,
  SchoolLargeClassroomServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolLargeClassroomServiceHotWaterSun,
  SchoolLargeClassroomServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeClassroomServiceHotWater, Fraction,
  SchoolLargeClassroomServiceHotWaterWk, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolLargeElevatorSummer, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  SchoolLargeElevatorWinter, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolLargeElevatorWk,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorSat,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorSummer,
  SchoolLargeElevatorWinter,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorSun ;
Schedule:Year,
  SchoolLargeElevator, Fraction,
  SchoolLargeElevatorWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeExtLightingMotionCtrlWk,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlSat,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlSun ;
Schedule:Year,
  SchoolLargeExtLightingMotionCtrl, Fraction,
  SchoolLargeExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeExtLightingNonMotionCtrlWk,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlSat,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlSun ;
Schedule:Year,
  SchoolLargeExtLightingNonMotionCtrl, Fraction,
  SchoolLargeExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymClgSetptWk,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptSat,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptSun ;
Schedule:Year,
  SchoolLargeGymClgSetpt, Temperature,
  SchoolLargeGymClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymElecEquipmentWk,
  SchoolLargeGymElecEquipmentSun,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentSat,
  SchoolLargeGymElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolLargeGymElecEquipmentSun,
  SchoolLargeGymElecEquipmentSun ;
Schedule:Year,
  SchoolLargeGymElecEquipment, Fraction,
  SchoolLargeGymElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymHVACAvailWk,
  SchoolLargeGymHVACAvailSun,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailSat,
  SchoolLargeGymHVACAvailSun,
  OnDay,
  OnDay,
  SchoolLargeGymHVACAvailSun,
  SchoolLargeGymHVACAvailSun ;
Schedule:Year,
  SchoolLargeGymHVACAvail, OnOff,
  SchoolLargeGymHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymHtgSetptWk,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptSat,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptSun ;
Schedule:Year,
  SchoolLargeGymHtgSetpt, Temperature,
  SchoolLargeGymHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymInfiltrationWk,
  SchoolLargeGymInfiltrationSun,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationSat,
  SchoolLargeGymInfiltrationSun,
  OnDay,
  OnDay,
  SchoolLargeGymInfiltrationSun,
  SchoolLargeGymInfiltrationSun ;
Schedule:Year,
  SchoolLargeGymInfiltration, Fraction,
  SchoolLargeGymInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymLightsWk,
  SchoolLargeGymLightsSun,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsSat,
  SchoolLargeGymLightsSun,
  OnDay,
  OffDay,
  SchoolLargeGymLightsSun,
  SchoolLargeGymLightsSun ;
Schedule:Year,
  SchoolLargeGymLights, Fraction,
  SchoolLargeGymLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymOAControlWk,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlSat,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlSun ;
Schedule:Year,
  SchoolLargeGymOAControl, Fraction,
  SchoolLargeGymOAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymOccupancyWk,
  SchoolLargeGymOccupancySun,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancySat,
  SchoolLargeGymOccupancySun,
  OnDay,
  OffDay,
  SchoolLargeGymOccupancySun,
  SchoolLargeGymOccupancySun ;
Schedule:Year,
  SchoolLargeGymOccupancy, Fraction,
  SchoolLargeGymOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymServiceHotWaterWk,
  SchoolLargeGymServiceHotWaterSun,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterSat,
  SchoolLargeGymServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolLargeGymServiceHotWaterSun,
  SchoolLargeGymServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeGymServiceHotWater, Fraction,
  SchoolLargeGymServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenClgSetptWk,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptSat,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptSun ;
Schedule:Year,
  SchoolLargeKitchenClgSetpt, Temperature,
  SchoolLargeKitchenClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenElecEquipmentWk,
  SchoolLargeKitchenElecEquipmentSun,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentSat,
  SchoolLargeKitchenElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolLargeKitchenElecEquipmentSun,
  SchoolLargeKitchenElecEquipmentSun ;
Schedule:Year,
  SchoolLargeKitchenElecEquipment, Fraction,
  SchoolLargeKitchenElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenGasEquipmentWk,
  SchoolLargeKitchenGasEquipmentSun,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentSat,
  SchoolLargeKitchenGasEquipmentSun,
  OnDay,
  OffDay,
  SchoolLargeKitchenGasEquipmentSun,
  SchoolLargeKitchenGasEquipmentSun ;
Schedule:Year,
  SchoolLargeKitchenGasEquipment, Fraction,
  SchoolLargeKitchenGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenHVACAvailWk,
  SchoolLargeKitchenHVACAvailSun,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailSat,
  SchoolLargeKitchenHVACAvailSun,
  OnDay,
  OnDay,
  SchoolLargeKitchenHVACAvailSun,
  SchoolLargeKitchenHVACAvailSun ;
Schedule:Year,
  SchoolLargeKitchenHVACAvail, OnOff,
  SchoolLargeKitchenHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenHtgSetptWk,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptSat,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptSun ;
Schedule:Year,
  SchoolLargeKitchenHtgSetpt, Temperature,
  SchoolLargeKitchenHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenInfiltrationWk,
  SchoolLargeKitchenInfiltrationSun,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationSat,
  SchoolLargeKitchenInfiltrationSun,
  OnDay,
  OnDay,
  SchoolLargeKitchenInfiltrationSun,
  SchoolLargeKitchenInfiltrationSun ;
Schedule:Year,
  SchoolLargeKitchenInfiltration, Fraction,
  SchoolLargeKitchenInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenLightsWk,
  SchoolLargeKitchenLightsSun,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsSat,
  SchoolLargeKitchenLightsSun,
  OnDay,
  OffDay,
  SchoolLargeKitchenLightsSun,
  SchoolLargeKitchenLightsSun ;
Schedule:Year,
  SchoolLargeKitchenLights, Fraction,
  SchoolLargeKitchenLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenOAControlWk,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlSat,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlSun ;
Schedule:Year,
  SchoolLargeKitchenOAControl, Fraction,
  SchoolLargeKitchenOAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenOccupancyWk,
  SchoolLargeKitchenOccupancySun,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancySat,
  SchoolLargeKitchenOccupancySun,
  OnDay,
  OffDay,
  SchoolLargeKitchenOccupancySun,
  SchoolLargeKitchenOccupancySun ;
Schedule:Year,
  SchoolLargeKitchenOccupancy, Fraction,
  SchoolLargeKitchenOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenRefrigerationWk,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationSat,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationSun ;
Schedule:Year,
  SchoolLargeKitchenRefrigeration, Fraction,
  SchoolLargeKitchenRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenServiceHotWaterWk,
  SchoolLargeKitchenServiceHotWaterSun,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterSat,
  SchoolLargeKitchenServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolLargeKitchenServiceHotWaterSun,
  SchoolLargeKitchenServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeKitchenServiceHotWater, Fraction,
  SchoolLargeKitchenServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomClgSetptWk,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptSat,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptSun ;
Schedule:Year,
  SchoolRelocatableClassroomClgSetpt, Temperature,
  SchoolRelocatableClassroomClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomElecEquipmentWk,
  SchoolRelocatableClassroomElecEquipmentSun,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentSat,
  SchoolRelocatableClassroomElecEquipmentSun,
  OnDay,
  OffDay,
  SchoolRelocatableClassroomElecEquipmentSun,
  SchoolRelocatableClassroomElecEquipmentSun ;
Schedule:Year,
  SchoolRelocatableClassroomElecEquipment, Fraction,
  SchoolRelocatableClassroomElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomGasEquipmentWk,
  SchoolRelocatableClassroomGasEquipmentSun,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentSat,
  SchoolRelocatableClassroomGasEquipmentSun,
  OnDay,
  OffDay,
  SchoolRelocatableClassroomGasEquipmentSun,
  SchoolRelocatableClassroomGasEquipmentSun ;
Schedule:Year,
  SchoolRelocatableClassroomGasEquipment, Fraction,
  SchoolRelocatableClassroomGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomHVACAvailWk,
  SchoolRelocatableClassroomHVACAvailSun,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailSat,
  SchoolRelocatableClassroomHVACAvailSun,
  OnDay,
  OnDay,
  SchoolRelocatableClassroomHVACAvailSun,
  SchoolRelocatableClassroomHVACAvailSun ;
Schedule:Year,
  SchoolRelocatableClassroomHVACAvail, OnOff,
  SchoolRelocatableClassroomHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomHtgSetptWk,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptSat,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptSun ;
Schedule:Year,
  SchoolRelocatableClassroomHtgSetpt, Temperature,
  SchoolRelocatableClassroomHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomInfiltrationWk,
  SchoolRelocatableClassroomInfiltrationSun,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationSat,
  SchoolRelocatableClassroomInfiltrationSun,
  OnDay,
  OnDay,
  SchoolRelocatableClassroomInfiltrationSun,
  SchoolRelocatableClassroomInfiltrationSun ;
Schedule:Year,
  SchoolRelocatableClassroomInfiltration, Fraction,
  SchoolRelocatableClassroomInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomLightsWk,
  SchoolRelocatableClassroomLightsSun,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsSat,
  SchoolRelocatableClassroomLightsSun,
  OnDay,
  OffDay,
  SchoolRelocatableClassroomLightsSun,
  SchoolRelocatableClassroomLightsSun ;
Schedule:Year,
  SchoolRelocatableClassroomLights, Fraction,
  SchoolRelocatableClassroomLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomOccupancyWk,
  SchoolRelocatableClassroomOccupancySun,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancySat,
  SchoolRelocatableClassroomOccupancySun,
  OnDay,
  OffDay,
  SchoolRelocatableClassroomOccupancySun,
  SchoolRelocatableClassroomOccupancySun ;
Schedule:Year,
  SchoolRelocatableClassroomOccupancy, Fraction,
  SchoolRelocatableClassroomOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomRefrigerationWk,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationSat,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationSun ;
Schedule:Year,
  SchoolRelocatableClassroomRefrigeration, Fraction,
  SchoolRelocatableClassroomRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomServiceHotWaterWk,
  SchoolRelocatableClassroomServiceHotWaterSun,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterSat,
  SchoolRelocatableClassroomServiceHotWaterSun,
  OnDay,
  OffDay,
  SchoolRelocatableClassroomServiceHotWaterSun,
  SchoolRelocatableClassroomServiceHotWaterSun ;
Schedule:Year,
  SchoolRelocatableClassroomServiceHotWater, Fraction,
  SchoolRelocatableClassroomServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableExtLightingMotionCtrlWk,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlSat,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlSun ;
Schedule:Year,
  SchoolRelocatableExtLightingMotionCtrl, Fraction,
  SchoolRelocatableExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableExtLightingNonMotionCtrlWk,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlSat,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlSun ;
Schedule:Year,
  SchoolRelocatableExtLightingNonMotionCtrl, Fraction,
  SchoolRelocatableExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageDoorInfiltrationWk,
  WarehouseBulkStorageDoorInfiltrationSun,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationSat,
  WarehouseBulkStorageDoorInfiltrationSun,
  OnDay,
  OnDay,
  WarehouseBulkStorageDoorInfiltrationSun,
  WarehouseBulkStorageDoorInfiltrationSun ;
Schedule:Year,
  WarehouseBulkStorageDoorInfiltration, Fraction,
  WarehouseBulkStorageDoorInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageElecEquipmentWk,
  WarehouseBulkStorageElecEquipmentSun,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentSat,
  WarehouseBulkStorageElecEquipmentSun,
  OnDay,
  OffDay,
  WarehouseBulkStorageElecEquipmentSun,
  WarehouseBulkStorageElecEquipmentSun ;
Schedule:Year,
  WarehouseBulkStorageElecEquipment, Fraction,
  WarehouseBulkStorageElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageForkliftEquipmentWk,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentSat,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentSun ;
Schedule:Year,
  WarehouseBulkStorageForkliftEquipment, Fraction,
  WarehouseBulkStorageForkliftEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageHVACAvailWk,
  WarehouseBulkStorageHVACAvailSun,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailSat,
  WarehouseBulkStorageHVACAvailSun,
  OnDay,
  OnDay,
  WarehouseBulkStorageHVACAvailSun,
  WarehouseBulkStorageHVACAvailSun ;
Schedule:Year,
  WarehouseBulkStorageHVACAvail, OnOff,
  WarehouseBulkStorageHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageHtgSetptWk,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptSat,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptSun ;
Schedule:Year,
  WarehouseBulkStorageHtgSetpt, Temperature,
  WarehouseBulkStorageHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageInfiltrationWk,
  WarehouseBulkStorageInfiltrationSun,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationSat,
  WarehouseBulkStorageInfiltrationSun,
  OnDay,
  OnDay,
  WarehouseBulkStorageInfiltrationSun,
  WarehouseBulkStorageInfiltrationSun ;
Schedule:Year,
  WarehouseBulkStorageInfiltration, Fraction,
  WarehouseBulkStorageInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageLightsWk,
  WarehouseBulkStorageLightsSun,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsSat,
  WarehouseBulkStorageLightsSun,
  OnDay,
  OffDay,
  WarehouseBulkStorageLightsSun,
  WarehouseBulkStorageLightsSun ;
Schedule:Year,
  WarehouseBulkStorageLights, Fraction,
  WarehouseBulkStorageLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageOccupancyWk,
  WarehouseBulkStorageOccupancySun,
  WarehouseBulkStorageOccupancyWD,
  WarehouseBulkStorageOccupancyWD,
  WarehouseBulkStorageOccupancyWD,
  WarehouseBulkStorageOccupancyWD,
  WarehouseBulkStorageOccupancyWD,
  WarehouseBulkStorageOccupancySat,
  WarehouseBulkStorageOccupancySun,
  OnDay,
  OffDay,
  WarehouseBulkStorageOccupancySun,
  WarehouseBulkStorageOccupancySun ;
Schedule:Year,
  WarehouseBulkStorageOccupancy, Fraction,
  WarehouseBulkStorageOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageServiceHotWaterWk,
  WarehouseBulkStorageServiceHotWaterSun,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterSat,
  WarehouseBulkStorageServiceHotWaterSun,
  OnDay,
  OffDay,
  WarehouseBulkStorageServiceHotWaterSun,
  WarehouseBulkStorageServiceHotWaterSun ;
Schedule:Year,
  WarehouseBulkStorageServiceHotWater, Fraction,
  WarehouseBulkStorageServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseExtLightingMotionCtrlWk,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlSat,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlSun ;
Schedule:Year,
  WarehouseExtLightingMotionCtrl, Fraction,
  WarehouseExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseExtLightingNonMotionCtrlWk,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlSat,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlSun ;
Schedule:Year,
  WarehouseExtLightingNonMotionCtrl, Fraction,
  WarehouseExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageClgSetptWk,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptSat,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptSun ;
Schedule:Year,
  WarehouseFineStorageClgSetpt, Temperature,
  WarehouseFineStorageClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageElecEquipmentWk,
  WarehouseFineStorageElecEquipmentSun,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentSat,
  WarehouseFineStorageElecEquipmentSun,
  OnDay,
  OffDay,
  WarehouseFineStorageElecEquipmentSun,
  WarehouseFineStorageElecEquipmentSun ;
Schedule:Year,
  WarehouseFineStorageElecEquipment, Fraction,
  WarehouseFineStorageElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageHVACAvailWk,
  WarehouseFineStorageHVACAvailSun,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailSat,
  WarehouseFineStorageHVACAvailSun,
  OnDay,
  OnDay,
  WarehouseFineStorageHVACAvailSun,
  WarehouseFineStorageHVACAvailSun ;
Schedule:Year,
  WarehouseFineStorageHVACAvail, OnOff,
  WarehouseFineStorageHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageHtgSetptWk,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptSat,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptSun ;
Schedule:Year,
  WarehouseFineStorageHtgSetpt, Temperature,
  WarehouseFineStorageHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageInfiltrationWk,
  WarehouseFineStorageInfiltrationSun,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationSat,
  WarehouseFineStorageInfiltrationSun,
  OnDay,
  OnDay,
  WarehouseFineStorageInfiltrationSun,
  WarehouseFineStorageInfiltrationSun ;
Schedule:Year,
  WarehouseFineStorageInfiltration, Fraction,
  WarehouseFineStorageInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageLightsWk,
  WarehouseFineStorageLightsSun,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsSat,
  WarehouseFineStorageLightsSun,
  OnDay,
  OffDay,
  WarehouseFineStorageLightsSun,
  WarehouseFineStorageLightsSun ;
Schedule:Year,
  WarehouseFineStorageLights, Fraction,
  WarehouseFineStorageLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageOccupancyWk,
  WarehouseFineStorageOccupancySun,
  WarehouseFineStorageOccupancyWD,
  WarehouseFineStorageOccupancyWD,
  WarehouseFineStorageOccupancyWD,
  WarehouseFineStorageOccupancyWD,
  WarehouseFineStorageOccupancyWD,
  WarehouseFineStorageOccupancySat,
  WarehouseFineStorageOccupancySun,
  OnDay,
  OffDay,
  WarehouseFineStorageOccupancySun,
  WarehouseFineStorageOccupancySun ;
Schedule:Year,
  WarehouseFineStorageOccupancy, Fraction,
  WarehouseFineStorageOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageServiceHotWaterWk,
  WarehouseFineStorageServiceHotWaterSun,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterSat,
  WarehouseFineStorageServiceHotWaterSun,
  OnDay,
  OffDay,
  WarehouseFineStorageServiceHotWaterSun,
  WarehouseFineStorageServiceHotWaterSun ;
Schedule:Year,
  WarehouseFineStorageServiceHotWater, Fraction,
  WarehouseFineStorageServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeClgSetptWk,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptSat,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptSun ;
Schedule:Year,
  WarehouseOfficeClgSetpt, Temperature,
  WarehouseOfficeClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeDoorInfiltrationWk,
  WarehouseOfficeDoorInfiltrationSun,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationSat,
  WarehouseOfficeDoorInfiltrationSun,
  OnDay,
  OnDay,
  WarehouseOfficeDoorInfiltrationSun,
  WarehouseOfficeDoorInfiltrationSun ;
Schedule:Year,
  WarehouseOfficeDoorInfiltration, Fraction,
  WarehouseOfficeDoorInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeElecEquipmentWk,
  WarehouseOfficeElecEquipmentSun,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentSat,
  WarehouseOfficeElecEquipmentSun,
  OnDay,
  OffDay,
  WarehouseOfficeElecEquipmentSun,
  WarehouseOfficeElecEquipmentSun ;
Schedule:Year,
  WarehouseOfficeElecEquipment, Fraction,
  WarehouseOfficeElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeHVACAvailWk,
  WarehouseOfficeHVACAvailSun,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailSat,
  WarehouseOfficeHVACAvailSun,
  OnDay,
  OnDay,
  WarehouseOfficeHVACAvailSun,
  WarehouseOfficeHVACAvailSun ;
Schedule:Year,
  WarehouseOfficeHVACAvail, OnOff,
  WarehouseOfficeHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeHtgSetptWk,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptSat,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptSun ;
Schedule:Year,
  WarehouseOfficeHtgSetpt, Temperature,
  WarehouseOfficeHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeInfiltrationWk,
  WarehouseOfficeInfiltrationSun,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationSat,
  WarehouseOfficeInfiltrationSun,
  OnDay,
  OnDay,
  WarehouseOfficeInfiltrationSun,
  WarehouseOfficeInfiltrationSun ;
Schedule:Year,
  WarehouseOfficeInfiltration, Fraction,
  WarehouseOfficeInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeLightsWk,
  WarehouseOfficeLightsSun,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsSat,
  WarehouseOfficeLightsSun,
  OnDay,
  OffDay,
  WarehouseOfficeLightsSun,
  WarehouseOfficeLightsSun ;
Schedule:Year,
  WarehouseOfficeLights, Fraction,
  WarehouseOfficeLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeOccupancyWk,
  WarehouseOfficeOccupancySun,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancySat,
  WarehouseOfficeOccupancySun,
  OnDay,
  OffDay,
  WarehouseOfficeOccupancySun,
  WarehouseOfficeOccupancySun ;
Schedule:Year,
  WarehouseOfficeOccupancy, Fraction,
  WarehouseOfficeOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeServiceHotWaterWk,
  WarehouseOfficeServiceHotWaterSun,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterSat,
  WarehouseOfficeServiceHotWaterSun,
  OnDay,
  OffDay,
  WarehouseOfficeServiceHotWaterSun,
  WarehouseOfficeServiceHotWaterSun ;
Schedule:Year,
  WarehouseOfficeServiceHotWater, Fraction,
  WarehouseOfficeServiceHotWaterWk, 1,1,12,31 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_JanMaySep, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_FebJunOct, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_MarJulNov, Fraction,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_AprAugDec, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec ;
Schedule:Year,
  OfficeLargeDataElecEquipment, Fraction,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 1,1,1,31,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 2,1,2,28,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 3,1,3,31,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 4,1,4,30,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 5,1,5,31,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 6,1,6,30,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 7,1,7,31,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 8,1,8,31,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 9,1,9,30,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 10,1,10,31,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 11,1,11,30,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 12,1,12,31 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_JanMaySep, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_FebJunOct, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_MarJulNov, Fraction,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_AprAugDec, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec ;
Schedule:Year,
  OfficeMediumDataElecEquipment, Fraction,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 1,1,1,31,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 2,1,2,28,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 3,1,3,31,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 4,1,4,30,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 5,1,5,31,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 6,1,6,30,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 7,1,7,31,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 8,1,8,31,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 9,1,9,30,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 10,1,10,31,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 11,1,11,30,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 12,1,12,31 ;
Schedule:Day:Hourly,
  LabDataElecEquipment_JanMaySep, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  LabDataElecEquipment_FebJunOct, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  LabDataElecEquipment_MarJulNov, Fraction,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75 ;
Schedule:Day:Hourly,
  LabDataElecEquipment_AprAugDec, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  LabDataElecEquipment_Wk_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_JanMaySep ;
Schedule:Week:Daily,
  LabDataElecEquipment_Wk_FebJunOct,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_FebJunOct,
  LabDataElecEquipment_FebJunOct ;
Schedule:Week:Daily,
  LabDataElecEquipment_Wk_MarJulNov,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_MarJulNov,
  LabDataElecEquipment_MarJulNov ;
Schedule:Week:Daily,
  LabDataElecEquipment_Wk_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_JanMaySep,
  LabDataElecEquipment_AprAugDec,
  LabDataElecEquipment_AprAugDec ;
Schedule:Year,
  LabDataElecEquipment, Fraction,
  LabDataElecEquipment_Wk_JanMaySep, 1,1,1,31,
  LabDataElecEquipment_Wk_FebJunOct, 2,1,2,28,
  LabDataElecEquipment_Wk_MarJulNov, 3,1,3,31,
  LabDataElecEquipment_Wk_AprAugDec, 4,1,4,30,
  LabDataElecEquipment_Wk_JanMaySep, 5,1,5,31,
  LabDataElecEquipment_Wk_FebJunOct, 6,1,6,30,
  LabDataElecEquipment_Wk_MarJulNov, 7,1,7,31,
  LabDataElecEquipment_Wk_AprAugDec, 8,1,8,31,
  LabDataElecEquipment_Wk_JanMaySep, 9,1,9,30,
  LabDataElecEquipment_Wk_FebJunOct, 10,1,10,31,
  LabDataElecEquipment_Wk_MarJulNov, 11,1,11,30,
  LabDataElecEquipment_Wk_AprAugDec, 12,1,12,31 ;
Schedule:Day:Hourly,
  HospitalDataElecEquipment_JanMaySep, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalDataElecEquipment_FebJunOct, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  HospitalDataElecEquipment_MarJulNov, Fraction,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75 ;
Schedule:Day:Hourly,
  HospitalDataElecEquipment_AprAugDec, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  HospitalDataElecEquipment_Wk_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_JanMaySep ;
Schedule:Week:Daily,
  HospitalDataElecEquipment_Wk_FebJunOct,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_FebJunOct,
  HospitalDataElecEquipment_FebJunOct ;
Schedule:Week:Daily,
  HospitalDataElecEquipment_Wk_MarJulNov,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_MarJulNov,
  HospitalDataElecEquipment_MarJulNov ;
Schedule:Week:Daily,
  HospitalDataElecEquipment_Wk_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_JanMaySep,
  HospitalDataElecEquipment_AprAugDec,
  HospitalDataElecEquipment_AprAugDec ;
Schedule:Year,
  HospitalDataElecEquipment, Fraction,
  HospitalDataElecEquipment_Wk_JanMaySep, 1,1,1,31,
  HospitalDataElecEquipment_Wk_FebJunOct, 2,1,2,28,
  HospitalDataElecEquipment_Wk_MarJulNov, 3,1,3,31,
  HospitalDataElecEquipment_Wk_AprAugDec, 4,1,4,30,
  HospitalDataElecEquipment_Wk_JanMaySep, 5,1,5,31,
  HospitalDataElecEquipment_Wk_FebJunOct, 6,1,6,30,
  HospitalDataElecEquipment_Wk_MarJulNov, 7,1,7,31,
  HospitalDataElecEquipment_Wk_AprAugDec, 8,1,8,31,
  HospitalDataElecEquipment_Wk_JanMaySep, 9,1,9,30,
  HospitalDataElecEquipment_Wk_FebJunOct, 10,1,10,31,
  HospitalDataElecEquipment_Wk_MarJulNov, 11,1,11,30,
  HospitalDataElecEquipment_Wk_AprAugDec, 12,1,12,31 ;
!-Generator IDFEditor 1.55
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    FlatRoof_Concrete8in_Insulated Reversed,  !- Name
    FlatRoof_Concrete8in_Insulated Insulation,  !- Outside Layer
    Concrete - 140 lb/ft3 - 8 in.;  !- Layer 2
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 26 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 27 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 29 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    InteriorFloor 12,        !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    19.812,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.359025,                !- Vertex 3 X-coordinate {m}
    -9.023893e-17,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.359025,                !- Vertex 4 X-coordinate {m}
    2.359025,                !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    2.359025,                !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    19.812,                  !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.358000e-35,            !- Vertex 1 X-coordinate {m}
    -1.632251e-17,           !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    1.216720e-34,            !- Vertex 2 X-coordinate {m}
    -3.347378e-17,           !- Vertex 2 Y-coordinate {m}
    2.653271808,             !- Vertex 2 Z-coordinate {m}
    2.359025,                !- Vertex 3 X-coordinate {m}
    -2.283957e-17,           !- Vertex 3 Y-coordinate {m}
    2.653271808,             !- Vertex 3 Z-coordinate {m}
    2.359025,                !- Vertex 4 X-coordinate {m}
    -5.760086e-17,           !- Vertex 4 Y-coordinate {m}
    -4.276009e-34,           !- Vertex 4 Z-coordinate {m}
    8.5344,                  !- Vertex 5 X-coordinate {m}
    -2.976298e-17,           !- Vertex 5 Y-coordinate {m}
    3.899335e-34,            !- Vertex 5 Z-coordinate {m}
    8.5344,                  !- Vertex 6 X-coordinate {m}
    2.214959e-17,            !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.848939e-37,            !- Vertex 1 X-coordinate {m}
    19.812,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    -6.071985e-36,           !- Vertex 2 X-coordinate {m}
    19.812,                  !- Vertex 2 Y-coordinate {m}
    9.741286e-72,            !- Vertex 2 Z-coordinate {m}
    2.217279e-35,            !- Vertex 3 X-coordinate {m}
    2.359025,                !- Vertex 3 Y-coordinate {m}
    -3.557180e-71,           !- Vertex 3 Z-coordinate {m}
    2.642943e-35,            !- Vertex 4 X-coordinate {m}
    2.359025,                !- Vertex 4 Y-coordinate {m}
    2.653271808,             !- Vertex 4 Z-coordinate {m}
    3.024713e-35,            !- Vertex 5 X-coordinate {m}
    -2.986623e-17,           !- Vertex 5 Y-coordinate {m}
    2.653271808,             !- Vertex 5 Z-coordinate {m}
    3.234736e-35,            !- Vertex 6 X-coordinate {m}
    5.234889e-71,            !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.359025,                !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.359025,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.359025,                !- Vertex 3 X-coordinate {m}
    2.359025,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.359025,                !- Vertex 4 X-coordinate {m}
    2.359025,                !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    19.812,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    19.812,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    19.812,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    19.812,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    19.812,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    19.812,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in_Insulated Reversed,  !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.359025,                !- Vertex 2 Y-coordinate {m}
    2.653271808,             !- Vertex 2 Z-coordinate {m}
    2.359025,                !- Vertex 3 X-coordinate {m}
    2.359025,                !- Vertex 3 Y-coordinate {m}
    2.653271808,             !- Vertex 3 Z-coordinate {m}
    2.359025,                !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.359025,                !- Vertex 1 X-coordinate {m}
    2.359025,                !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    2.359025,                !- Vertex 2 X-coordinate {m}
    2.359025,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.359025,                !- Vertex 3 X-coordinate {m}
    -9.023893e-17,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.359025,                !- Vertex 4 X-coordinate {m}
    -2.135072e-17,           !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Daylight_adaption,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    19.812,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    19.812,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    East_perimeter,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    East_perimeter,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    East_perimeter,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    East_perimeter,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 17 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    East_perimeter,          !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 28 Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    East_perimeter,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    North_perimeter,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    North_perimeter,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 17 Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    North_perimeter,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 27 Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    North_perimeter,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    North_perimeter,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    North_perimeter,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Parking_attendant,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.359025,                !- Vertex 1 X-coordinate {m}
    2.359025,                !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    2.359025,                !- Vertex 2 X-coordinate {m}
    2.359025,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.359025,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.359025,                !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 23,              !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in_Insulated,  !- Construction Name
    Parking_attendant,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.359025,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    2.359025,                !- Vertex 2 X-coordinate {m}
    2.359025,                !- Vertex 2 Y-coordinate {m}
    2.653271808,             !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.359025,                !- Vertex 3 Y-coordinate {m}
    2.653271808,             !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 3,               !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Parking_attendant,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.359025,                !- Vertex 1 X-coordinate {m}
    2.359025,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.359025,                !- Vertex 2 X-coordinate {m}
    -9.023893e-17,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.359025,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Parking_attendant,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 44,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.359025,                !- Vertex 1 X-coordinate {m}
    -4.511946e-17,           !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    2.359025,                !- Vertex 2 X-coordinate {m}
    -9.023893e-17,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.359025,                !- Vertex 3 X-coordinate {m}
    2.359025,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.359025,                !- Vertex 4 X-coordinate {m}
    2.359025,                !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_Insulated,  !- Construction Name
    Parking_attendant,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.759649e-34,            !- Vertex 1 X-coordinate {m}
    2.359025,                !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    -1.445744e-34,           !- Vertex 2 X-coordinate {m}
    2.359025,                !- Vertex 2 Y-coordinate {m}
    1.746590e-68,            !- Vertex 2 Z-coordinate {m}
    -1.602697e-34,           !- Vertex 3 X-coordinate {m}
    -1.12798675e-17,         !- Vertex 3 Y-coordinate {m}
    9.590827e-35,            !- Vertex 3 Z-coordinate {m}
    1.602697e-34,            !- Vertex 4 X-coordinate {m}
    1.12798675e-17,          !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_Insulated,  !- Construction Name
    Parking_attendant,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.236134e-34,            !- Vertex 1 X-coordinate {m}
    1.12798675e-17,          !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    -3.236134e-34,           !- Vertex 2 X-coordinate {m}
    -1.12798675e-17,         !- Vertex 2 Y-coordinate {m}
    9.590827e-35,            !- Vertex 2 Z-coordinate {m}
    2.359025,                !- Vertex 3 X-coordinate {m}
    -7.89590625e-17,         !- Vertex 3 Y-coordinate {m}
    -9.590827e-35,           !- Vertex 3 Z-coordinate {m}
    2.359025,                !- Vertex 4 X-coordinate {m}
    -5.63993275e-17,         !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 15 Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    South_perimeter,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    South_perimeter,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 21 Reversed 1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    South_perimeter,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 29 Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    South_perimeter,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 34,              !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    South_perimeter,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    18.288,                  !- Vertex 5 X-coordinate {m}
    18.288,                  !- Vertex 5 Y-coordinate {m}
    0;                       !- Vertex 5 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    South_perimeter,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 37,              !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    South_perimeter,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    35.052,                  !- Vertex 5 X-coordinate {m}
    18.288,                  !- Vertex 5 Y-coordinate {m}
    3.9624;                  !- Vertex 5 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    West_perimeter,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    8.5344,                  !- Vertex 5 X-coordinate {m}
    19.812,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    19.812,                  !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 11 Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    West_perimeter,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 21 Reversed 1,   !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    West_perimeter,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    8.5344,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    8.5344,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    West_perimeter,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.5344,                  !- Vertex 1 X-coordinate {m}
    19.812,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    19.812,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    8.5344,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    West_perimeter,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 38,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    19.812,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    19.812,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    19.812,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.5344,                  !- Vertex 4 X-coordinate {m}
    19.812,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 26 Reversed,     !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    West_perimeter,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 26,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    West_perimeter,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    19.812,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    19.812,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    West_perimeter,          !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    19.812,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    8.5344,                  !- Vertex 2 X-coordinate {m}
    19.812,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    8.5344,                  !- Vertex 3 X-coordinate {m}
    8.5344,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    18.288,                  !- Vertex 5 X-coordinate {m}
    35.052,                  !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    53.34,                   !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}
! Roof deck (rooftop parking, scorecard 'Roof deck'): one 175 x 175 ft level on top of the three x3 levels.
BuildingSurface:Detailed,
    Roof deck Floor,         !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Roof_deck,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    11.8872,                 !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    11.8872,                 !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    11.8872,                 !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    11.8872;                 !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Roof deck South Wall,    !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation, !- Construction Name
    Roof_deck,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    15.8496,                 !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    11.8872,                 !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    11.8872,                 !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    15.8496;                 !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Roof deck East Wall,     !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation, !- Construction Name
    Roof_deck,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    15.8496,                 !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    11.8872,                 !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    11.8872,                 !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    15.8496;                 !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Roof deck North Wall,    !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation, !- Construction Name
    Roof_deck,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    15.8496,                 !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    11.8872,                 !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    11.8872,                 !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    15.8496;                 !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Roof deck West Wall,     !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation, !- Construction Name
    Roof_deck,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    15.8496,                 !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    11.8872,                 !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    11.8872,                 !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    15.8496;                 !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Roof deck Roof,          !- Name
    Roof,                    !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Roof_deck,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    15.8496,                 !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    15.8496,                 !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    15.8496,                 !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    15.8496;                 !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 25 Typ,          !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Core_Typ,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 26 Typ,          !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Core_Typ,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 26 Reversed Typ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 27 Typ,          !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Core_Typ,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 27 Reversed Typ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 28 Typ,          !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Core_Typ,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28 Reversed Typ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 29 Typ,          !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    Core_Typ,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 29 Reversed Typ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 30 Typ,          !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    Core_Typ,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 13 Typ,          !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    East_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 14 Typ,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    East_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 15 Typ,          !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    East_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15 Reversed Typ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 17 Typ,          !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    East_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 17 Reversed Typ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 18 Typ,          !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    East_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 28 Reversed Typ,  !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    East_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28 Typ,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 11 Typ,          !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    North_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11 Reversed Typ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 12 Typ,          !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    North_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 17 Reversed Typ,  !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    North_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 17 Typ,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 27 Reversed Typ,  !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    North_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 27 Typ,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 7 Typ,           !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    North_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 8 Typ,           !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    North_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 15 Reversed Typ,  !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    South_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15 Typ,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.052,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.052,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 21 Typ,          !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    South_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 21 Reversed 1 Typ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 29 Reversed Typ,  !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    South_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 29 Typ,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 34 Typ,          !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    South_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.052,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 36 Typ,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    South_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 37 Typ,          !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    South_perimeter_Typ,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    35.052,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 1 Typ,           !- Name
    Floor,                   !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    West_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 11 Reversed Typ,  !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    West_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11 Typ,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    35.052,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    35.052,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 21 Reversed 1 Typ,  !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    West_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 21 Typ,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    18.288,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    18.288,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 26 Reversed Typ,  !- Name
    Wall,                    !- Surface Type
    IntWall_Concrete4in,     !- Construction Name
    West_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 26 Typ,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,                  !- Vertex 1 X-coordinate {m}
    18.288,                  !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.288,                  !- Vertex 4 X-coordinate {m}
    35.052,                  !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 32 Typ,          !- Name
    Wall,                    !- Surface Type
    ExtWall_Concrete4in_NoInsulation,  !- Construction Name
    West_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 6 Typ,           !- Name
    Ceiling,                 !- Surface Type
    FlatRoof_Concrete8in,    !- Construction Name
    West_perimeter_Typ,      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    18.288,                  !- Vertex 2 X-coordinate {m}
    18.288,                  !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    18.288,                  !- Vertex 3 X-coordinate {m}
    35.052,                  !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 19,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.38571255640036,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65305623681748,        !- Vertex 1 Z-coordinate {m}
    2.38571255640036,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.06714373681748,        !- Vertex 2 Z-coordinate {m}
    8.53251255640036,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.06714373681748,        !- Vertex 3 Z-coordinate {m}
    8.53251255640036,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65305623681748;        !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 33,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    19.7990671752427,        !- Vertex 1 Y-coordinate {m}
    2.65196231923081,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    19.7990671752427,        !- Vertex 2 Y-coordinate {m}
    1.06763731923081,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.3619671752427,         !- Vertex 3 Y-coordinate {m}
    1.06763731923081,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.3619671752427,         !- Vertex 4 Y-coordinate {m}
    2.65196231923081;        !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0.02539998984,           !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0.02539998984,           !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    53.3147016,              !- Vertex 3 Y-coordinate {m}
    1.0668,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    53.3147016,              !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.3147016,              !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    53.3147016,              !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    0.02539998984,           !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    1.0668,                  !- Vertex 3 Z-coordinate {m}
    0.02539998984,           !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.35045078264704,        !- Vertex 1 Y-coordinate {m}
    2.64192442554867,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.35045078264704,        !- Vertex 2 Y-coordinate {m}
    1.06871192554867,        !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.0184132826470402,      !- Vertex 3 Y-coordinate {m}
    1.06871192554867,        !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.0184132826470402,      !- Vertex 4 Y-coordinate {m}
    2.64192442554867;        !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0224418183220456,      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.64941614180684,        !- Vertex 1 Z-coordinate {m}
    0.0224418183220456,      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.06985364180684,        !- Vertex 2 Z-coordinate {m}
    2.35447931832205,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.06985364180684,        !- Vertex 3 Z-coordinate {m}
    2.35447931832205,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.64941614180684;        !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 36,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.55979998984,           !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    8.55979998984,           !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    53.3147016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.0668,                  !- Vertex 3 Z-coordinate {m}
    53.3147016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.3147016,              !- Vertex 1 Y-coordinate {m}
    2.653271808,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.3147016,              !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    19.83740001016,          !- Vertex 3 Y-coordinate {m}
    1.0668,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    19.83740001016,          !- Vertex 4 Y-coordinate {m}
    2.653271808;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 1 Typ,       !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 14 Typ,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.34,                   !- Vertex 1 X-coordinate {m}
    0.02539998984,           !- Vertex 1 Y-coordinate {m}
    6.615671808,             !- Vertex 1 Z-coordinate {m}
    53.34,                   !- Vertex 2 X-coordinate {m}
    0.02539998984,           !- Vertex 2 Y-coordinate {m}
    5.0292,                  !- Vertex 2 Z-coordinate {m}
    53.34,                   !- Vertex 3 X-coordinate {m}
    53.3147016,              !- Vertex 3 Y-coordinate {m}
    5.0292,                  !- Vertex 3 Z-coordinate {m}
    53.34,                   !- Vertex 4 X-coordinate {m}
    53.3147016,              !- Vertex 4 Y-coordinate {m}
    6.615671808;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 2 Typ,       !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 8 Typ,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.3147016,              !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    6.615671808,             !- Vertex 1 Z-coordinate {m}
    53.3147016,              !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    5.0292,                  !- Vertex 2 Z-coordinate {m}
    0.02539998984,           !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    5.0292,                  !- Vertex 3 Z-coordinate {m}
    0.02539998984,           !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    6.615671808;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 7 Typ,       !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 36 Typ,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.02539998984,           !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6.615671808,             !- Vertex 1 Z-coordinate {m}
    0.02539998984,           !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    5.0292,                  !- Vertex 2 Z-coordinate {m}
    53.3147016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    5.0292,                  !- Vertex 3 Z-coordinate {m}
    53.3147016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6.615671808;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 5 Typ,       !- Name
    Window,                  !- Surface Type
    Wall Opening,            !- Construction Name
    Surface 32 Typ,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.3147016,              !- Vertex 1 Y-coordinate {m}
    6.615671808,             !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.3147016,              !- Vertex 2 Y-coordinate {m}
    5.0292,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.02539998984,           !- Vertex 3 Y-coordinate {m}
    5.0292,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.02539998984,           !- Vertex 4 Y-coordinate {m}
    6.615671808;             !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
Daylighting:Controls,
    East Perimeter Zone DaylightingControls,  !- Name
    East_Perimeter,          !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 1,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 1,   !- Daylighting Reference Point 1 Name
    0.093946,                !- Fraction of Lights Controlled by Reference Point 1
    37.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 2,   !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    50;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    North Perimeter Zone DaylightingControls,  !- Name
    North_Perimeter,         !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 3,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 3,   !- Daylighting Reference Point 1 Name
    0.093946,                !- Fraction of Lights Controlled by Reference Point 1
    37.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 4,   !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    50;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    South Perimeter Zone DaylightingControls,  !- Name
    South_Perimeter,         !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 5,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 5,   !- Daylighting Reference Point 1 Name
    0.093946,                !- Fraction of Lights Controlled by Reference Point 1
    37.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 6,   !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    50;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    West Perimeter Zone DaylightingControls,  !- Name
    West_Perimeter,          !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 7,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 7,   !- Daylighting Reference Point 1 Name
    0.093946,                !- Fraction of Lights Controlled by Reference Point 1
    37.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 8,   !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    50;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    East Perimeter Zone DaylightingControls Typ,  !- Name
    East_perimeter_Typ,      !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 1 Typ,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 1 Typ,  !- Daylighting Reference Point 1 Name
    0.093946,                !- Fraction of Lights Controlled by Reference Point 1
    37.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 2 Typ,  !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    50;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    North Perimeter Zone DaylightingControls Typ,  !- Name
    North_perimeter_Typ,     !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 3 Typ,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 3 Typ,  !- Daylighting Reference Point 1 Name
    0.093946,                !- Fraction of Lights Controlled by Reference Point 1
    37.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 4 Typ,  !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    50;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    South Perimeter Zone DaylightingControls Typ,  !- Name
    South_perimeter_Typ,     !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 5 Typ,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 5 Typ,  !- Daylighting Reference Point 1 Name
    0.093946,                !- Fraction of Lights Controlled by Reference Point 1
    37.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 6 Typ,  !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    50;                      !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    West Perimeter Zone DaylightingControls Typ,  !- Name
    West_perimeter_Typ,      !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 7 Typ,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 7 Typ,  !- Daylighting Reference Point 1 Name
    0.093946,                !- Fraction of Lights Controlled by Reference Point 1
    37.5,                    !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 8 Typ,  !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    50;                      !- Illuminance Setpoint at Reference Point 2 {lux}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========
Daylighting:ReferencePoint,
    Daylighting Control 1,   !- Name
    East_Perimeter,          !- Zone or Space Name
    50.686716,               !- X-Coordinate of Reference Point {m}
    26.67006096,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 2,   !- Name
    East_Perimeter,          !- Zone or Space Name
    48.033432,               !- X-Coordinate of Reference Point {m}
    26.67006096,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 3,   !- Name
    North_Perimeter,         !- Zone or Space Name
    26.67006096,             !- X-Coordinate of Reference Point {m}
    50.686716,               !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 4,   !- Name
    North_Perimeter,         !- Zone or Space Name
    26.67006096,             !- X-Coordinate of Reference Point {m}
    48.033432,               !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 5,   !- Name
    South_Perimeter,         !- Zone or Space Name
    26.67006096,             !- X-Coordinate of Reference Point {m}
    2.653271808,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 6,   !- Name
    South_Perimeter,         !- Zone or Space Name
    26.67006096,             !- X-Coordinate of Reference Point {m}
    5.30653752,              !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 7,   !- Name
    West_Perimeter,          !- Zone or Space Name
    2.653271808,             !- X-Coordinate of Reference Point {m}
    26.67006096,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 8,   !- Name
    West_Perimeter,          !- Zone or Space Name
    5.30653752,              !- X-Coordinate of Reference Point {m}
    26.67006096,             !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 1 Typ,  !- Name
    East_perimeter_Typ,      !- Zone or Space Name
    50.686716,               !- X-Coordinate of Reference Point {m}
    26.67006096,             !- Y-Coordinate of Reference Point {m}
    4.7244;                  !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 2 Typ,  !- Name
    East_perimeter_Typ,      !- Zone or Space Name
    48.033432,               !- X-Coordinate of Reference Point {m}
    26.67006096,             !- Y-Coordinate of Reference Point {m}
    4.7244;                  !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 3 Typ,  !- Name
    North_perimeter_Typ,     !- Zone or Space Name
    26.67006096,             !- X-Coordinate of Reference Point {m}
    50.686716,               !- Y-Coordinate of Reference Point {m}
    4.7244;                  !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 4 Typ,  !- Name
    North_perimeter_Typ,     !- Zone or Space Name
    26.67006096,             !- X-Coordinate of Reference Point {m}
    48.033432,               !- Y-Coordinate of Reference Point {m}
    4.7244;                  !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 5 Typ,  !- Name
    South_perimeter_Typ,     !- Zone or Space Name
    26.67006096,             !- X-Coordinate of Reference Point {m}
    2.653271808,             !- Y-Coordinate of Reference Point {m}
    4.7244;                  !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 6 Typ,  !- Name
    South_perimeter_Typ,     !- Zone or Space Name
    26.67006096,             !- X-Coordinate of Reference Point {m}
    5.30653752,              !- Y-Coordinate of Reference Point {m}
    4.7244;                  !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 7 Typ,  !- Name
    West_perimeter_Typ,      !- Zone or Space Name
    2.653271808,             !- X-Coordinate of Reference Point {m}
    26.67006096,             !- Y-Coordinate of Reference Point {m}
    4.7244;                  !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 8 Typ,  !- Name
    West_perimeter_Typ,      !- Zone or Space Name
    5.30653752,              !- X-Coordinate of Reference Point {m}
    26.67006096,             !- Y-Coordinate of Reference Point {m}
    4.7244;                  !- Z-Coordinate of Reference Point {m}
!- Windows Line endings
SCHEDULE:COMPACT,
    Parking_attendant Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4
ZONE,
    Core,                     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    281.031696,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    East_perimeter,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    641.030976,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    North_perimeter,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    641.030976,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    South_perimeter,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    604.61298432,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    West_perimeter,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    508.36543488,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Core_Typ,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    281.031696,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    East_perimeter_Typ,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    641.030976,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    North_perimeter_Typ,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    641.030976,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    South_perimeter_Typ,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    641.030976,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    West_perimeter_Typ,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    641.030976,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Daylight_adaption,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    163.50935040000002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Parking_attendant,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    5.574182400000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Roof_deck,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    2845.1556,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONELIST,
    ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_Parking,    !- Name
    Core,                     !- Zone 1 Name
    Core_Typ,                 !- Zone 2 Name
    East_perimeter,           !- Zone 3 Name
    East_perimeter_Typ,       !- Zone 4 Name
    North_perimeter,          !- Zone 5 Name
    North_perimeter_Typ,      !- Zone 6 Name
    South_perimeter,          !- Zone 7 Name
    South_perimeter_Typ,      !- Zone 8 Name
    West_perimeter,           !- Zone 9 Name
    West_perimeter_Typ;       !- Zone 10 Name
ZONELIST,
    ZL_All_Parking,           !- Name
    Core,                     !- Zone 1 Name
    East_perimeter,           !- Zone 2 Name
    North_perimeter,          !- Zone 3 Name
    South_perimeter,          !- Zone 4 Name
    West_perimeter,           !- Zone 5 Name
    Core_Typ,                 !- Zone 6 Name
    East_perimeter_Typ,       !- Zone 7 Name
    North_perimeter_Typ,      !- Zone 8 Name
    South_perimeter_Typ,      !- Zone 9 Name
    West_perimeter_Typ,       !- Zone 10 Name
    Daylight_adaption,        !- Zone 11 Name
    Parking_attendant,        !- Zone 12 Name
    Roof_deck;                !- Zone 13 Name
PEOPLE,
    People_Core,              !- Name
    Core,                     !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Core_Typ,          !- Name
    Core_Typ,                 !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_East_perimeter,    !- Name
    East_perimeter,           !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_East_perimeter_Typ,    !- Name
    East_perimeter_Typ,       !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_North_perimeter,    !- Name
    North_perimeter,          !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_North_perimeter_Typ,    !- Name
    North_perimeter_Typ,      !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_South_perimeter,    !- Name
    South_perimeter,          !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_South_perimeter_Typ,    !- Name
    South_perimeter_Typ,      !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_West_perimeter,    !- Name
    West_perimeter,           !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_West_perimeter_Typ,    !- Name
    West_perimeter_Typ,       !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Daylight_adaption,    !- Name
    Daylight_adaption,        !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Parking_attendant,    !- Name
    Parking_attendant,        !- Zone or ZoneList or Space or SpaceList Name
    ParkingTicketAttendantOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1829864770840653,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    RetailSalePeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Roof_deck,         !- Name
    Roof_deck,                !- Zone or ZoneList or Space or SpaceList Name
    ParkingOccupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ParkingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_Parking,    !- Name
    ZL_Parking_Garage_Area_Parking_Zone_and_Ramps_Parking,    !- Zone or ZoneList or Space or SpaceList Name
    ParkingLights,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.50694745833936,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Daylight_adaption,    !- Name
    Daylight_adaption,        !- Zone or ZoneList or Space or SpaceList Name
    ParkingLights,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.07293281253228,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Parking_attendant,    !- Name
    Parking_attendant,        !- Zone or ZoneList or Space or SpaceList Name
    ParkingTicketAttendantLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_Parking_attendant,    !- Name
    Parking_attendant,        !- Zone or ZoneList or Space or SpaceList Name
    ParkingTicketAttendantElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4.305564166683889,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_Motion_Parking,    !- Name
    ParkingExtLightingMotionCtrl,    !- Schedule Name
    200,                      !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_Parking,    !- Name
    ParkingExtLightingNonMotionCtrl,    !- Schedule Name
    782.541,                  !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
EXTERIOR:FUELEQUIPMENT,
    Elevator_Parking,         !- Name
    Electricity,              !- Fuel Use Type
    ParkingElevator,          !- Schedule Name
    21617.07,     !- Design Level
    Elevators;                !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Parking_attendant,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    1.016000e-03,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseElecSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_Parking_attendant,     !- Name
    Parking_attendant,        !- Zone or ZoneList Name
    Parking_attendant Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    TSSH_Parking_attendant,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:SINGLEHEATING,
    TSSH_Parking_attendant,    !- Name
    ParkingTicketAttendantHtgSetpt;    !- Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseElecSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseElecSHWSystem Pump,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseElecWaterHeater,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Parking attendant Water Use Connection,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Parking attendant Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseElecSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Parking attendant Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseElecSHWSystem Supply Branches,    !- Name
    NonResBaseElecSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseElecSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseElecSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseElecSHWSystem Demand Branches,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseElecSHWSystem Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseElecSHWSystem Demand Outlet Branch;    !- Branch 4 Name
CONNECTOR:SPLITTER,
    NonResBaseElecSHWSystem Supply Splitter,    !- Name
    NonResBaseElecSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseElecSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseElecSHWSystem Demand Splitter,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseElecSHWSystem Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseElecSHWSystem Supply Mixer,    !- Name
    NonResBaseElecSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseElecSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseElecSHWSystem Demand Mixer,    !- Name
    NonResBaseElecSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseElecSHWSystem Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTORLIST,
    NonResBaseElecSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseElecSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseElecSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseElecSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseElecSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseElecSHWSystem Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Parking attendant Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseElecSHWSystem Pump,    !- Name
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseElecWaterHeater,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    8995.37599317823,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.5838498450224,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.5838498450224,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    ElecWaterHeater;          !- EndUse Subcategory
PLANTLOOP,
    NonResBaseElecSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseElecSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseElecSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseElecSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseElecSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseElecSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseElecSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseElecWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseElecSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseElecSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseElecSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseElecSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseElecSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Parking_attendant,     !- Name
    DHW-Elec,                 !- EndUse Subcategory
    1.93056000984e-07,        !- Peak Flow Rate
    ParkingTicketAttendantServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Parking_attendant;        !- Zone Name
WATERUSE:CONNECTIONS,
    Parking attendant Water Use Connection,    !- Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Parking attendant Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Parking_attendant;     !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    Parking_attendant,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Parking_attendant,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;              !- Type of Space Sum to Use
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:UNITHEATER ===========
ZoneHVAC:UnitHeater,
    Parking attendant Electric UH,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Parking Attendant Zone Air Exhaust Node,  !- Air Inlet Node Name
    ParkingAtt UH HtgCoil Outlet,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    UH Fan,                  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Electric UH CoilHtg,     !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Parking Attendant Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Parking attendant Electric UH,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Parking_attendant,       !- Zone Name
    Parking Attendant Zone Equipment List,  !- Zone Conditioning Equipment List Name
    Parking Attendant Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Parking Attendant Zone Air Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    Parking Attendant Zone Room Air Node,  !- Zone Air Node Name
    Parking Attendant Zone Return Node List;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========
Fan:OnOff,
    UH Fan,                  !- Name
    ParkingTicketAttendantHVACAvail,  !- Availability Schedule Name
    0.53625,                     !- Fan Total Efficiency
    49.77,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Parking Attendant Zone Air Exhaust Node,  !- Air Inlet Node Name
    ParkingAtt UH Fan Outlet,!- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    Electric UH CoilHtg,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    ParkingAtt UH Fan Outlet,!- Air Inlet Node Name
    ParkingAtt UH HtgCoil Outlet,  !- Air Outlet Node Name
    ParkingAtt UH HtgCoil Outlet;  !- Temperature Setpoint Node Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    Parking Attendant Zone Inlet Node List,  !- Name
    ParkingAtt UH HtgCoil Outlet;  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========
SetpointManager:SingleZone:Heating,
    Setpoint Manager Single Zone Heating,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Parking_attendant,       !- Control Zone Name
    Parking Attendant Zone Room Air Node,  !- Zone Node Name
    Parking Attendant Zone Inlet Node List,  !- Zone Inlet Node Name
    ParkingAtt UH HtgCoil Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.84;                    !- Minimum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,  !- Name
    1.21829,                 !- Coefficient1 Constant
    -0.036117,               !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.7e-05,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.97,                    !- Minimum Curve Output
    3.18;                    !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,!- Name
    0.729009,                !- Coefficient1 Constant
    0.031928,                !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -9e-06,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.17,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    BaseSys7or3b CoilHtg Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI Independent Variable List,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    PASO ROBLES,             !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    246.888;                 !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    PASO ROBLES  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    41.3,                    !- Maximum Dry-Bulb Temperature {C}
    21.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    210.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.339,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.474;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PASO ROBLES  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    41.3,                    !- Maximum Dry-Bulb Temperature {C}
    20.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    210.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.362,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.43;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PASO ROBLES  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    40.1,                    !- Maximum Dry-Bulb Temperature {C}
    20.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    210.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.34,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.464;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PASO ROBLES  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    28.7,                    !- Maximum Dry-Bulb Temperature {C}
    16.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    14.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    210.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.308,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.54;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PASO ROBLES  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    35.5,                    !- Maximum Dry-Bulb Temperature {C}
    19.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    210.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.335,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.491;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PASO ROBLES  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    39.5,                    !- Maximum Dry-Bulb Temperature {C}
    20.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    210.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.345,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.461;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PASO ROBLES Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    -2.7,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -2.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    80.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_723965_PASO-ROBLES-MUNICIPAL_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ04;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ04,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    11.5,                    !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    11.61,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    11.89,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    12.56,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    12.5,                    !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    14.28,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    14.67,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    15.17,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    15.17,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    15.5,                    !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    13.89,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    12.11;                   !- Field 48
