  SchoolK8ExtLightingMotionCtrlSun,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlWD,
  SchoolK8ExtLightingMotionCtrlSun,
  SchoolK8ExtLightingMotionCtrlSun ;
Schedule:Year,
  SchoolK8ExtLightingMotionCtrl, Fraction,
  SchoolK8ExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8ExtLightingNonMotionCtrlWk,
  SchoolK8ExtLightingNonMotionCtrlSun,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlSat,
  SchoolK8ExtLightingNonMotionCtrlSun,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlWD,
  SchoolK8ExtLightingNonMotionCtrlSun,
  SchoolK8ExtLightingNonMotionCtrlSun ;
Schedule:Year,
  SchoolK8ExtLightingNonMotionCtrl, Fraction,
  SchoolK8ExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk,
  SchoolK8KitchenClgSetptSun,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptSat,
  SchoolK8KitchenClgSetptSun,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptWD,
  SchoolK8KitchenClgSetptSun,
  SchoolK8KitchenClgSetptSun ;
Schedule:Year,
  SchoolK8KitchenClgSetpt, Temperature,
  SchoolK8KitchenClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk,
  SchoolK8KitchenElecEquipmentSun,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentSat,
  SchoolK8KitchenElecEquipmentSun,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentWD,
  SchoolK8KitchenElecEquipmentSun,
  SchoolK8KitchenElecEquipmentSun ;
Schedule:Year,
  SchoolK8KitchenElecEquipment, Fraction,
  SchoolK8KitchenElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk,
  SchoolK8KitchenGasEquipmentSun,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentSat,
  SchoolK8KitchenGasEquipmentSun,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentWD,
  SchoolK8KitchenGasEquipmentSun,
  SchoolK8KitchenGasEquipmentSun ;
Schedule:Year,
  SchoolK8KitchenGasEquipment, Fraction,
  SchoolK8KitchenGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk,
  SchoolK8KitchenHVACAvailSun,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailSat,
  SchoolK8KitchenHVACAvailSun,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailWD,
  SchoolK8KitchenHVACAvailSun,
  SchoolK8KitchenHVACAvailSun ;
Schedule:Year,
  SchoolK8KitchenHVACAvail, OnOff,
  SchoolK8KitchenHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk,
  SchoolK8KitchenHtgSetptSun,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptSat,
  SchoolK8KitchenHtgSetptSun,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptWD,
  SchoolK8KitchenHtgSetptSun,
  SchoolK8KitchenHtgSetptSun ;
Schedule:Year,
  SchoolK8KitchenHtgSetpt, Temperature,
  SchoolK8KitchenHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk,
  SchoolK8KitchenInfiltrationSun,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationSat,
  SchoolK8KitchenInfiltrationSun,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationWD,
  SchoolK8KitchenInfiltrationSun,
  SchoolK8KitchenInfiltrationSun ;
Schedule:Year,
  SchoolK8KitchenInfiltration, Fraction,
  SchoolK8KitchenInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk,
  SchoolK8KitchenLightsSun,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsSat,
  SchoolK8KitchenLightsSun,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsWD,
  SchoolK8KitchenLightsSun,
  SchoolK8KitchenLightsSun ;
Schedule:Year,
  SchoolK8KitchenLights, Fraction,
  SchoolK8KitchenLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenOAControlWk,
  SchoolK8KitchenOAControlSun,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlSat,
  SchoolK8KitchenOAControlSun,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlWD,
  SchoolK8KitchenOAControlSun,
  SchoolK8KitchenOAControlSun ;
Schedule:Year,
  SchoolK8KitchenOAControl, Fraction,
  SchoolK8KitchenOAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk,
  SchoolK8KitchenOccupancySun,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancySat,
  SchoolK8KitchenOccupancySun,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancyWD,
  SchoolK8KitchenOccupancySun,
  SchoolK8KitchenOccupancySun ;
Schedule:Year,
  SchoolK8KitchenOccupancy, Fraction,
  SchoolK8KitchenOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenRefrigerationWk,
  SchoolK8KitchenRefrigerationSun,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationSat,
  SchoolK8KitchenRefrigerationSun,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationWD,
  SchoolK8KitchenRefrigerationSun,
  SchoolK8KitchenRefrigerationSun ;
Schedule:Year,
  SchoolK8KitchenRefrigeration, Fraction,
  SchoolK8KitchenRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8KitchenServiceHotWaterWk,
  SchoolK8KitchenServiceHotWaterSun,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterSat,
  SchoolK8KitchenServiceHotWaterSun,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterWD,
  SchoolK8KitchenServiceHotWaterSun,
  SchoolK8KitchenServiceHotWaterSun ;
Schedule:Year,
  SchoolK8KitchenServiceHotWater, Fraction,
  SchoolK8KitchenServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk,
  SchoolK8MPRClgSetptSun,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptSat,
  SchoolK8MPRClgSetptSun,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptWD,
  SchoolK8MPRClgSetptSun,
  SchoolK8MPRClgSetptSun ;
Schedule:Year,
  SchoolK8MPRClgSetpt, Temperature,
  SchoolK8MPRClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk,
  SchoolK8MPRElecEquipmentSun,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentSat,
  SchoolK8MPRElecEquipmentSun,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentWD,
  SchoolK8MPRElecEquipmentSun,
  SchoolK8MPRElecEquipmentSun ;
Schedule:Year,
  SchoolK8MPRElecEquipment, Fraction,
  SchoolK8MPRElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk,
  SchoolK8MPRHVACAvailSun,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailSat,
  SchoolK8MPRHVACAvailSun,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailWD,
  SchoolK8MPRHVACAvailSun,
  SchoolK8MPRHVACAvailSun ;
Schedule:Year,
  SchoolK8MPRHVACAvail, OnOff,
  SchoolK8MPRHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk,
  SchoolK8MPRHtgSetptSun,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptSat,
  SchoolK8MPRHtgSetptSun,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptWD,
  SchoolK8MPRHtgSetptSun,
  SchoolK8MPRHtgSetptSun ;
Schedule:Year,
  SchoolK8MPRHtgSetpt, Temperature,
  SchoolK8MPRHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk,
  SchoolK8MPRInfiltrationSun,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationSat,
  SchoolK8MPRInfiltrationSun,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationWD,
  SchoolK8MPRInfiltrationSun,
  SchoolK8MPRInfiltrationSun ;
Schedule:Year,
  SchoolK8MPRInfiltration, Fraction,
  SchoolK8MPRInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk,
  SchoolK8MPRLightsSun,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsSat,
  SchoolK8MPRLightsSun,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsWD,
  SchoolK8MPRLightsSun,
  SchoolK8MPRLightsSun ;
Schedule:Year,
  SchoolK8MPRLights, Fraction,
  SchoolK8MPRLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPROAControlWk,
  SchoolK8MPROAControlSun,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlSat,
  SchoolK8MPROAControlSun,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlWD,
  SchoolK8MPROAControlSun,
  SchoolK8MPROAControlSun ;
Schedule:Year,
  SchoolK8MPROAControl, Fraction,
  SchoolK8MPROAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk,
  SchoolK8MPROccupancySun,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancySat,
  SchoolK8MPROccupancySun,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancyWD,
  SchoolK8MPROccupancySun,
  SchoolK8MPROccupancySun ;
Schedule:Year,
  SchoolK8MPROccupancy, Fraction,
  SchoolK8MPROccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRRefrigerationWk,
  SchoolK8MPRRefrigerationSun,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationSat,
  SchoolK8MPRRefrigerationSun,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationWD,
  SchoolK8MPRRefrigerationSun,
  SchoolK8MPRRefrigerationSun ;
Schedule:Year,
  SchoolK8MPRRefrigeration, Fraction,
  SchoolK8MPRRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolK8MPRServiceHotWaterWk,
  SchoolK8MPRServiceHotWaterSun,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterSat,
  SchoolK8MPRServiceHotWaterSun,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterWD,
  SchoolK8MPRServiceHotWaterSun,
  SchoolK8MPRServiceHotWaterSun ;
Schedule:Year,
  SchoolK8MPRServiceHotWater, Fraction,
  SchoolK8MPRServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomClgSetptWk,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptSat,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptWD,
  SchoolLargeClassroomClgSetptSun,
  SchoolLargeClassroomClgSetptSun ;
Schedule:Year,
  SchoolLargeClassroomClgSetpt, Temperature,
  SchoolLargeClassroomClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomElecEquipmentWk,
  SchoolLargeClassroomElecEquipmentSun,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentSat,
  SchoolLargeClassroomElecEquipmentSun,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentWD,
  SchoolLargeClassroomElecEquipmentSun,
  SchoolLargeClassroomElecEquipmentSun ;
Schedule:Year,
  SchoolLargeClassroomElecEquipment, Fraction,
  SchoolLargeClassroomElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomGasEquipmentWk,
  SchoolLargeClassroomGasEquipmentSun,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentSat,
  SchoolLargeClassroomGasEquipmentSun,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentWD,
  SchoolLargeClassroomGasEquipmentSun,
  SchoolLargeClassroomGasEquipmentSun ;
Schedule:Year,
  SchoolLargeClassroomGasEquipment, Fraction,
  SchoolLargeClassroomGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomHVACAvailWk,
  SchoolLargeClassroomHVACAvailSun,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailSat,
  SchoolLargeClassroomHVACAvailSun,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailWD,
  SchoolLargeClassroomHVACAvailSun,
  SchoolLargeClassroomHVACAvailSun ;
Schedule:Year,
  SchoolLargeClassroomHVACAvail, OnOff,
  SchoolLargeClassroomHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomHtgSetptWk,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptSat,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptWD,
  SchoolLargeClassroomHtgSetptSun,
  SchoolLargeClassroomHtgSetptSun ;
Schedule:Year,
  SchoolLargeClassroomHtgSetpt, Temperature,
  SchoolLargeClassroomHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomInfiltrationWk,
  SchoolLargeClassroomInfiltrationSun,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationSat,
  SchoolLargeClassroomInfiltrationSun,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationWD,
  SchoolLargeClassroomInfiltrationSun,
  SchoolLargeClassroomInfiltrationSun ;
Schedule:Year,
  SchoolLargeClassroomInfiltration, Fraction,
  SchoolLargeClassroomInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomLightsWk,
  SchoolLargeClassroomLightsSun,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsSat,
  SchoolLargeClassroomLightsSun,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsWD,
  SchoolLargeClassroomLightsSun,
  SchoolLargeClassroomLightsSun ;
Schedule:Year,
  SchoolLargeClassroomLights, Fraction,
  SchoolLargeClassroomLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomOccupancyWk,
  SchoolLargeClassroomOccupancySun,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancySat,
  SchoolLargeClassroomOccupancySun,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancyWD,
  SchoolLargeClassroomOccupancySun,
  SchoolLargeClassroomOccupancySun ;
Schedule:Year,
  SchoolLargeClassroomOccupancy, Fraction,
  SchoolLargeClassroomOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomRefrigerationWk,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationSat,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationWD,
  SchoolLargeClassroomRefrigerationSun,
  SchoolLargeClassroomRefrigerationSun ;
Schedule:Year,
  SchoolLargeClassroomRefrigeration, Fraction,
  SchoolLargeClassroomRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeClassroomServiceHotWaterWk,
  SchoolLargeClassroomServiceHotWaterSun,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterSat,
  SchoolLargeClassroomServiceHotWaterSun,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterWD,
  SchoolLargeClassroomServiceHotWaterSun,
  SchoolLargeClassroomServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeClassroomServiceHotWater, Fraction,
  SchoolLargeClassroomServiceHotWaterWk, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolLargeElevatorSummer, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  SchoolLargeElevatorWinter, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolLargeElevatorWk,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorWD,
  SchoolLargeElevatorSat,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorSummer,
  SchoolLargeElevatorWinter,
  SchoolLargeElevatorSun,
  SchoolLargeElevatorSun ;
Schedule:Year,
  SchoolLargeElevator, Fraction,
  SchoolLargeElevatorWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeExtLightingMotionCtrlWk,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlSat,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlWD,
  SchoolLargeExtLightingMotionCtrlSun,
  SchoolLargeExtLightingMotionCtrlSun ;
Schedule:Year,
  SchoolLargeExtLightingMotionCtrl, Fraction,
  SchoolLargeExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeExtLightingNonMotionCtrlWk,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlSat,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlWD,
  SchoolLargeExtLightingNonMotionCtrlSun,
  SchoolLargeExtLightingNonMotionCtrlSun ;
Schedule:Year,
  SchoolLargeExtLightingNonMotionCtrl, Fraction,
  SchoolLargeExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymClgSetptWk,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptSat,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptWD,
  SchoolLargeGymClgSetptSun,
  SchoolLargeGymClgSetptSun ;
Schedule:Year,
  SchoolLargeGymClgSetpt, Temperature,
  SchoolLargeGymClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymElecEquipmentWk,
  SchoolLargeGymElecEquipmentSun,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentSat,
  SchoolLargeGymElecEquipmentSun,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentWD,
  SchoolLargeGymElecEquipmentSun,
  SchoolLargeGymElecEquipmentSun ;
Schedule:Year,
  SchoolLargeGymElecEquipment, Fraction,
  SchoolLargeGymElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymHVACAvailWk,
  SchoolLargeGymHVACAvailSun,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailSat,
  SchoolLargeGymHVACAvailSun,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailWD,
  SchoolLargeGymHVACAvailSun,
  SchoolLargeGymHVACAvailSun ;
Schedule:Year,
  SchoolLargeGymHVACAvail, OnOff,
  SchoolLargeGymHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymHtgSetptWk,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptSat,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptWD,
  SchoolLargeGymHtgSetptSun,
  SchoolLargeGymHtgSetptSun ;
Schedule:Year,
  SchoolLargeGymHtgSetpt, Temperature,
  SchoolLargeGymHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymInfiltrationWk,
  SchoolLargeGymInfiltrationSun,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationSat,
  SchoolLargeGymInfiltrationSun,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationWD,
  SchoolLargeGymInfiltrationSun,
  SchoolLargeGymInfiltrationSun ;
Schedule:Year,
  SchoolLargeGymInfiltration, Fraction,
  SchoolLargeGymInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymLightsWk,
  SchoolLargeGymLightsSun,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsSat,
  SchoolLargeGymLightsSun,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsWD,
  SchoolLargeGymLightsSun,
  SchoolLargeGymLightsSun ;
Schedule:Year,
  SchoolLargeGymLights, Fraction,
  SchoolLargeGymLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymOAControlWk,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlSat,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlWD,
  SchoolLargeGymOAControlSun,
  SchoolLargeGymOAControlSun ;
Schedule:Year,
  SchoolLargeGymOAControl, Fraction,
  SchoolLargeGymOAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymOccupancyWk,
  SchoolLargeGymOccupancySun,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancySat,
  SchoolLargeGymOccupancySun,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancyWD,
  SchoolLargeGymOccupancySun,
  SchoolLargeGymOccupancySun ;
Schedule:Year,
  SchoolLargeGymOccupancy, Fraction,
  SchoolLargeGymOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeGymServiceHotWaterWk,
  SchoolLargeGymServiceHotWaterSun,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterSat,
  SchoolLargeGymServiceHotWaterSun,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterWD,
  SchoolLargeGymServiceHotWaterSun,
  SchoolLargeGymServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeGymServiceHotWater, Fraction,
  SchoolLargeGymServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenClgSetptWk,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptSat,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptWD,
  SchoolLargeKitchenClgSetptSun,
  SchoolLargeKitchenClgSetptSun ;
Schedule:Year,
  SchoolLargeKitchenClgSetpt, Temperature,
  SchoolLargeKitchenClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenElecEquipmentWk,
  SchoolLargeKitchenElecEquipmentSun,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentSat,
  SchoolLargeKitchenElecEquipmentSun,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentWD,
  SchoolLargeKitchenElecEquipmentSun,
  SchoolLargeKitchenElecEquipmentSun ;
Schedule:Year,
  SchoolLargeKitchenElecEquipment, Fraction,
  SchoolLargeKitchenElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenGasEquipmentWk,
  SchoolLargeKitchenGasEquipmentSun,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentSat,
  SchoolLargeKitchenGasEquipmentSun,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentWD,
  SchoolLargeKitchenGasEquipmentSun,
  SchoolLargeKitchenGasEquipmentSun ;
Schedule:Year,
  SchoolLargeKitchenGasEquipment, Fraction,
  SchoolLargeKitchenGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenHVACAvailWk,
  SchoolLargeKitchenHVACAvailSun,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailSat,
  SchoolLargeKitchenHVACAvailSun,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailWD,
  SchoolLargeKitchenHVACAvailSun,
  SchoolLargeKitchenHVACAvailSun ;
Schedule:Year,
  SchoolLargeKitchenHVACAvail, OnOff,
  SchoolLargeKitchenHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenHtgSetptWk,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptSat,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptWD,
  SchoolLargeKitchenHtgSetptSun,
  SchoolLargeKitchenHtgSetptSun ;
Schedule:Year,
  SchoolLargeKitchenHtgSetpt, Temperature,
  SchoolLargeKitchenHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenInfiltrationWk,
  SchoolLargeKitchenInfiltrationSun,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationSat,
  SchoolLargeKitchenInfiltrationSun,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationWD,
  SchoolLargeKitchenInfiltrationSun,
  SchoolLargeKitchenInfiltrationSun ;
Schedule:Year,
  SchoolLargeKitchenInfiltration, Fraction,
  SchoolLargeKitchenInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenLightsWk,
  SchoolLargeKitchenLightsSun,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsSat,
  SchoolLargeKitchenLightsSun,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsWD,
  SchoolLargeKitchenLightsSun,
  SchoolLargeKitchenLightsSun ;
Schedule:Year,
  SchoolLargeKitchenLights, Fraction,
  SchoolLargeKitchenLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenOAControlWk,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlSat,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlWD,
  SchoolLargeKitchenOAControlSun,
  SchoolLargeKitchenOAControlSun ;
Schedule:Year,
  SchoolLargeKitchenOAControl, Fraction,
  SchoolLargeKitchenOAControlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenOccupancyWk,
  SchoolLargeKitchenOccupancySun,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancySat,
  SchoolLargeKitchenOccupancySun,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancyWD,
  SchoolLargeKitchenOccupancySun,
  SchoolLargeKitchenOccupancySun ;
Schedule:Year,
  SchoolLargeKitchenOccupancy, Fraction,
  SchoolLargeKitchenOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenRefrigerationWk,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationSat,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationWD,
  SchoolLargeKitchenRefrigerationSun,
  SchoolLargeKitchenRefrigerationSun ;
Schedule:Year,
  SchoolLargeKitchenRefrigeration, Fraction,
  SchoolLargeKitchenRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolLargeKitchenServiceHotWaterWk,
  SchoolLargeKitchenServiceHotWaterSun,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterSat,
  SchoolLargeKitchenServiceHotWaterSun,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterWD,
  SchoolLargeKitchenServiceHotWaterSun,
  SchoolLargeKitchenServiceHotWaterSun ;
Schedule:Year,
  SchoolLargeKitchenServiceHotWater, Fraction,
  SchoolLargeKitchenServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomClgSetptWk,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptSat,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptWD,
  SchoolRelocatableClassroomClgSetptSun,
  SchoolRelocatableClassroomClgSetptSun ;
Schedule:Year,
  SchoolRelocatableClassroomClgSetpt, Temperature,
  SchoolRelocatableClassroomClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomElecEquipmentWk,
  SchoolRelocatableClassroomElecEquipmentSun,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentSat,
  SchoolRelocatableClassroomElecEquipmentSun,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentWD,
  SchoolRelocatableClassroomElecEquipmentSun,
  SchoolRelocatableClassroomElecEquipmentSun ;
Schedule:Year,
  SchoolRelocatableClassroomElecEquipment, Fraction,
  SchoolRelocatableClassroomElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomGasEquipmentWk,
  SchoolRelocatableClassroomGasEquipmentSun,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentSat,
  SchoolRelocatableClassroomGasEquipmentSun,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentWD,
  SchoolRelocatableClassroomGasEquipmentSun,
  SchoolRelocatableClassroomGasEquipmentSun ;
Schedule:Year,
  SchoolRelocatableClassroomGasEquipment, Fraction,
  SchoolRelocatableClassroomGasEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomHVACAvailWk,
  SchoolRelocatableClassroomHVACAvailSun,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailSat,
  SchoolRelocatableClassroomHVACAvailSun,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailWD,
  SchoolRelocatableClassroomHVACAvailSun,
  SchoolRelocatableClassroomHVACAvailSun ;
Schedule:Year,
  SchoolRelocatableClassroomHVACAvail, OnOff,
  SchoolRelocatableClassroomHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomHtgSetptWk,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptSat,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptWD,
  SchoolRelocatableClassroomHtgSetptSun,
  SchoolRelocatableClassroomHtgSetptSun ;
Schedule:Year,
  SchoolRelocatableClassroomHtgSetpt, Temperature,
  SchoolRelocatableClassroomHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomInfiltrationWk,
  SchoolRelocatableClassroomInfiltrationSun,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationSat,
  SchoolRelocatableClassroomInfiltrationSun,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationWD,
  SchoolRelocatableClassroomInfiltrationSun,
  SchoolRelocatableClassroomInfiltrationSun ;
Schedule:Year,
  SchoolRelocatableClassroomInfiltration, Fraction,
  SchoolRelocatableClassroomInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomLightsWk,
  SchoolRelocatableClassroomLightsSun,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsSat,
  SchoolRelocatableClassroomLightsSun,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsWD,
  SchoolRelocatableClassroomLightsSun,
  SchoolRelocatableClassroomLightsSun ;
Schedule:Year,
  SchoolRelocatableClassroomLights, Fraction,
  SchoolRelocatableClassroomLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomOccupancyWk,
  SchoolRelocatableClassroomOccupancySun,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancySat,
  SchoolRelocatableClassroomOccupancySun,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancyWD,
  SchoolRelocatableClassroomOccupancySun,
  SchoolRelocatableClassroomOccupancySun ;
Schedule:Year,
  SchoolRelocatableClassroomOccupancy, Fraction,
  SchoolRelocatableClassroomOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomRefrigerationWk,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationSat,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationWD,
  SchoolRelocatableClassroomRefrigerationSun,
  SchoolRelocatableClassroomRefrigerationSun ;
Schedule:Year,
  SchoolRelocatableClassroomRefrigeration, Fraction,
  SchoolRelocatableClassroomRefrigerationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableClassroomServiceHotWaterWk,
  SchoolRelocatableClassroomServiceHotWaterSun,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterSat,
  SchoolRelocatableClassroomServiceHotWaterSun,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterWD,
  SchoolRelocatableClassroomServiceHotWaterSun,
  SchoolRelocatableClassroomServiceHotWaterSun ;
Schedule:Year,
  SchoolRelocatableClassroomServiceHotWater, Fraction,
  SchoolRelocatableClassroomServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableExtLightingMotionCtrlWk,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlSat,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlWD,
  SchoolRelocatableExtLightingMotionCtrlSun,
  SchoolRelocatableExtLightingMotionCtrlSun ;
Schedule:Year,
  SchoolRelocatableExtLightingMotionCtrl, Fraction,
  SchoolRelocatableExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  SchoolRelocatableExtLightingNonMotionCtrlWk,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlSat,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlWD,
  SchoolRelocatableExtLightingNonMotionCtrlSun,
  SchoolRelocatableExtLightingNonMotionCtrlSun ;
Schedule:Year,
  SchoolRelocatableExtLightingNonMotionCtrl, Fraction,
  SchoolRelocatableExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageDoorInfiltrationWk,
  WarehouseBulkStorageDoorInfiltrationSun,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationSat,
  WarehouseBulkStorageDoorInfiltrationSun,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationWD,
  WarehouseBulkStorageDoorInfiltrationSun,
  WarehouseBulkStorageDoorInfiltrationSun ;
Schedule:Year,
  WarehouseBulkStorageDoorInfiltration, Fraction,
  WarehouseBulkStorageDoorInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageElecEquipmentWk,
  WarehouseBulkStorageElecEquipmentSun,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentSat,
  WarehouseBulkStorageElecEquipmentSun,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentWD,
  WarehouseBulkStorageElecEquipmentSun,
  WarehouseBulkStorageElecEquipmentSun ;
Schedule:Year,
  WarehouseBulkStorageElecEquipment, Fraction,
  WarehouseBulkStorageElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageForkliftEquipmentWk,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentSat,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentWD,
  WarehouseBulkStorageForkliftEquipmentSun,
  WarehouseBulkStorageForkliftEquipmentSun ;
Schedule:Year,
  WarehouseBulkStorageForkliftEquipment, Fraction,
  WarehouseBulkStorageForkliftEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageHVACAvailWk,
  WarehouseBulkStorageHVACAvailSun,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailSat,
  WarehouseBulkStorageHVACAvailSun,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailWD,
  WarehouseBulkStorageHVACAvailSun,
  WarehouseBulkStorageHVACAvailSun ;
Schedule:Year,
  WarehouseBulkStorageHVACAvail, OnOff,
  WarehouseBulkStorageHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageHtgSetptWk,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptSat,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptWD,
  WarehouseBulkStorageHtgSetptSun,
  WarehouseBulkStorageHtgSetptSun ;
Schedule:Year,
  WarehouseBulkStorageHtgSetpt, Temperature,
  WarehouseBulkStorageHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageInfiltrationWk,
  WarehouseBulkStorageInfiltrationSun,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationSat,
  WarehouseBulkStorageInfiltrationSun,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationWD,
  WarehouseBulkStorageInfiltrationSun,
  WarehouseBulkStorageInfiltrationSun ;
Schedule:Year,
  WarehouseBulkStorageInfiltration, Fraction,
  WarehouseBulkStorageInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageLightsWk,
  WarehouseBulkStorageLightsSun,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsSat,
  WarehouseBulkStorageLightsSun,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsWD,
  WarehouseBulkStorageLightsSun,
  WarehouseBulkStorageLightsSun ;
Schedule:Year,
  WarehouseBulkStorageLights, Fraction,
  WarehouseBulkStorageLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageOccupnacyWk,
  WarehouseBulkStorageOccupnacySun,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacySat,
  WarehouseBulkStorageOccupnacySun,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacyWD,
  WarehouseBulkStorageOccupnacySun,
  WarehouseBulkStorageOccupnacySun ;
Schedule:Year,
  WarehouseBulkStorageOccupnacy, Fraction,
  WarehouseBulkStorageOccupnacyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseBulkStorageServiceHotWaterWk,
  WarehouseBulkStorageServiceHotWaterSun,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterSat,
  WarehouseBulkStorageServiceHotWaterSun,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterWD,
  WarehouseBulkStorageServiceHotWaterSun,
  WarehouseBulkStorageServiceHotWaterSun ;
Schedule:Year,
  WarehouseBulkStorageServiceHotWater, Fraction,
  WarehouseBulkStorageServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseExtLightingMotionCtrlWk,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlSat,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlWD,
  WarehouseExtLightingMotionCtrlSun,
  WarehouseExtLightingMotionCtrlSun ;
Schedule:Year,
  WarehouseExtLightingMotionCtrl, Fraction,
  WarehouseExtLightingMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseExtLightingNonMotionCtrlWk,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlSat,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlWD,
  WarehouseExtLightingNonMotionCtrlSun,
  WarehouseExtLightingNonMotionCtrlSun ;
Schedule:Year,
  WarehouseExtLightingNonMotionCtrl, Fraction,
  WarehouseExtLightingNonMotionCtrlWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageClgSetptWk,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptSat,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptWD,
  WarehouseFineStorageClgSetptSun,
  WarehouseFineStorageClgSetptSun ;
Schedule:Year,
  WarehouseFineStorageClgSetpt, Temperature,
  WarehouseFineStorageClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageElecEquipmentWk,
  WarehouseFineStorageElecEquipmentSun,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentSat,
  WarehouseFineStorageElecEquipmentSun,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentWD,
  WarehouseFineStorageElecEquipmentSun,
  WarehouseFineStorageElecEquipmentSun ;
Schedule:Year,
  WarehouseFineStorageElecEquipment, Fraction,
  WarehouseFineStorageElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageHVACAvailWk,
  WarehouseFineStorageHVACAvailSun,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailSat,
  WarehouseFineStorageHVACAvailSun,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailWD,
  WarehouseFineStorageHVACAvailSun,
  WarehouseFineStorageHVACAvailSun ;
Schedule:Year,
  WarehouseFineStorageHVACAvail, OnOff,
  WarehouseFineStorageHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageHtgSetptWk,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptSat,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptWD,
  WarehouseFineStorageHtgSetptSun,
  WarehouseFineStorageHtgSetptSun ;
Schedule:Year,
  WarehouseFineStorageHtgSetpt, Temperature,
  WarehouseFineStorageHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageInfiltrationWk,
  WarehouseFineStorageInfiltrationSun,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationSat,
  WarehouseFineStorageInfiltrationSun,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationWD,
  WarehouseFineStorageInfiltrationSun,
  WarehouseFineStorageInfiltrationSun ;
Schedule:Year,
  WarehouseFineStorageInfiltration, Fraction,
  WarehouseFineStorageInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageLightsWk,
  WarehouseFineStorageLightsSun,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsSat,
  WarehouseFineStorageLightsSun,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsWD,
  WarehouseFineStorageLightsSun,
  WarehouseFineStorageLightsSun ;
Schedule:Year,
  WarehouseFineStorageLights, Fraction,
  WarehouseFineStorageLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageOccupnacyWk,
  WarehouseFineStorageOccupnacySun,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacySat,
  WarehouseFineStorageOccupnacySun,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacyWD,
  WarehouseFineStorageOccupnacySun,
  WarehouseFineStorageOccupnacySun ;
Schedule:Year,
  WarehouseFineStorageOccupnacy, Fraction,
  WarehouseFineStorageOccupnacyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseFineStorageServiceHotWaterWk,
  WarehouseFineStorageServiceHotWaterSun,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterSat,
  WarehouseFineStorageServiceHotWaterSun,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterWD,
  WarehouseFineStorageServiceHotWaterSun,
  WarehouseFineStorageServiceHotWaterSun ;
Schedule:Year,
  WarehouseFineStorageServiceHotWater, Fraction,
  WarehouseFineStorageServiceHotWaterWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeClgSetptWk,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptSat,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptWD,
  WarehouseOfficeClgSetptSun,
  WarehouseOfficeClgSetptSun ;
Schedule:Year,
  WarehouseOfficeClgSetpt, Temperature,
  WarehouseOfficeClgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeDoorInfiltrationWk,
  WarehouseOfficeDoorInfiltrationSun,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationSat,
  WarehouseOfficeDoorInfiltrationSun,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationWD,
  WarehouseOfficeDoorInfiltrationSun,
  WarehouseOfficeDoorInfiltrationSun ;
Schedule:Year,
  WarehouseOfficeDoorInfiltration, Fraction,
  WarehouseOfficeDoorInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeElecEquipmentWk,
  WarehouseOfficeElecEquipmentSun,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentSat,
  WarehouseOfficeElecEquipmentSun,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentWD,
  WarehouseOfficeElecEquipmentSun,
  WarehouseOfficeElecEquipmentSun ;
Schedule:Year,
  WarehouseOfficeElecEquipment, Fraction,
  WarehouseOfficeElecEquipmentWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeHVACAvailWk,
  WarehouseOfficeHVACAvailSun,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailSat,
  WarehouseOfficeHVACAvailSun,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailWD,
  WarehouseOfficeHVACAvailSun,
  WarehouseOfficeHVACAvailSun ;
Schedule:Year,
  WarehouseOfficeHVACAvail, OnOff,
  WarehouseOfficeHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeHtgSetptWk,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptSat,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptWD,
  WarehouseOfficeHtgSetptSun,
  WarehouseOfficeHtgSetptSun ;
Schedule:Year,
  WarehouseOfficeHtgSetpt, Temperature,
  WarehouseOfficeHtgSetptWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeInfiltrationWk,
  WarehouseOfficeInfiltrationSun,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationSat,
  WarehouseOfficeInfiltrationSun,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationWD,
  WarehouseOfficeInfiltrationSun,
  WarehouseOfficeInfiltrationSun ;
Schedule:Year,
  WarehouseOfficeInfiltration, Fraction,
  WarehouseOfficeInfiltrationWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeLightsWk,
  WarehouseOfficeLightsSun,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsSat,
  WarehouseOfficeLightsSun,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsWD,
  WarehouseOfficeLightsSun,
  WarehouseOfficeLightsSun ;
Schedule:Year,
  WarehouseOfficeLights, Fraction,
  WarehouseOfficeLightsWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeOccupancyWk,
  WarehouseOfficeOccupancySun,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancySat,
  WarehouseOfficeOccupancySun,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancyWD,
  WarehouseOfficeOccupancySun,
  WarehouseOfficeOccupancySun ;
Schedule:Year,
  WarehouseOfficeOccupancy, Fraction,
  WarehouseOfficeOccupancyWk, 1,1,12,31 ;
Schedule:Week:Daily,
  WarehouseOfficeServiceHotWaterWk,
  WarehouseOfficeServiceHotWaterSun,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterSat,
  WarehouseOfficeServiceHotWaterSun,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterWD,
  WarehouseOfficeServiceHotWaterSun,
  WarehouseOfficeServiceHotWaterSun ;
Schedule:Year,
  WarehouseOfficeServiceHotWater, Fraction,
  WarehouseOfficeServiceHotWaterWk, 1,1,12,31 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_JanMaySep, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_FebJunOct, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_MarJulNov, Fraction,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75 ;
Schedule:Day:Hourly,
  OfficeLargeDataElecEquipment_AprAugDec, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep,
  OfficeLargeDataElecEquipment_JanMaySep ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct,
  OfficeLargeDataElecEquipment_FebJunOct ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov,
  OfficeLargeDataElecEquipment_MarJulNov ;
Schedule:Week:Daily,
  OfficeLargeDataElecEquipment_Wk_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec,
  OfficeLargeDataElecEquipment_AprAugDec ;
Schedule:Year,
  OfficeLargeDataElecEquipment, Fraction,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 1,1,1,31,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 2,1,2,28,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 3,1,3,31,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 4,1,4,30,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 5,1,5,31,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 6,1,6,30,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 7,1,7,31,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 8,1,8,31,
  OfficeLargeDataElecEquipment_Wk_JanMaySep, 9,1,9,30,
  OfficeLargeDataElecEquipment_Wk_FebJunOct, 10,1,10,31,
  OfficeLargeDataElecEquipment_Wk_MarJulNov, 11,1,11,30,
  OfficeLargeDataElecEquipment_Wk_AprAugDec, 12,1,12,31 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_JanMaySep, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_FebJunOct, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_MarJulNov, Fraction,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75 ;
Schedule:Day:Hourly,
  OfficeMediumDataElecEquipment_AprAugDec, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep,
  OfficeMediumDataElecEquipment_JanMaySep ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct,
  OfficeMediumDataElecEquipment_FebJunOct ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov,
  OfficeMediumDataElecEquipment_MarJulNov ;
Schedule:Week:Daily,
  OfficeMediumDataElecEquipment_Wk_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec,
  OfficeMediumDataElecEquipment_AprAugDec ;
Schedule:Year,
  OfficeMediumDataElecEquipment, Fraction,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 1,1,1,31,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 2,1,2,28,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 3,1,3,31,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 4,1,4,30,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 5,1,5,31,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 6,1,6,30,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 7,1,7,31,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 8,1,8,31,
  OfficeMediumDataElecEquipment_Wk_JanMaySep, 9,1,9,30,
  OfficeMediumDataElecEquipment_Wk_FebJunOct, 10,1,10,31,
  OfficeMediumDataElecEquipment_Wk_MarJulNov, 11,1,11,30,
  OfficeMediumDataElecEquipment_Wk_AprAugDec, 12,1,12,31 ;
!-Generator IDFEditor 1.55
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========
Construction:FfactorGroundFloor,
    Dining_Floor_Ffactor,    !- Name
    1.26363,                 !- F-Factor {W/m-K}
    371.74807149,            !- Area {m2}
    55.4941;                 !- PerimeterExposed {m}
Construction:FfactorGroundFloor,
    Kitchen_Floor_Ffactor,   !- Name
    1.26363,                 !- F-Factor {W/m-K}
    139.40524419999997,      !- Area {m2}
    34.9407;                 !- PerimeterExposed {m}
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
BuildingSurface:Detailed,
    Dining_Wall_East,        !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    16.4427,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    16.4427,                 !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Dining_Wall_South,       !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Dining_Wall_West,        !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    16.4427,                 !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    16.4427,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Dining_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-dinning,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    16.4427,                 !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.0488,                  !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.0488,                  !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    16.4427,                 !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Dining_Floor,            !- Name
    Floor,                   !- Surface Type
    Dining_Floor_Ffactor,    !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    16.4427,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    16.4427,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Dining_Wall_North,       !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    16.4427,                 !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    16.4427,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    16.4427,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    16.4427,                 !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Kitchen_Wall_North,      !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    22.6087,                 !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    22.6087,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    22.6087,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    22.6087,                 !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Kitchen_Wall_East,       !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    16.4427,                 !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    16.4427,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    22.6087,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    22.6087,                 !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Kitchen_Wall_West,       !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    22.6087,                 !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    22.6087,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    16.4427,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    16.4427,                 !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Kitchen_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    AtticFloor Reversed,     !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-kitchen,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    22.6087,                 !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    16.4427,                 !- Vertex 2 Y-coordinate {m}
    3.0488,                  !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    16.4427,                 !- Vertex 3 Y-coordinate {m}
    3.0488,                  !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    22.6087,                 !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Kitchen_Floor,           !- Name
    Floor,                   !- Surface Type
    Kitchen_Floor_Ffactor,   !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    22.6087,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    16.4427,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    16.4427,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    22.6087,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    IntWall_MetalFramed,     !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    16.4427,                 !- Vertex 1 Y-coordinate {m}
    3.0488,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    16.4427,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    16.4427,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    16.4427,                 !- Vertex 4 Y-coordinate {m}
    3.0488;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    south-roof,              !- Name
    Roof,                    !- Surface Type
    TiltedRoof_Attic,        !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.3044,                 !- Vertex 3 X-coordinate {m}
    3.769,                   !- Vertex 3 Y-coordinate {m}
    3.7692;                  !- Vertex 3 Z-coordinate {m}
BuildingSurface:Detailed,
    north-roof,              !- Name
    Roof,                    !- Surface Type
    TiltedRoof_Attic,        !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    22.6087,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    22.6087,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.3044,                 !- Vertex 3 X-coordinate {m}
    18.8397,                 !- Vertex 3 Y-coordinate {m}
    3.7692;                  !- Vertex 3 Z-coordinate {m}
BuildingSurface:Detailed,
    west-roof,               !- Name
    Roof,                    !- Surface Type
    TiltedRoof_Attic,        !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    22.6087,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.3044,                 !- Vertex 3 X-coordinate {m}
    3.769,                   !- Vertex 3 Y-coordinate {m}
    3.7692,                  !- Vertex 3 Z-coordinate {m}
    11.3044,                 !- Vertex 4 X-coordinate {m}
    18.8397,                 !- Vertex 4 Y-coordinate {m}
    3.7692;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    attic-floor-dinning,     !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    16.4427,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    16.4427,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    east-roof,               !- Name
    Roof,                    !- Surface Type
    TiltedRoof_Attic,        !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    22.6087,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.3044,                 !- Vertex 3 X-coordinate {m}
    18.8397,                 !- Vertex 3 Y-coordinate {m}
    3.7692,                  !- Vertex 3 Z-coordinate {m}
    11.3044,                 !- Vertex 4 X-coordinate {m}
    3.769,                   !- Vertex 4 Y-coordinate {m}
    3.7692;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    attic-floor-kitchen,     !- Name
    Floor,                   !- Surface Type
    AtticFloor,              !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    22.6087,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    16.4427,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    16.4427,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    22.6087,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    Dining_Wall_East_Window, !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Dining_Wall_East,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    0.6029,                  !- Vertex 1 Y-coordinate {m}
    1.9817,                  !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    0.6029,                  !- Vertex 2 Y-coordinate {m}
    1.06718761,              !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    15.8398,                 !- Vertex 3 Y-coordinate {m}
    1.06718761,              !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    15.8398,                 !- Vertex 4 Y-coordinate {m}
    1.9817;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Dining_Wall_South_Window,!- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Dining_Wall_South,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.754,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.9817,                  !- Vertex 1 Z-coordinate {m}
    0.754,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.06718761,              !- Vertex 2 Z-coordinate {m}
    21.855,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.06718761,              !- Vertex 3 Z-coordinate {m}
    21.855,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.9817;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Dining_Wall_West_Window, !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Dining_Wall_West,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15.8398,                 !- Vertex 1 Y-coordinate {m}
    1.9817,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    15.8398,                 !- Vertex 2 Y-coordinate {m}
    1.06718761,              !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.6029,                  !- Vertex 3 Y-coordinate {m}
    1.06718761,              !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.6029,                  !- Vertex 4 Y-coordinate {m}
    1.9817;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Kitchen_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Kitchen_Wall_East,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.6087,                 !- Vertex 1 X-coordinate {m}
    18.294305362758,         !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    22.6087,                 !- Vertex 2 X-coordinate {m}
    18.294305362758,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.6087,                 !- Vertex 3 X-coordinate {m}
    19.208705362758,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.6087,                 !- Vertex 4 X-coordinate {m}
    19.208705362758,         !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
InternalMass,
    Dining_InternalMass_1,   !- Name
    IntWall_MetalFramed,     !- Construction Name
    Dining,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    743.4961;                !- Surface Area {m2}
InternalMass,
    Kitchen_InternalMass_1,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Kitchen,                 !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    278.8105;                !- Surface Area {m2}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
Daylighting:Controls,
    Dining_DaylCtrl,         !- Name
    Dining,                  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,           !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Dining_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Dining_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    0.25,                    !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Dining_DaylRefPt2,       !- Daylighting Reference Point 2 Name
    0.25,                    !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========
Daylighting:ReferencePoint,
    Dining_DaylRefPt1,       !- Name
    Dining,                  !- Zone or Space Name
    2.6548,                  !- X-Coordinate of Reference Point {m}
    2.6548,                  !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Dining_DaylRefPt2,       !- Name
    Dining,                  !- Zone or Space Name
    19.9539,                 !- X-Coordinate of Reference Point {m}
    2.6548,                  !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    Dining Zn Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    Kitchen Zn Thermostat Schedule,  !- Name
    Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
Schedule:Compact,
    RestaurantSitDownDoorInfiltration,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.144,                   !- Field 6
    Until: 10:00,            !- Field 7
    0.462,                   !- Field 8
    Until: 11:00,            !- Field 9
    0.258,                   !- Field 10
    Until: 12:00,            !- Field 11
    0.558,                   !- Field 12
    Until: 13:00,            !- Field 13
    0.829,                   !- Field 14
    Until: 14:00,            !- Field 15
    0.74,                    !- Field 16
    Until: 15:00,            !- Field 17
    0.462,                   !- Field 18
    Until: 16:00,            !- Field 19
    0.258,                   !- Field 20
    Until: 17:00,            !- Field 21
    0.363,                   !- Field 22
    Until: 18:00,            !- Field 23
    0.558,                   !- Field 24
    Until: 21:00,            !- Field 25
    0.829,                   !- Field 26
    Until: 22:00,            !- Field 27
    0.558,                   !- Field 28
    Until: 23:00,            !- Field 29
    0.363,                   !- Field 30
    Until: 24:00,            !- Field 31
    0.258,                   !- Field 32
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    1.0,                     !- Field 35
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,            !- Field 37
    0.0,                     !- Field 38
    For: Saturday,           !- Field 39
    Until: 06:00,            !- Field 40
    0.0,                     !- Field 41
    Until: 07:00,            !- Field 42
    0.144,                   !- Field 43
    Until: 09:00,            !- Field 44
    0.558,                   !- Field 45
    Until: 10:00,            !- Field 46
    0.462,                   !- Field 47
    Until: 11:00,            !- Field 48
    0.258,                   !- Field 49
    Until: 12:00,            !- Field 50
    0.462,                   !- Field 51
    Until: 14:00,            !- Field 52
    0.558,                   !- Field 53
    Until: 15:00,            !- Field 54
    0.462,                   !- Field 55
    Until: 18:00,            !- Field 56
    0.363,                   !- Field 57
    Until: 19:00,            !- Field 58
    0.74,                    !- Field 59
    Until: 20:00,            !- Field 60
    0.915,                   !- Field 61
    Until: 21:00,            !- Field 62
    0.74,                    !- Field 63
    Until: 22:00,            !- Field 64
    0.65,                    !- Field 65
    Until: 23:00,            !- Field 66
    0.558,                   !- Field 67
    Until: 24:00,            !- Field 68
    0.363,                   !- Field 69
    For: Sunday Holidays AllOtherDays,  !- Field 70
    Until: 06:00,            !- Field 71
    0.0,                     !- Field 72
    Until: 07:00,            !- Field 73
    0.144,                   !- Field 74
    Until: 09:00,            !- Field 75
    0.558,                   !- Field 76
    Until: 11:00,            !- Field 77
    0.258,                   !- Field 78
    Until: 12:00,            !- Field 79
    0.363,                   !- Field 80
    Until: 14:00,            !- Field 81
    0.558,                   !- Field 82
    Until: 15:00,            !- Field 83
    0.363,                   !- Field 84
    Until: 16:00,            !- Field 85
    0.258,                   !- Field 86
    Until: 17:00,            !- Field 87
    0.363,                   !- Field 88
    Until: 18:00,            !- Field 89
    0.462,                   !- Field 90
    Until: 19:00,            !- Field 91
    0.558,                   !- Field 92
    Until: 20:00,            !- Field 93
    0.65,                    !- Field 94
    Until: 21:00,            !- Field 95
    0.74,                    !- Field 96
    Until: 22:00,            !- Field 97
    0.462,                   !- Field 98
    Until: 24:00,            !- Field 99
    0.258;                   !- Field 100
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
Zone,
    Dining,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    371.74763838,            !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Kitchen,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    139.40559665,            !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    Attic,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    511.15323503,            !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area
!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========
ZoneList,
    ZL_All_RestaurantSitDown,!- Name
    Dining,                  !- Zone 1 Name
    Kitchen,                 !- Zone 2 Name
    Attic;                   !- Zone 3 Name
!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
People,
    People_Dining,           !- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownRestaurantOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    3.552092e-01,            !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    DiningAreaPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
People,
    People_Kitchen,          !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownKitchenOccupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    3.229175e-02,            !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    KitchenPeopleActivityLevel,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}
!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
Lights,
    Lights_Dining,           !- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownRestaurantLights,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76391042,  !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
Lights,
    Lights_Kitchen,          !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownKitchenLights,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.9166925,  !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.58,                    !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ComplianceLtg,           !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}
!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
ElectricEquipment,
    Equip_Dining,            !- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownRestaurantElecEquipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38195520835485,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Receptacle;              !- End-Use Subcategory
ElectricEquipment,
    Refrig_Dining,           !- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownRestaurantRefrigeration,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.690977604177425,       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    Refrigeration;           !- End-Use Subcategory
ElectricEquipment,
    Equip_Kitchen,           !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownKitchenElecEquipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16.145865625064552,      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Receptacle;              !- End-Use Subcategory
ElectricEquipment,
    Refrig_Kitchen,          !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownKitchenRefrigeration,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12.055579666714866,      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    Refrigeration;           !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========
GasEquipment,
    GasEquip_Kitchen,        !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownKitchenGasEquipment,  !- Schedule Name
    Power/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    253.662,                 !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.85,                    !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Gas;                     !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
ZoneInfiltration:DesignFlowRate,
    Infil_Dining,            !- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownRestaurantInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.002679803,  !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Infil_Kitchen,           !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownKitchenInfiltration,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.002679803,  !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis
ZoneInfiltration:DesignFlowRate,
    Dining_Door_Infiltration,!- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    RestaurantSitDownDoorInfiltration,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.614474994,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    attic_Infiltration,      !- Name
    attic,                   !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.2378,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient
!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
Exterior:Lights,
    ExtLights_Motion_RestaurantSitDown,  !- Name
    RestaurantSitDownExtLightingMotionCtrl,  !- Schedule Name
    760.855574,              !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting - Motion;  !- End-Use Subcategory
Exterior:Lights,
    ExtLights_NonMotion_RestaurantSitDown,  !- Name
    RestaurantSitDownExtLightingNonMotionCtrl,  !- Schedule Name
    136.863467,              !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting -NonMotion;  !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========
DesignSpecification:OutdoorAir,
    DSOA_Dining,             !- Name
    Maximum,                 !- Outdoor Air Method
    7.07921175e-05,          !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
DesignSpecification:OutdoorAir,
    DSOA_Kitchen,            !- Name
    Maximum,                 !- Outdoor Air Method
    7.07921175e-05,          !- Outdoor Air Flow per Person {m3/s-person}
    7.620003e-04,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    2.13084270604801,        !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    NonResBaseGasSHWSystem,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    57.2222222222223,        !- Design Loop Exit Temperature {C}
    44.4444444444444,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
ZoneControl:Thermostat,
    ZC_Dining,               !- Name
    Dining,                  !- Zone or ZoneList Name
    Dining Zn Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_Dining,            !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
ZoneControl:Thermostat,
    ZC_Kitchen,              !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Kitchen Zn Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TSDSP_Kitchen,           !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
ThermostatSetpoint:DualSetpoint,
    TSDSP_Dining,            !- Name
    RestaurantSitDownRestaurantHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDownRestaurantClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    TSDSP_Kitchen,           !- Name
    RestaurantSitDownKitchenHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDownKitchenClgSetpt;  !- Cooling Setpoint Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    NonResBaseGasSHWSystem Pump Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,  !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Water Heater Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    NonResBaseGasWaterHeater,!- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    WU_Dining Connections,   !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    WU_Kitchen Connections,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    NonResBaseGasSHWSystem Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,  !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,  !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;  !- Component 1 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    NonResBaseGasSHWSystem Supply Branches,  !- Name
    NonResBaseGasSHWSystem Pump Branch,  !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,  !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,  !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;  !- Branch 4 Name
BranchList,
    NonResBaseGasSHWSystem Demand Branches,  !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,  !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,  !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,  !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,  !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;  !- Branch 5 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
Connector:Splitter,
    NonResBaseGasSHWSystem Supply Splitter,  !- Name
    NonResBaseGasSHWSystem Pump Branch,  !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,  !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;  !- Outlet Branch 2 Name
Connector:Splitter,
    NonResBaseGasSHWSystem Demand Splitter,  !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,  !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,  !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,  !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;  !- Outlet Branch 3 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
Connector:Mixer,
    NonResBaseGasSHWSystem Supply Mixer,  !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,  !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,  !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;  !- Inlet Branch 2 Name
Connector:Mixer,
    NonResBaseGasSHWSystem Demand Mixer,  !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,  !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,  !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,  !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;  !- Inlet Branch 3 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
ConnectorList,
    NonResBaseGasSHWSystem Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;  !- Connector 2 Name
ConnectorList,
    NonResBaseGasSHWSystem Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;  !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Supply Bypass Pipe,  !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,  !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;  !- Outlet Node Name
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Supply Outlet Pipe,  !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Demand Inlet Pipe,  !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Demand Bypass Pipe,  !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;  !- Outlet Node Name
Pipe:Adiabatic,
    NonResBaseGasSHWSystem Demand Outlet Pipe,  !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;  !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    NonResBaseGasSHWSystem Pump,  !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,  !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
WaterHeater:Mixed,
    NonResBaseGasWaterHeater,!- Name
    0.401253671999999,       !- Tank Volume {m3}
    SHWSystemSetpointTemp135,!- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    20666.7878298,           !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,  !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.80146986840001,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    9.80146986840001,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,  !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
PlantLoop,
    NonResBaseGasSHWSystem,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,  !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    NonResBaseGasSHWSystem Supply Inlet Node,  !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,  !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,  !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,  !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,  !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,  !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,  !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None,                    !- Pressure Simulation Type
    2;                       !- Loop Circulation Time {minutes}
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
PlantEquipmentList,
    NonResBaseGasSHWSystem Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    NonResBaseGasWaterHeater;!- Equipment 1 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
PlantEquipmentOperation:HeatingLoad,
    NonResBaseGasSHWSystem Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    NonResBaseGasSHWSystem Equipment List;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
PlantEquipmentOperationSchemes,
    NonResBaseGasSHWSystem Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Scheduled,
    NonResBaseGasSHWSystem SPM Scheduled,  !- Name
    Temperature,             !- Control Variable
    TargetSHWTemp135,        !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
WaterUse:Equipment,
    WU_Dining,               !- Name
    DHW-Gas,                 !- End-Use Subcategory
    0.00001577255,           !- Peak Flow Rate {m3/s}
    RestaurantSitDownRestaurantServiceHotWater,  !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Dining;                  !- Zone Name
WaterUse:Equipment,
    WU_Kitchen,              !- Name
    DHW-Gas,                 !- End-Use Subcategory
    0.00017034354,           !- Peak Flow Rate {m3/s}
    RestaurantSitDownKitchenServiceHotWater,  !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,        !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen;                 !- Zone Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
WaterUse:Connections,
    WU_Dining Connections,   !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    WU_Dining;               !- Water Use Equipment 1 Name
WaterUse:Connections,
    WU_Kitchen Connections,  !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,  !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    WU_Kitchen;              !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    Dining,                  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Dining,             !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;              !- Type of Space Sum to Use
Sizing:Zone,
    Kitchen,                 !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Kitchen,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;              !- Type of Space Sum to Use
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    BaseAirSys3a-Kitchen,    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    35.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    autosize;                !- Occupant Diversity
Sizing:System,
    BaseAirSys3a-Dining,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    35.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    autosize;                !- Occupant Diversity
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    BaseCAVNoReheatTrmlUnit-1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseAirSys3a-Dining Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    BaseCAVNoReheatTrmlUnit-1 Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    BaseCAVNoReheatTrmlUnit-2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseAirSys3a-Kitchen Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    BaseCAVNoReheatTrmlUnit-2 Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    ADU BaseCAVNoReheatTrmlUnit-1,  !- Name
    BaseCAVNoReheatTrmlUnit-1 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    BaseCAVNoReheatTrmlUnit-1,  !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction
ZoneHVAC:AirDistributionUnit,
    ADU BaseCAVNoReheatTrmlUnit-2,  !- Name
    BaseCAVNoReheatTrmlUnit-2 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    BaseCAVNoReheatTrmlUnit-2,  !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Dining Equipment List,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Dining Toilet Exhaust BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU BaseCAVNoReheatTrmlUnit-1,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Kitchen Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen BaseExhFan,      !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU BaseCAVNoReheatTrmlUnit-2,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Dining,                  !- Zone Name
    Dining Equipment List,   !- Zone Conditioning Equipment List Name
    Dining Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Dining Toilet Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Dining Room Air Node,    !- Zone Air Node Name
    Dining Return Node List; !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Kitchen,                 !- Zone Name
    Kitchen Equipment List,  !- Zone Conditioning Equipment List Name
    Kitchen Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    Kitchen Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen Room Air Node,   !- Zone Air Node Name
    Kitchen Return Node List;!- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========
Fan:ConstantVolume,
    BaseSys3a-Dining SupFan, !- Name
    RestaurantSitDownRestaurantHVACAvail,  !- Availability Schedule Name
    0.59,                 !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Air Inlet Node Name
    BaseSys3a-Dining SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:ConstantVolume,
    BaseSys3a-Kitchen SupFan,!- Name
    RestaurantSitDownKitchenHVACAvail,  !- Availability Schedule Name
    0.59,                 !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Air Inlet Node Name
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    Kitchen BaseExhFan,      !- Name
    RestaurantSitDownKitchenHVACAvail,  !- Availability Schedule Name
    0.4325,                  !- Fan Total Efficiency
    595.957647695,           !- Pressure Rise {Pa}
    2.13084270604801,        !- Maximum Flow Rate {m3/s}
    Kitchen BaseExhFan Inlet Node,  !- Air Inlet Node Name
    Kitchen BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    RestaurantFastFoodKitchenExhaustHoodEqualOrLessThan5000cfm,  !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    Dining Toilet Exhaust BaseExhFan,  !- Name
    RestaurantSitDownRestaurantHVACAvail,  !- Availability Schedule Name
    0.4325,                  !- Fan Total Efficiency
    595.957647695,           !- Pressure Rise {Pa}
    9.43894886400002E-02,    !- Maximum Flow Rate {m3/s}
    Dining Toilet BaseExhFan Inlet Node,  !- Air Inlet Node Name
    Dining Toilet BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Off;                     !- Balanced Exhaust Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    BaseSys3a-Dining CoilClg,!- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseSys3a-Dining OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    BaseSys3a-Dining CoilClg Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    47.2363158771483,        !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings
Coil:Cooling:DX:SingleSpeed,
    BaseSys3a-Kitchen CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseSys3a-Kitchen OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    BaseSys3a-Kitchen CoilClg Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    47.2363158771483,        !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========
Coil:Heating:Fuel,
    BaseSys3a-Kitchen CoilHtg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.815459,                !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseSys3a-Kitchen CoilClg Outlet Node,  !- Air Inlet Node Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Air Outlet Node Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Temperature Setpoint Node Name
    0,                       !- On Cycle Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}
Coil:Heating:Fuel,
    BaseSys3a-Dining CoilHtg,!- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.815459,                !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseSys3a-Dining CoilClg Outlet Node,  !- Air Inlet Node Name
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Air Outlet Node Name
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Temperature Setpoint Node Name
    0,                       !- On Cycle Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========
CoilSystem:Cooling:DX,
    BaseSys3a-Kitchen CoilClg CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseSys3a-Kitchen OACtrl OA System Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    BaseSys3a-Kitchen CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    BaseSys3a-Kitchen CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys3a-Kitchen CoilClg,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2;                       !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}
CoilSystem:Cooling:DX,
    BaseSys3a-Dining CoilClg CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseSys3a-Dining OACtrl OA System Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    BaseSys3a-Dining CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    BaseSys3a-Dining CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys3a-Dining CoilClg,!- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2;                       !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========
HeatExchanger:AirToAir:SensibleAndLatent,
    KitchenHtRcvry,          !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    BaseSys3a-Kitchen OACtrl OA System OA Node,  !- Supply Air Inlet Node Name
    KitchenHtRcvry OA Stream Outlet Node,  !- Supply Air Outlet Node Name
    BaseSys3a-Kitchen OACtrl OA System Relief Node,  !- Exhaust Air Inlet Node Name
    BaseSys3a-Kitchen OACtrl-2 OA System Relief Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    BaseHtRcvry_1,           !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseHtRcvry_3;           !- Sensible Effectiveness of Cooling Air Flow Curve Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    BaseSys3a-Kitchen OACtrl,!- Name
    BaseSys3a-Kitchen OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
    BaseAirSys3a-Kitchen Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    BaseSys3a-Kitchen OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    BaseSys3a-Kitchen OACtrl OA System OA Node,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    RestaurantSitDownKitchenHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    RestaurantSitDownKitchenHVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys3a-Kitchen OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys3a-Dining OACtrl, !- Name
    BaseSys3a-Dining OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
    BaseAirSys3a-Dining Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    BaseSys3a-Dining OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    BaseSys3a-Dining OACtrl OA System OA Node,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    RestaurantSitDownRestaurantHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    RestaurantSitDownRestaurantHVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys3a-Dining OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    BaseSys3a-Dining OACtrl Mech Vent Controller,  !- Name
    RestaurantSitDownRestaurantHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Dining,                  !- Zone or ZoneList 1 Name
    DSOA_Dining,             !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys3a-Kitchen OACtrl Mech Vent Controller,  !- Name
    RestaurantSitDownKitchenHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Kitchen,                 !- Zone or ZoneList 1 Name
    DSOA_Kitchen,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    BaseSys3a-Kitchen OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    BaseSys3a-Kitchen OACtrl;!- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys3a-Dining OACtrl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    BaseSys3a-Dining OACtrl; !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    BaseAirSys3a-Kitchen,    !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys3a-Kitchen Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BaseAirSys3a-Kitchen Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    BaseAirSys3a-Kitchen Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    BaseAirSys3a-Kitchen Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    BaseAirSys3a-Kitchen Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    0;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys3a-Dining,     !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys3a-Dining Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BaseAirSys3a-Dining Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    BaseAirSys3a-Dining Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    BaseAirSys3a-Dining Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    BaseAirSys3a-Dining Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys3a-Kitchen OACtrl OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    KitchenHtRcvry,          !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    BaseSys3a-Kitchen OACtrl OA System Outdoor Air Mixer;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys3a-Dining OACtrl OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    BaseSys3a-Dining OACtrl OA System Outdoor Air Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    BaseSys3a-Kitchen OACtrl OA System,  !- Name
    BaseSys3a-Kitchen OACtrl OA System Controller List,  !- Controller List Name
    BaseSys3a-Kitchen OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys3a-Dining OACtrl OA System,  !- Name
    BaseSys3a-Dining OACtrl OA System Controller List,  !- Controller List Name
    BaseSys3a-Dining OACtrl OA System Equipment List;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    BaseSys3a-Kitchen OACtrl OA System Outdoor Air Mixer,  !- Name
    BaseSys3a-Kitchen OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    KitchenHtRcvry OA Stream Outlet Node,  !- Outdoor Air Stream Node Name
    BaseSys3a-Kitchen OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
    BaseAirSys3a-Kitchen Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys3a-Dining OACtrl OA System Outdoor Air Mixer,  !- Name
    BaseSys3a-Dining OACtrl OA System Mixed Air Node,  !- Mixed Air Node Name
    BaseSys3a-Dining OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
    BaseSys3a-Dining OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
    BaseAirSys3a-Dining Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    BaseAirSys3a-Kitchen Zone Splitter,  !- Name
    BaseAirSys3a-Kitchen Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    BaseAirSys3a-Kitchen Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys3a-Dining Zone Splitter,  !- Name
    BaseAirSys3a-Dining Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    BaseAirSys3a-Dining Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    BaseAirSys3a-Kitchen BaseAirSys13 Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    BaseAirSys3a-Kitchen Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    BaseAirSys3a-Kitchen Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys3a-Dining BaseAirSys7or3a Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    BaseAirSys3a-Dining Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    BaseAirSys3a-Dining Zone Splitter;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    BaseAirSys3a-Kitchen Zone Mixer,  !- Name
    BaseAirSys3a-Kitchen Zone Mixer Outlet Node,  !- Outlet Node Name
    Kitchen Return Air Node; !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    BaseAirSys3a-Dining Zone Mixer,  !- Name
    BaseAirSys3a-Dining Zone Mixer Outlet Node,  !- Outlet Node Name
    Dining Return Air Node;  !- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    BaseAirSys3a-Kitchen Return Path,  !- Name
    BaseAirSys3a-Kitchen Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    BaseAirSys3a-Kitchen Zone Mixer;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys3a-Dining Return Path,  !- Name
    BaseAirSys3a-Dining Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    BaseAirSys3a-Dining Zone Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    BaseAirSys3a-Kitchen Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    BaseSys3a-Kitchen OACtrl OA System,  !- Component 1 Name
    BaseAirSys3a-Kitchen Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    BaseSys3a-Kitchen OACtrl OA System Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    BaseSys3a-Kitchen CoilClg CoilSystem,  !- Component 2 Name
    BaseSys3a-Kitchen OACtrl OA System Mixed Air Node,  !- Component 2 Inlet Node Name
    BaseSys3a-Kitchen CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    BaseSys3a-Kitchen CoilHtg,  !- Component 3 Name
    BaseSys3a-Kitchen CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    BaseSys3a-Kitchen SupFan,!- Component 4 Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    BaseSys3a-Kitchen SupFan Outlet Node;  !- Component 4 Outlet Node Name
Branch,
    BaseAirSys3a-Dining Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    BaseSys3a-Dining OACtrl OA System,  !- Component 1 Name
    BaseAirSys3a-Dining Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    BaseSys3a-Dining OACtrl OA System Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    BaseSys3a-Dining CoilClg CoilSystem,  !- Component 2 Name
    BaseSys3a-Dining OACtrl OA System Mixed Air Node,  !- Component 2 Inlet Node Name
    BaseSys3a-Dining CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    BaseSys3a-Dining CoilHtg,!- Component 3 Name
    BaseSys3a-Dining CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    BaseSys3a-Dining SupFan, !- Component 4 Name
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    BaseSys3a-Dining SupFan Outlet Node;  !- Component 4 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    BaseAirSys3a-Kitchen Supply Branches,  !- Name
    BaseAirSys3a-Kitchen Main Branch;  !- Branch 1 Name
BranchList,
    BaseAirSys3a-Dining Supply Branches,  !- Name
    BaseAirSys3a-Dining Main Branch;  !- Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    Dining Inlet Node List,  !- Name
    BaseCAVNoReheatTrmlUnit-1 Outlet Node;  !- Node 1 Name
NodeList,
    Dining Return Node List, !- Name
    Dining Return Air Node;  !- Node 1 Name
NodeList,
    Kitchen Inlet Node List, !- Name
    BaseCAVNoReheatTrmlUnit-2 Outlet Node;  !- Node 1 Name
NodeList,
    Kitchen Exhaust Node List,  !- Name
    Kitchen BaseExhFan Inlet Node;  !- Node 1 Name
NodeList,
    Kitchen Return Node List,!- Name
    Kitchen Return Air Node; !- Node 1 Name
NodeList,
    BaseAirSys3a-Kitchen Supply Outlet Nodes,  !- Name
    BaseSys3a-Kitchen SupFan Outlet Node;  !- Node 1 Name
NodeList,
    BaseAirSys3a-Kitchen Demand Inlet Nodes,  !- Name
    BaseAirSys3a-Kitchen Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    BaseAirSys3a-Dining Supply Outlet Nodes,  !- Name
    BaseSys3a-Dining SupFan Outlet Node;  !- Node 1 Name
NodeList,
    BaseAirSys3a-Dining Demand Inlet Nodes,  !- Name
    BaseAirSys3a-Dining Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Dining Toilet Exhaust Node List,  !- Name
    Dining Toilet BaseExhFan Inlet Node;  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node,  !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    BaseSys3a-Kitchen OACtrl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    BaseSys3a-Dining OACtrl OA System OA Node;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
AvailabilityManager:Scheduled,
    BaseSys3a-Kitchen OACtrl OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    BaseSys3a-Dining OACtrl OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RestaurantSitDownKitchenHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Kitchen;                 !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RestaurantSitDownRestaurantHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Dining;                  !- Control Zone or Zone List Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    BaseSys3a-Kitchen OACtrl OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    BaseSys3a-Kitchen OACtrl OA System Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    BaseSys3a-Dining OACtrl OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    BaseSys3a-Dining OACtrl OA System Availability Manager;  !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========
SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDining - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Dining,                  !- Control Zone Name
    Dining Room Air Node,    !- Zone Node Name
    BaseCAVNoReheatTrmlUnit-1 Outlet Node,  !- Zone Inlet Node Name
    BaseSys3a-Dining SupFan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Heating,
    SupAirTemp MngrKitchen - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Kitchen,                 !- Control Zone Name
    Kitchen Room Air Node,   !- Zone Node Name
    BaseCAVNoReheatTrmlUnit-2 Outlet Node,  !- Zone Inlet Node Name
    BaseSys3a-Kitchen SupFan Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========
SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDining - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    18.3333333333333,        !- Maximum Supply Air Temperature {C}
    Dining,                  !- Control Zone Name
    Dining Room Air Node,    !- Zone Node Name
    BaseCAVNoReheatTrmlUnit-1 Outlet Node,  !- Zone Inlet Node Name
    BaseAirSys3a-Dining Demand Inlet Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrKitchen - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    18.3333333333333,        !- Maximum Supply Air Temperature {C}
    Kitchen,                 !- Control Zone Name
    Kitchen Room Air Node,   !- Zone Node Name
    BaseCAVNoReheatTrmlUnit-2 Outlet Node,  !- Zone Inlet Node Name
    BaseAirSys3a-Kitchen Demand Inlet Nodes;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    BaseSys3a-Kitchen OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys3a-Kitchen OACtrl OA System Mixed Air Node,  !- Setpoint Node or NodeList Name
    ,                        !- Cooling Coil Inlet Node Name
    ,                        !- Cooling coil Outlet Node Name
    7.2;                     !- Minimum Temperature at Cooling Coil Outlet Node {C}
SetpointManager:MixedAir,
    BaseSys3a-Kitchen CoilClg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys3a-Kitchen CoilClg Outlet Node,  !- Setpoint Node or NodeList Name
    ,                        !- Cooling Coil Inlet Node Name
    ,                        !- Cooling coil Outlet Node Name
    7.2;                     !- Minimum Temperature at Cooling Coil Outlet Node {C}
SetpointManager:MixedAir,
    BaseSys3a-Kitchen CoilHtg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Setpoint Node or NodeList Name
    ,                        !- Cooling Coil Inlet Node Name
    ,                        !- Cooling coil Outlet Node Name
    7.2;                     !- Minimum Temperature at Cooling Coil Outlet Node {C}
SetpointManager:MixedAir,
    BaseSys3a-Dining OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys3a-Dining SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys3a-Dining SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys3a-Dining OACtrl OA System Mixed Air Node,  !- Setpoint Node or NodeList Name
    ,                        !- Cooling Coil Inlet Node Name
    ,                        !- Cooling coil Outlet Node Name
    7.2;                     !- Minimum Temperature at Cooling Coil Outlet Node {C}
SetpointManager:MixedAir,
    BaseSys3a-Dining CoilClg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys3a-Dining SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys3a-Dining SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys3a-Dining CoilClg Outlet Node,  !- Setpoint Node or NodeList Name
    ,                        !- Cooling Coil Inlet Node Name
    ,                        !- Cooling coil Outlet Node Name
    7.2;                     !- Minimum Temperature at Cooling Coil Outlet Node {C}
SetpointManager:MixedAir,
    BaseSys3a-Dining CoilHtg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys3a-Dining SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys3a-Dining SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys3a-Dining CoilHtg Outlet Node,  !- Setpoint Node or NodeList Name
    ,                        !- Cooling Coil Inlet Node Name
    ,                        !- Cooling coil Outlet Node Name
    7.2;                     !- Minimum Temperature at Cooling Coil Outlet Node {C}
SetpointManager:MixedAir,
    KitchenHtRcvry OA Stream Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys3a-Kitchen CoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys3a-Kitchen SupFan Outlet Node,  !- Fan Outlet Node Name
    KitchenHtRcvry OA Stream Outlet Node,  !- Setpoint Node or NodeList Name
    ,                        !- Cooling Coil Inlet Node Name
    ,                        !- Cooling coil Outlet Node Name
    7.2;                     !- Minimum Temperature at Cooling Coil Outlet Node {C}
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8,                     !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0.322578,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47,                    !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0.338899,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,!- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    4.4744,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
Curve:Cubic,
    FanVSDPerfSpResetPwrRatio_fCFMRatio,  !- Name
    0.027828,                !- Coefficient1 Constant
    0.026583,                !- Coefficient2 x
    -0.087069,               !- Coefficient3 x**2
    1.03092,                 !- Coefficient4 x**3
    0.42,                    !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.1,                     !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29,                    !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33,                    !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29,                    !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33,                    !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    HxAirFlowRatio,          !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    effectiveness_IndependentVariableList,  !- Name
    HxAirFlowRatio;          !- Independent Variable 1 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    BaseHtRcvry_1,           !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
Table:Lookup,
    BaseHtRcvry_3,           !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.6,                     !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.65,                    !- Output Value 1
    0.6;                     !- Output Value 2
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========
Schedule:Day:Interval,
    Refrigeration Default Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1
Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    0.0070282399299475,      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    1;                       !- Value Until Time 4
Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    14:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4
Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.994746181163651,       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.0070282399299475;      !- Value Until Time 4
Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.6,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========
Schedule:Week:Daily,
    Case_Credit_Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name
Schedule:Week:Daily,
    Case_Restock_Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name
Schedule:Week:Daily,
    DefrostDripDown_Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name
Schedule:Week:Daily,
    Defrost_Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name
Schedule:Week:Daily,
    Refrigeration Schedule Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Default Day,  !- Sunday Schedule:Day Name
    Refrigeration Default Day,  !- Monday Schedule:Day Name
    Refrigeration Default Day,  !- Tuesday Schedule:Day Name
    Refrigeration Default Day,  !- Wednesday Schedule:Day Name
    Refrigeration Default Day,  !- Thursday Schedule:Day Name
    Refrigeration Default Day,  !- Friday Schedule:Day Name
    Refrigeration Default Day,  !- Saturday Schedule:Day Name
    Refrigeration Default Day,  !- Holiday Schedule:Day Name
    Refrigeration Default Day,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Default Day,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Default Day,  !- CustomDay1 Schedule:Day Name
    Refrigeration Default Day;  !- CustomDay2 Schedule:Day Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========
Schedule:Year,
    Case_Credit_Schedule,    !- Name
    OnOff,                   !- Schedule Type Limits Name
    Case_Credit_Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
Schedule:Year,
    Case_Restock_Schedule,   !- Name
    OnOff,                   !- Schedule Type Limits Name
    Case_Restock_Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
Schedule:Year,
    DefrostDripDown_Schedule,!- Name
    OnOff,                   !- Schedule Type Limits Name
    DefrostDripDown_Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
Schedule:Year,
    Defrost_Schedule,        !- Name
    OnOff,                   !- Schedule Type Limits Name
    Defrost_Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
Schedule:Year,
    Refrigeration Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Refrigeration Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========
Refrigeration:Case,
    SelfContainedDisplayCase,!- Name
    Always On Discrete,      !- Availability Schedule Name
    Kitchen,                 !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    734,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.66,                    !- Case Length {m}
    2,                       !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    15.714285714286,         !- Standard Case Fan Power per Unit Length {W/m}
    15.714285714286,         !- Operating Case Fan Power per Unit Length {W/m}
    33,                      !- Standard Case Lighting Power per Unit Length {W/m}
    0,                       !- Installed Case Lighting Power per Unit Length {W/m}
    RestaurantSitDownKitchenOccupancy,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0,                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.2,                     !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Case_Restock_Schedule,   !- Case Defrost Schedule Name
    Case_Credit_Schedule,    !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    Case_Restock_Schedule,   !- Refrigerated Case Restocking Schedule Name
    Case_Credit_Schedule,    !- Case Credit Fraction Schedule Name
    -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========
Refrigeration:CaseAndWalkInList,
    LT_Refrigeration System Case and Walkin List,  !- Name
    Walk In Freezer;         !- Case or WalkIn 1 Name
Refrigeration:CaseAndWalkInList,
    MT_Refrigeration System Case and Walkin List,  !- Name
    SelfContainedDisplayCase;!- Case or WalkIn 1 Name
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CONDENSER:AIRCOOLED ===========
Refrigeration:Condenser:AirCooled,
    Air Cooled Refrigeration Condenser_LT,  !- Name
    Refrigeration Condenser Air Cooled HR Curve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0,                       !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    350,                     !- Rated Fan Power {W}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    ,                        !- Air Inlet Node Name or Zone Name
    General,                 !- End-Use Subcategory
    0,                       !- Condenser Refrigerant Operating Charge Inventory {kg}
    0,                       !- Condensate Receiver Refrigerant Inventory {kg}
    0;                       !- Condensate Piping Refrigerant Inventory {kg}
Refrigeration:Condenser:AirCooled,
    Air Cooled Refrigeration Condenser_MT,  !- Name
    Refrigeration Condenser Air Cooled HR Curve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0,                       !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    350,                     !- Rated Fan Power {W}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    ,                        !- Air Inlet Node Name or Zone Name
    General,                 !- End-Use Subcategory
    0,                       !- Condenser Refrigerant Operating Charge Inventory {kg}
    0,                       !- Condensate Receiver Refrigerant Inventory {kg}
    0;                       !- Condensate Piping Refrigerant Inventory {kg}
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSOR ===========
Refrigeration:Compressor,
    Refrigeration Compressor_Rack1,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    30,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
Refrigeration:Compressor,
    Refrigeration Compressor - Rack2,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    35,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORLIST ===========
Refrigeration:CompressorList,
    LT_Refrigeration System Compressor List,  !- Name
    Refrigeration Compressor_Rack1;  !- Refrigeration Compressor 1 Name
Refrigeration:CompressorList,
    MT_Refrigeration System Compressor List,  !- Name
    Refrigeration Compressor - Rack2;  !- Refrigeration Compressor 1 Name
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:SYSTEM ===========
Refrigeration:System,
    LT_Refrigeration System, !- Name
    LT_Refrigeration System Case and Walkin List,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Air Cooled Refrigeration Condenser_LT,  !- Refrigeration Condenser Name
    LT_Refrigeration System Compressor List,  !- Compressor or CompressorList Name
    21,                      !- Minimum Condensing Temperature {C}
    R404a,                   !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    0,                       !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    General,                 !- End-Use Subcategory
    1,                       !- Number of Compressor Stages
    None,                    !- Intercooler Type
    0.8;                     !- Shell-and-Coil Intercooler Effectiveness
Refrigeration:System,
    MT_Refrigeration System, !- Name
    MT_Refrigeration System Case and Walkin List,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Air Cooled Refrigeration Condenser_MT,  !- Refrigeration Condenser Name
    MT_Refrigeration System Compressor List,  !- Compressor or CompressorList Name
    21,                      !- Minimum Condensing Temperature {C}
    R507A,                   !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    0,                       !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    General,                 !- End-Use Subcategory
    1,                       !- Number of Compressor Stages
    None,                    !- Intercooler Type
    0.8;                     !- Shell-and-Coil Intercooler Effectiveness
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:WALKIN ===========
Refrigeration:WalkIn,
    Walk In Freezer,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    2686.44,                 !- Rated Coil Cooling Capacity {W}
    -23,                     !- Operating Temperature {C}
    -35,                     !- Rated Cooling Source Temperature {C}
    0,                       !- Rated Total Heating Power {W}
    Always On Discrete,      !- Heating Power Schedule Name
    72,                      !- Rated Cooling Coil Fan Power {W}
    0,                       !- Rated Circulation Fan Power {W}
    120,                     !- Rated Total Lighting Power {W}
    RestaurantSitDownKitchenLights,  !- Lighting Schedule Name
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    Defrost_Schedule,        !- Defrost Schedule Name
    DefrostDripDown_Schedule,!- Defrost Drip-Down Schedule Name
    1998.36,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    Case_Restock_Schedule,   !- Restocking Schedule Name
    0,                       !- Average Refrigerant Charge Inventory {kg}
    13,                      !- Insulated Floor Surface Area {m2}
    0.207,                   !- Insulated Floor U-Value {W/m2-K}
    Kitchen,                 !- Zone 1 Name
    43.4,                    !- Total Insulated Surface Area Facing Zone 1 {m2}
    0.235,                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
    0,                       !- Area of Glass Reach In Doors Facing Zone 1 {m2}
    1.5,                     !- Height of Glass Reach In Doors Facing Zone 1 {m}
    1.136,                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Glass Reach In Door Opening Schedule Name Facing Zone 1
    2,                       !- Area of Stocking Doors Facing Zone 1 {m2}
    2,                       !- Height of Stocking Doors Facing Zone 1 {m}
    0.3785,                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Stocking Door Opening Schedule Name Facing Zone 1
    StripCurtain;            !- Stocking Door Opening Protection Type Facing Zone 1
!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========
Curve:Linear,
    Refrigeration Condenser Air Cooled HR Curve,  !- Name
    0,                       !- Coefficient1 Constant
    22000,                   !- Coefficient2 x
    5,                       !- Minimum Value of x
    22.2;                    !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Refrigerated Case Defrost Modifier Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Refrigerated Case Latent Credit Curve,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -6.02558e-05,            !- Coefficient3 x**2
    1.23732e-06,             !- Coefficient4 x**3
    -35,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
Curve:Bicubic,
    Refrigeration Compressor Capacity Curve,  !- Name
    83249.9,                 !- Coefficient1 Constant
    3147.96,                 !- Coefficient2 x
    44.9276,                 !- Coefficient3 x**2
    -1035.51,                !- Coefficient4 y
    3.74692,                 !- Coefficient5 y**2
    -37.3907,                !- Coefficient6 x*y
    0.179897,                !- Coefficient7 x**3
    -0.0199971,              !- Coefficient8 y**3
    -0.481641,               !- Coefficient9 x**2*y
    0.0428673,               !- Coefficient10 x*y**2
    -23.3,                   !- Minimum Value of x
    7.2,                     !- Maximum Value of x
    10,                      !- Minimum Value of y
    60,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Capacity;                !- Output Unit Type
Curve:Bicubic,
    Refrigeration Compressor Power Curve,  !- Name
    4451.46,                 !- Coefficient1 Constant
    -166.108,                !- Coefficient2 x
    -5.35664,                !- Coefficient3 x**2
    263.553,                 !- Coefficient4 y
    -0.958849,               !- Coefficient5 y**2
    8.09252,                 !- Coefficient6 x*y
    -0.0239354,              !- Coefficient7 x**3
    0.000633306,             !- Coefficient8 y**3
    0.0778798,               !- Coefficient9 x**2*y
    -0.0167386,              !- Coefficient10 x*y**2
    -23.3,                   !- Minimum Value of x
    7.2,                     !- Maximum Value of x
    10,                      !- Minimum Value of y
    60,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Power;                   !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========
!  Version,
!    23.2;                   !- Version Identifier
FluidProperties:Name,
    R404a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type
!  Version,
!    23.2;                   !- Version Identifier
FluidProperties:Name,
    R507A,                   !- Fluid Name
    Refrigerant;             !- Fluid Type
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========
! =============================================================================
!                Saturated Property Data for Refrigerant R404a
!                Critical Pressure:       kPa
!                Critical Temperature:     degC
! =============================================================================
FluidProperties:Temperatures,
    R404aSaturatedTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -69.000,                 !- Temperature 2 {C}
    -66.000,                 !- Temperature 3 {C}
    -63.000,                 !- Temperature 4 {C}
    -60.000,                 !- Temperature 5 {C}
    -57.000,                 !- Temperature 6 {C}
    -54.000,                 !- Temperature 7 {C}
    -51.000,                 !- Temperature 8 {C}
    -48.000,                 !- Temperature 9 {C}
    -45.000,                 !- Temperature 10 {C}
    -42.000,                 !- Temperature 11 {C}
    -39.000,                 !- Temperature 12 {C}
    -36.000,                 !- Temperature 13 {C}
    -33.000,                 !- Temperature 14 {C}
    -30.000,                 !- Temperature 15 {C}
    -27.000,                 !- Temperature 16 {C}
    -24.000,                 !- Temperature 17 {C}
    -21.000,                 !- Temperature 18 {C}
    -18.000,                 !- Temperature 19 {C}
    -15.000,                 !- Temperature 20 {C}
    -12.000,                 !- Temperature 21 {C}
    -9.000,                  !- Temperature 22 {C}
    -6.000,                  !- Temperature 23 {C}
    -3.000,                  !- Temperature 24 {C}
    0.000,                   !- Temperature 25 {C}
    3.000,                   !- Temperature 26 {C}
    6.000,                   !- Temperature 27 {C}
    9.000,                   !- Temperature 28 {C}
    12.000,                  !- Temperature 29 {C}
    15.000,                  !- Temperature 30 {C}
    18.000,                  !- Temperature 31 {C}
    21.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    27.000,                  !- Temperature 34 {C}
    30.000,                  !- Temperature 35 {C}
    33.000,                  !- Temperature 36 {C}
    36.000,                  !- Temperature 37 {C}
    39.000,                  !- Temperature 38 {C}
    42.000,                  !- Temperature 39 {C}
    45.000,                  !- Temperature 40 {C}
    48.000,                  !- Temperature 41 {C}
    51.000,                  !- Temperature 42 {C}
    54.000,                  !- Temperature 43 {C}
    57.000,                  !- Temperature 44 {C}
    60.000,                  !- Temperature 45 {C}
    63.000,                  !- Temperature 46 {C}
    66.000,                  !- Temperature 47 {C}
    69.000,                  !- Temperature 48 {C}
    72.000;                  !- Temperature 49 {C}
FluidProperties:Temperatures,
    R404aSuperHeatTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -66.000,                 !- Temperature 2 {C}
    -60.000,                 !- Temperature 3 {C}
    -54.000,                 !- Temperature 4 {C}
    -48.000,                 !- Temperature 5 {C}
    -45.000,                 !- Temperature 6 {C}
    -42.000,                 !- Temperature 7 {C}
    -39.000,                 !- Temperature 8 {C}
    -36.000,                 !- Temperature 9 {C}
    -33.000,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -27.000,                 !- Temperature 12 {C}
    -24.000,                 !- Temperature 13 {C}
    -21.000,                 !- Temperature 14 {C}
    -18.000,                 !- Temperature 15 {C}
    -15.000,                 !- Temperature 16 {C}
    -12.000,                 !- Temperature 17 {C}
    -9.000,                  !- Temperature 18 {C}
    -6.000,                  !- Temperature 19 {C}
    -3.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    3.000,                   !- Temperature 22 {C}
    6.000,                   !- Temperature 23 {C}
    9.000,                   !- Temperature 24 {C}
    12.000,                  !- Temperature 25 {C}
    15.000,                  !- Temperature 26 {C}
    18.000,                  !- Temperature 27 {C}
    21.000,                  !- Temperature 28 {C}
    24.000,                  !- Temperature 29 {C}
    27.000,                  !- Temperature 30 {C}
    30.000,                  !- Temperature 31 {C}
    33.000,                  !- Temperature 32 {C}
    36.000,                  !- Temperature 33 {C}
    39.000,                  !- Temperature 34 {C}
    42.000,                  !- Temperature 35 {C}
    45.000,                  !- Temperature 36 {C}
    48.000,                  !- Temperature 37 {C}
    51.000,                  !- Temperature 38 {C}
    54.000,                  !- Temperature 39 {C}
    57.000,                  !- Temperature 40 {C}
    60.000,                  !- Temperature 41 {C}
    63.000,                  !- Temperature 42 {C}
    66.000,                  !- Temperature 43 {C}
    69.000,                  !- Temperature 44 {C}
    72.000;                  !- Temperature 45 {C}
! =============================================================================
!                Saturated Property Data for Refrigerant R507a
!                Critical Pressure:      4059.280 kPa
!                Critical Temperature:    101.060 degC
! =============================================================================
FluidProperties:Temperatures,
    R507aSaturatedTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -69.000,                 !- Temperature 2 {C}
    -66.000,                 !- Temperature 3 {C}
    -63.000,                 !- Temperature 4 {C}
    -60.000,                 !- Temperature 5 {C}
    -57.000,                 !- Temperature 6 {C}
    -54.000,                 !- Temperature 7 {C}
    -51.000,                 !- Temperature 8 {C}
    -48.000,                 !- Temperature 9 {C}
    -45.000,                 !- Temperature 10 {C}
    -42.000,                 !- Temperature 11 {C}
    -39.000,                 !- Temperature 12 {C}
    -36.000,                 !- Temperature 13 {C}
    -33.000,                 !- Temperature 14 {C}
    -30.000,                 !- Temperature 15 {C}
    -27.000,                 !- Temperature 16 {C}
    -24.000,                 !- Temperature 17 {C}
    -21.000,                 !- Temperature 18 {C}
    -18.000,                 !- Temperature 19 {C}
    -15.000,                 !- Temperature 20 {C}
    -12.000,                 !- Temperature 21 {C}
    -9.000,                  !- Temperature 22 {C}
    -6.000,                  !- Temperature 23 {C}
    -3.000,                  !- Temperature 24 {C}
    0.000,                   !- Temperature 25 {C}
    3.000,                   !- Temperature 26 {C}
    6.000,                   !- Temperature 27 {C}
    9.000,                   !- Temperature 28 {C}
    12.000,                  !- Temperature 29 {C}
    15.000,                  !- Temperature 30 {C}
    18.000,                  !- Temperature 31 {C}
    21.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    27.000,                  !- Temperature 34 {C}
    30.000,                  !- Temperature 35 {C}
    33.000,                  !- Temperature 36 {C}
    36.000,                  !- Temperature 37 {C}
    39.000,                  !- Temperature 38 {C}
    42.000,                  !- Temperature 39 {C}
    45.000,                  !- Temperature 40 {C}
    48.000,                  !- Temperature 41 {C}
    51.000,                  !- Temperature 42 {C}
    54.000,                  !- Temperature 43 {C}
    57.000,                  !- Temperature 44 {C}
    60.000,                  !- Temperature 45 {C}
    63.000,                  !- Temperature 46 {C}
    66.000,                  !- Temperature 47 {C}
    69.000;                  !- Temperature 48 {C}
FluidProperties:Temperatures,
    R507aSuperHeatTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -66.000,                 !- Temperature 2 {C}
    -60.000,                 !- Temperature 3 {C}
    -54.000,                 !- Temperature 4 {C}
    -48.000,                 !- Temperature 5 {C}
    -45.000,                 !- Temperature 6 {C}
    -42.000,                 !- Temperature 7 {C}
    -39.000,                 !- Temperature 8 {C}
    -36.000,                 !- Temperature 9 {C}
    -33.000,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -27.000,                 !- Temperature 12 {C}
    -24.000,                 !- Temperature 13 {C}
    -21.000,                 !- Temperature 14 {C}
    -18.000,                 !- Temperature 15 {C}
    -15.000,                 !- Temperature 16 {C}
    -12.000,                 !- Temperature 17 {C}
    -9.000,                  !- Temperature 18 {C}
    -6.000,                  !- Temperature 19 {C}
    -3.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    3.000,                   !- Temperature 22 {C}
    6.000,                   !- Temperature 23 {C}
    9.000,                   !- Temperature 24 {C}
    12.000,                  !- Temperature 25 {C}
    15.000,                  !- Temperature 26 {C}
    18.000,                  !- Temperature 27 {C}
    21.000,                  !- Temperature 28 {C}
    24.000,                  !- Temperature 29 {C}
    27.000,                  !- Temperature 30 {C}
    30.000,                  !- Temperature 31 {C}
    33.000,                  !- Temperature 32 {C}
    36.000,                  !- Temperature 33 {C}
    39.000,                  !- Temperature 34 {C}
    42.000,                  !- Temperature 35 {C}
    45.000,                  !- Temperature 36 {C}
    48.000,                  !- Temperature 37 {C}
    51.000,                  !- Temperature 38 {C}
    54.000,                  !- Temperature 39 {C}
    57.000,                  !- Temperature 40 {C}
    60.000,                  !- Temperature 41 {C}
    63.000,                  !- Temperature 42 {C}
    66.000,                  !- Temperature 43 {C}
    69.000;                  !- Temperature 44 {C}
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Property Value 1
    2.7771E+04,              !- Property Value 2
    3.3412E+04,              !- Property Value 3
    3.9941E+04,              !- Property Value 4
    4.7457E+04,              !- Property Value 5
    5.6064E+04,              !- Property Value 6
    6.5870E+04,              !- Property Value 7
    7.6990E+04,              !- Property Value 8
    8.9542E+04,              !- Property Value 9
    1.0365E+05,              !- Property Value 10
    1.1945E+05,              !- Property Value 11
    1.3706E+05,              !- Property Value 12
    1.5664E+05,              !- Property Value 13
    1.7831E+05,              !- Property Value 14
    2.0223E+05,              !- Property Value 15
    2.2856E+05,              !- Property Value 16
    2.5743E+05,              !- Property Value 17
    2.8902E+05,              !- Property Value 18
    3.2348E+05,              !- Property Value 19
    3.6099E+05,              !- Property Value 20
    4.0171E+05,              !- Property Value 21
    4.4582E+05,              !- Property Value 22
    4.9349E+05,              !- Property Value 23
    5.4492E+05,              !- Property Value 24
    6.0027E+05,              !- Property Value 25
    6.5975E+05,              !- Property Value 26
    7.2356E+05,              !- Property Value 27
    7.9188E+05,              !- Property Value 28
    8.6492E+05,              !- Property Value 29
    9.4289E+05,              !- Property Value 30
    1.0260E+06,              !- Property Value 31
    1.1145E+06,              !- Property Value 32
    1.2086E+06,              !- Property Value 33
    1.3085E+06,              !- Property Value 34
    1.4145E+06,              !- Property Value 35
    1.5268E+06,              !- Property Value 36
    1.6457E+06,              !- Property Value 37
    1.7715E+06,              !- Property Value 38
    1.9044E+06,              !- Property Value 39
    2.0447E+06,              !- Property Value 40
    2.1929E+06,              !- Property Value 41
    2.3492E+06,              !- Property Value 42
    2.5140E+06,              !- Property Value 43
    2.6878E+06,              !- Property Value 44
    2.8712E+06,              !- Property Value 45
    3.0648E+06,              !- Property Value 46
    3.2696E+06,              !- Property Value 47
    3.4873E+06,              !- Property Value 48
    3.7237E+06;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.0749E+05,              !- Property Value 1
    1.1115E+05,              !- Property Value 2
    1.1482E+05,              !- Property Value 3
    1.1849E+05,              !- Property Value 4
    1.2218E+05,              !- Property Value 5
    1.2588E+05,              !- Property Value 6
    1.2959E+05,              !- Property Value 7
    1.3332E+05,              !- Property Value 8
    1.3706E+05,              !- Property Value 9
    1.4082E+05,              !- Property Value 10
    1.4460E+05,              !- Property Value 11
    1.4840E+05,              !- Property Value 12
    1.5222E+05,              !- Property Value 13
    1.5606E+05,              !- Property Value 14
    1.5992E+05,              !- Property Value 15
    1.6380E+05,              !- Property Value 16
    1.6771E+05,              !- Property Value 17
    1.7164E+05,              !- Property Value 18
    1.7560E+05,              !- Property Value 19
    1.7959E+05,              !- Property Value 20
    1.8361E+05,              !- Property Value 21
    1.8766E+05,              !- Property Value 22
    1.9174E+05,              !- Property Value 23
    1.9585E+05,              !- Property Value 24
    2.0000E+05,              !- Property Value 25
    2.0419E+05,              !- Property Value 26
    2.0841E+05,              !- Property Value 27
    2.1268E+05,              !- Property Value 28
    2.1700E+05,              !- Property Value 29
    2.2136E+05,              !- Property Value 30
    2.2577E+05,              !- Property Value 31
    2.3024E+05,              !- Property Value 32
    2.3476E+05,              !- Property Value 33
    2.3936E+05,              !- Property Value 34
    2.4402E+05,              !- Property Value 35
    2.4875E+05,              !- Property Value 36
    2.5358E+05,              !- Property Value 37
    2.5849E+05,              !- Property Value 38
    2.6351E+05,              !- Property Value 39
    2.6866E+05,              !- Property Value 40
    2.7394E+05,              !- Property Value 41
    2.7939E+05,              !- Property Value 42
    2.8503E+05,              !- Property Value 43
    2.9092E+05,              !- Property Value 44
    2.9713E+05,              !- Property Value 45
    3.0380E+05,              !- Property Value 46
    3.1118E+05,              !- Property Value 47
    3.2003E+05,              !- Property Value 48
    3.3838E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    3.2400E+05,              !- Property Value 1
    3.2583E+05,              !- Property Value 2
    3.2767E+05,              !- Property Value 3
    3.2951E+05,              !- Property Value 4
    3.3134E+05,              !- Property Value 5
    3.3318E+05,              !- Property Value 6
    3.3501E+05,              !- Property Value 7
    3.3684E+05,              !- Property Value 8
    3.3866E+05,              !- Property Value 9
    3.4047E+05,              !- Property Value 10
    3.4228E+05,              !- Property Value 11
    3.4408E+05,              !- Property Value 12
    3.4587E+05,              !- Property Value 13
    3.4764E+05,              !- Property Value 14
    3.4940E+05,              !- Property Value 15
    3.5114E+05,              !- Property Value 16
    3.5287E+05,              !- Property Value 17
    3.5458E+05,              !- Property Value 18
    3.5626E+05,              !- Property Value 19
    3.5793E+05,              !- Property Value 20
    3.5957E+05,              !- Property Value 21
    3.6118E+05,              !- Property Value 22
    3.6276E+05,              !- Property Value 23
    3.6430E+05,              !- Property Value 24
    3.6582E+05,              !- Property Value 25
    3.6729E+05,              !- Property Value 26
    3.6873E+05,              !- Property Value 27
    3.7011E+05,              !- Property Value 28
    3.7145E+05,              !- Property Value 29
    3.7274E+05,              !- Property Value 30
    3.7397E+05,              !- Property Value 31
    3.7513E+05,              !- Property Value 32
    3.7622E+05,              !- Property Value 33
    3.7723E+05,              !- Property Value 34
    3.7815E+05,              !- Property Value 35
    3.7898E+05,              !- Property Value 36
    3.7970E+05,              !- Property Value 37
    3.8029E+05,              !- Property Value 38
    3.8074E+05,              !- Property Value 39
    3.8102E+05,              !- Property Value 40
    3.8110E+05,              !- Property Value 41
    3.8095E+05,              !- Property Value 42
    3.8051E+05,              !- Property Value 43
    3.7970E+05,              !- Property Value 44
    3.7840E+05,              !- Property Value 45
    3.7641E+05,              !- Property Value 46
    3.7333E+05,              !- Property Value 47
    3.6807E+05,              !- Property Value 48
    3.5017E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.3835E+03,              !- Property Value 1
    1.3747E+03,              !- Property Value 2
    1.3658E+03,              !- Property Value 3
    1.3569E+03,              !- Property Value 4
    1.3480E+03,              !- Property Value 5
    1.3390E+03,              !- Property Value 6
    1.3300E+03,              !- Property Value 7
    1.3209E+03,              !- Property Value 8
    1.3118E+03,              !- Property Value 9
    1.3025E+03,              !- Property Value 10
    1.2932E+03,              !- Property Value 11
    1.2838E+03,              !- Property Value 12
    1.2743E+03,              !- Property Value 13
    1.2647E+03,              !- Property Value 14
    1.2550E+03,              !- Property Value 15
    1.2452E+03,              !- Property Value 16
    1.2353E+03,              !- Property Value 17
    1.2252E+03,              !- Property Value 18
    1.2150E+03,              !- Property Value 19
    1.2046E+03,              !- Property Value 20
    1.1940E+03,              !- Property Value 21
    1.1833E+03,              !- Property Value 22
    1.1724E+03,              !- Property Value 23
    1.1613E+03,              !- Property Value 24
    1.1500E+03,              !- Property Value 25
    1.1384E+03,              !- Property Value 26
    1.1266E+03,              !- Property Value 27
    1.1145E+03,              !- Property Value 28
    1.1021E+03,              !- Property Value 29
    1.0893E+03,              !- Property Value 30
    1.0762E+03,              !- Property Value 31
    1.0627E+03,              !- Property Value 32
    1.0488E+03,              !- Property Value 33
    1.0344E+03,              !- Property Value 34
    1.0194E+03,              !- Property Value 35
    1.0038E+03,              !- Property Value 36
    9.8753E+02,              !- Property Value 37
    9.7048E+02,              !- Property Value 38
    9.5253E+02,              !- Property Value 39
    9.3354E+02,              !- Property Value 40
    9.1332E+02,              !- Property Value 41
    8.9161E+02,              !- Property Value 42
    8.6809E+02,              !- Property Value 43
    8.4225E+02,              !- Property Value 44
    8.1331E+02,              !- Property Value 45
    7.7993E+02,              !- Property Value 46
    7.3937E+02,              !- Property Value 47
    6.8403E+02,              !- Property Value 48
    5.3572E+02;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.3625E+00,              !- Property Value 1
    1.6300E+00,              !- Property Value 2
    1.9378E+00,              !- Property Value 3
    2.2901E+00,              !- Property Value 4
    2.6913E+00,              !- Property Value 5
    3.1459E+00,              !- Property Value 6
    3.6591E+00,              !- Property Value 7
    4.2359E+00,              !- Property Value 8
    4.8817E+00,              !- Property Value 9
    5.6023E+00,              !- Property Value 10
    6.4037E+00,              !- Property Value 11
    7.2922E+00,              !- Property Value 12
    8.2744E+00,              !- Property Value 13
    9.3575E+00,              !- Property Value 14
    1.0549E+01,              !- Property Value 15
    1.1857E+01,              !- Property Value 16
    1.3289E+01,              !- Property Value 17
    1.4854E+01,              !- Property Value 18
    1.6563E+01,              !- Property Value 19
    1.8425E+01,              !- Property Value 20
    2.0452E+01,              !- Property Value 21
    2.2655E+01,              !- Property Value 22
    2.5047E+01,              !- Property Value 23
    2.7642E+01,              !- Property Value 24
    3.0457E+01,              !- Property Value 25
    3.3507E+01,              !- Property Value 26
    3.6812E+01,              !- Property Value 27
    4.0392E+01,              !- Property Value 28
    4.4271E+01,              !- Property Value 29
    4.8476E+01,              !- Property Value 30
    5.3035E+01,              !- Property Value 31
    5.7984E+01,              !- Property Value 32
    6.3361E+01,              !- Property Value 33
    6.9212E+01,              !- Property Value 34
    7.5590E+01,              !- Property Value 35
    8.2558E+01,              !- Property Value 36
    9.0193E+01,              !- Property Value 37
    9.8588E+01,              !- Property Value 38
    1.0786E+02,              !- Property Value 39
    1.1815E+02,              !- Property Value 40
    1.2965E+02,              !- Property Value 41
    1.4261E+02,              !- Property Value 42
    1.5738E+02,              !- Property Value 43
    1.7447E+02,              !- Property Value 44
    1.9468E+02,              !- Property Value 45
    2.1937E+02,              !- Property Value 46
    2.5127E+02,              !- Property Value 47
    2.9783E+02,              !- Property Value 48
    4.3624E+02;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.2179E+03,              !- Property Value 1
    1.2200E+03,              !- Property Value 2
    1.2227E+03,              !- Property Value 3
    1.2260E+03,              !- Property Value 4
    1.2298E+03,              !- Property Value 5
    1.2340E+03,              !- Property Value 6
    1.2386E+03,              !- Property Value 7
    1.2436E+03,              !- Property Value 8
    1.2490E+03,              !- Property Value 9
    1.2547E+03,              !- Property Value 10
    1.2608E+03,              !- Property Value 11
    1.2671E+03,              !- Property Value 12
    1.2739E+03,              !- Property Value 13
    1.2809E+03,              !- Property Value 14
    1.2884E+03,              !- Property Value 15
    1.2962E+03,              !- Property Value 16
    1.3044E+03,              !- Property Value 17
    1.3130E+03,              !- Property Value 18
    1.3220E+03,              !- Property Value 19
    1.3316E+03,              !- Property Value 20
    1.3416E+03,              !- Property Value 21
    1.3523E+03,              !- Property Value 22
    1.3635E+03,              !- Property Value 23
    1.3755E+03,              !- Property Value 24
    1.3882E+03,              !- Property Value 25
    1.4018E+03,              !- Property Value 26
    1.4164E+03,              !- Property Value 27
    1.4320E+03,              !- Property Value 28
    1.4489E+03,              !- Property Value 29
    1.4672E+03,              !- Property Value 30
    1.4871E+03,              !- Property Value 31
    1.5090E+03,              !- Property Value 32
    1.5331E+03,              !- Property Value 33
    1.5598E+03,              !- Property Value 34
    1.5898E+03,              !- Property Value 35
    1.6235E+03,              !- Property Value 36
    1.6621E+03,              !- Property Value 37
    1.7066E+03,              !- Property Value 38
    1.7588E+03,              !- Property Value 39
    1.8211E+03,              !- Property Value 40
    1.8970E+03,              !- Property Value 41
    1.9920E+03,              !- Property Value 42
    2.1155E+03,              !- Property Value 43
    2.2842E+03,              !- Property Value 44
    2.5312E+03,              !- Property Value 45
    2.9356E+03,              !- Property Value 46
    3.7387E+03,              !- Property Value 47
    6.2011E+03,              !- Property Value 48
    1.6723E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    7.0047E+02,              !- Property Value 1
    7.0956E+02,              !- Property Value 2
    7.1877E+02,              !- Property Value 3
    7.2812E+02,              !- Property Value 4
    7.3761E+02,              !- Property Value 5
    7.4727E+02,              !- Property Value 6
    7.5710E+02,              !- Property Value 7
    7.6714E+02,              !- Property Value 8
    7.7739E+02,              !- Property Value 9
    7.8789E+02,              !- Property Value 10
    7.9866E+02,              !- Property Value 11
    8.0972E+02,              !- Property Value 12
    8.2111E+02,              !- Property Value 13
    8.3286E+02,              !- Property Value 14
    8.4499E+02,              !- Property Value 15
    8.5756E+02,              !- Property Value 16
    8.7059E+02,              !- Property Value 17
    8.8415E+02,              !- Property Value 18
    8.9827E+02,              !- Property Value 19
    9.1301E+02,              !- Property Value 20
    9.2843E+02,              !- Property Value 21
    9.4462E+02,              !- Property Value 22
    9.6165E+02,              !- Property Value 23
    9.7961E+02,              !- Property Value 24
    9.9863E+02,              !- Property Value 25
    1.0188E+03,              !- Property Value 26
    1.0404E+03,              !- Property Value 27
    1.0634E+03,              !- Property Value 28
    1.0882E+03,              !- Property Value 29
    1.1151E+03,              !- Property Value 30
    1.1442E+03,              !- Property Value 31
    1.1762E+03,              !- Property Value 32
    1.2114E+03,              !- Property Value 33
    1.2506E+03,              !- Property Value 34
    1.2946E+03,              !- Property Value 35
    1.3445E+03,              !- Property Value 36
    1.4018E+03,              !- Property Value 37
    1.4685E+03,              !- Property Value 38
    1.5475E+03,              !- Property Value 39
    1.6428E+03,              !- Property Value 40
    1.7607E+03,              !- Property Value 41
    1.9107E+03,              !- Property Value 42
    2.1090E+03,              !- Property Value 43
    2.3841E+03,              !- Property Value 44
    2.7930E+03,              !- Property Value 45
    3.4666E+03,              !- Property Value 46
    4.7895E+03,              !- Property Value 47
    8.5999E+03,              !- Property Value 48
    1.6847E+05;              !- Property Value 49
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    2.5001E+04,              !- Property Value 1
    3.0169E+04,              !- Property Value 2
    3.6169E+04,              !- Property Value 3
    4.3096E+04,              !- Property Value 4
    5.1050E+04,              !- Property Value 5
    6.0136E+04,              !- Property Value 6
    7.0466E+04,              !- Property Value 7
    8.2154E+04,              !- Property Value 8
    9.5324E+04,              !- Property Value 9
    1.1010E+05,              !- Property Value 10
    1.2661E+05,              !- Property Value 11
    1.4500E+05,              !- Property Value 12
    1.6540E+05,              !- Property Value 13
    1.8796E+05,              !- Property Value 14
    2.1283E+05,              !- Property Value 15
    2.4016E+05,              !- Property Value 16
    2.7010E+05,              !- Property Value 17
    3.0283E+05,              !- Property Value 18
    3.3849E+05,              !- Property Value 19
    3.7727E+05,              !- Property Value 20
    4.1933E+05,              !- Property Value 21
    4.6485E+05,              !- Property Value 22
    5.1400E+05,              !- Property Value 23
    5.6698E+05,              !- Property Value 24
    6.2397E+05,              !- Property Value 25
    6.8516E+05,              !- Property Value 26
    7.5074E+05,              !- Property Value 27
    8.2091E+05,              !- Property Value 28
    8.9589E+05,              !- Property Value 29
    9.7588E+05,              !- Property Value 30
    1.0611E+06,              !- Property Value 31
    1.1517E+06,              !- Property Value 32
    1.2481E+06,              !- Property Value 33
    1.3503E+06,              !- Property Value 34
    1.4587E+06,              !- Property Value 35
    1.5735E+06,              !- Property Value 36
    1.6950E+06,              !- Property Value 37
    1.8235E+06,              !- Property Value 38
    1.9592E+06,              !- Property Value 39
    2.1025E+06,              !- Property Value 40
    2.2538E+06,              !- Property Value 41
    2.4134E+06,              !- Property Value 42
    2.5818E+06,              !- Property Value 43
    2.7594E+06,              !- Property Value 44
    2.9469E+06,              !- Property Value 45
    3.1451E+06,              !- Property Value 46
    3.3548E+06,              !- Property Value 47
    3.5779E+06;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.0816E+05,              !- Property Value 1
    1.1178E+05,              !- Property Value 2
    1.1542E+05,              !- Property Value 3
    1.1906E+05,              !- Property Value 4
    1.2272E+05,              !- Property Value 5
    1.2639E+05,              !- Property Value 6
    1.3007E+05,              !- Property Value 7
    1.3377E+05,              !- Property Value 8
    1.3748E+05,              !- Property Value 9
    1.4121E+05,              !- Property Value 10
    1.4496E+05,              !- Property Value 11
    1.4873E+05,              !- Property Value 12
    1.5252E+05,              !- Property Value 13
    1.5633E+05,              !- Property Value 14
    1.6017E+05,              !- Property Value 15
    1.6402E+05,              !- Property Value 16
    1.6790E+05,              !- Property Value 17
    1.7181E+05,              !- Property Value 18
    1.7575E+05,              !- Property Value 19
    1.7971E+05,              !- Property Value 20
    1.8370E+05,              !- Property Value 21
    1.8773E+05,              !- Property Value 22
    1.9178E+05,              !- Property Value 23
    1.9587E+05,              !- Property Value 24
    2.0000E+05,              !- Property Value 25
    2.0416E+05,              !- Property Value 26
    2.0837E+05,              !- Property Value 27
    2.1262E+05,              !- Property Value 28
    2.1691E+05,              !- Property Value 29
    2.2125E+05,              !- Property Value 30
    2.2565E+05,              !- Property Value 31
    2.3010E+05,              !- Property Value 32
    2.3461E+05,              !- Property Value 33
    2.3918E+05,              !- Property Value 34
    2.4383E+05,              !- Property Value 35
    2.4856E+05,              !- Property Value 36
    2.5338E+05,              !- Property Value 37
    2.5829E+05,              !- Property Value 38
    2.6331E+05,              !- Property Value 39
    2.6847E+05,              !- Property Value 40
    2.7377E+05,              !- Property Value 41
    2.7924E+05,              !- Property Value 42
    2.8494E+05,              !- Property Value 43
    2.9091E+05,              !- Property Value 44
    2.9726E+05,              !- Property Value 45
    3.0416E+05,              !- Property Value 46
    3.1203E+05,              !- Property Value 47
    3.2251E+05;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    3.2059E+05,              !- Property Value 1
    3.2241E+05,              !- Property Value 2
    3.2423E+05,              !- Property Value 3
    3.2606E+05,              !- Property Value 4
    3.2788E+05,              !- Property Value 5
    3.2971E+05,              !- Property Value 6
    3.3153E+05,              !- Property Value 7
    3.3334E+05,              !- Property Value 8
    3.3515E+05,              !- Property Value 9
    3.3695E+05,              !- Property Value 10
    3.3875E+05,              !- Property Value 11
    3.4053E+05,              !- Property Value 12
    3.4231E+05,              !- Property Value 13
    3.4407E+05,              !- Property Value 14
    3.4581E+05,              !- Property Value 15
    3.4754E+05,              !- Property Value 16
    3.4925E+05,              !- Property Value 17
    3.5095E+05,              !- Property Value 18
    3.5262E+05,              !- Property Value 19
    3.5426E+05,              !- Property Value 20
    3.5588E+05,              !- Property Value 21
    3.5748E+05,              !- Property Value 22
    3.5904E+05,              !- Property Value 23
    3.6057E+05,              !- Property Value 24
    3.6206E+05,              !- Property Value 25
    3.6351E+05,              !- Property Value 26
    3.6492E+05,              !- Property Value 27
    3.6629E+05,              !- Property Value 28
    3.6760E+05,              !- Property Value 29
    3.6886E+05,              !- Property Value 30
    3.7006E+05,              !- Property Value 31
    3.7119E+05,              !- Property Value 32
    3.7225E+05,              !- Property Value 33
    3.7322E+05,              !- Property Value 34
    3.7411E+05,              !- Property Value 35
    3.7489E+05,              !- Property Value 36
    3.7556E+05,              !- Property Value 37
    3.7609E+05,              !- Property Value 38
    3.7648E+05,              !- Property Value 39
    3.7668E+05,              !- Property Value 40
    3.7667E+05,              !- Property Value 41
    3.7640E+05,              !- Property Value 42
    3.7581E+05,              !- Property Value 43
    3.7480E+05,              !- Property Value 44
    3.7320E+05,              !- Property Value 45
    3.7074E+05,              !- Property Value 46
    3.6678E+05,              !- Property Value 47
    3.5902E+05;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.3934E+03,              !- Property Value 1
    1.3845E+03,              !- Property Value 2
    1.3756E+03,              !- Property Value 3
    1.3665E+03,              !- Property Value 4
    1.3575E+03,              !- Property Value 5
    1.3484E+03,              !- Property Value 6
    1.3393E+03,              !- Property Value 7
    1.3300E+03,              !- Property Value 8
    1.3207E+03,              !- Property Value 9
    1.3114E+03,              !- Property Value 10
    1.3019E+03,              !- Property Value 11
    1.2924E+03,              !- Property Value 12
    1.2827E+03,              !- Property Value 13
    1.2730E+03,              !- Property Value 14
    1.2631E+03,              !- Property Value 15
    1.2532E+03,              !- Property Value 16
    1.2431E+03,              !- Property Value 17
    1.2328E+03,              !- Property Value 18
    1.2224E+03,              !- Property Value 19
    1.2119E+03,              !- Property Value 20
    1.2011E+03,              !- Property Value 21
    1.1902E+03,              !- Property Value 22
    1.1791E+03,              !- Property Value 23
    1.1678E+03,              !- Property Value 24
    1.1563E+03,              !- Property Value 25
    1.1445E+03,              !- Property Value 26
    1.1324E+03,              !- Property Value 27
    1.1200E+03,              !- Property Value 28
    1.1073E+03,              !- Property Value 29
    1.0943E+03,              !- Property Value 30
    1.0809E+03,              !- Property Value 31
    1.0670E+03,              !- Property Value 32
    1.0527E+03,              !- Property Value 33
    1.0379E+03,              !- Property Value 34
    1.0225E+03,              !- Property Value 35
    1.0065E+03,              !- Property Value 36
    9.8970E+02,              !- Property Value 37
    9.7207E+02,              !- Property Value 38
    9.5347E+02,              !- Property Value 39
    9.3372E+02,              !- Property Value 40
    9.1261E+02,              !- Property Value 41
    8.8984E+02,              !- Property Value 42
    8.6498E+02,              !- Property Value 43
    8.3742E+02,              !- Property Value 44
    8.0612E+02,              !- Property Value 45
    7.6915E+02,              !- Property Value 46
    7.2211E+02,              !- Property Value 47
    6.4788E+02;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.5068E+00,              !- Property Value 1
    1.7961E+00,              !- Property Value 2
    2.1280E+00,              !- Property Value 3
    2.5068E+00,              !- Property Value 4
    2.9373E+00,              !- Property Value 5
    3.4241E+00,              !- Property Value 6
    3.9725E+00,              !- Property Value 7
    4.5877E+00,              !- Property Value 8
    5.2753E+00,              !- Property Value 9
    6.0415E+00,              !- Property Value 10
    6.8922E+00,              !- Property Value 11
    7.8343E+00,              !- Property Value 12
    8.8746E+00,              !- Property Value 13
    1.0020E+01,              !- Property Value 14
    1.1280E+01,              !- Property Value 15
    1.2660E+01,              !- Property Value 16
    1.4172E+01,              !- Property Value 17
    1.5823E+01,              !- Property Value 18
    1.7623E+01,              !- Property Value 19
    1.9585E+01,              !- Property Value 20
    2.1718E+01,              !- Property Value 21
    2.4037E+01,              !- Property Value 22
    2.6553E+01,              !- Property Value 23
    2.9284E+01,              !- Property Value 24
    3.2243E+01,              !- Property Value 25
    3.5451E+01,              !- Property Value 26
    3.8926E+01,              !- Property Value 27
    4.2691E+01,              !- Property Value 28
    4.6771E+01,              !- Property Value 29
    5.1194E+01,              !- Property Value 30
    5.5993E+01,              !- Property Value 31
    6.1202E+01,              !- Property Value 32
    6.6867E+01,              !- Property Value 33
    7.3034E+01,              !- Property Value 34
    7.9765E+01,              !- Property Value 35
    8.7127E+01,              !- Property Value 36
    9.5207E+01,              !- Property Value 37
    1.0411E+02,              !- Property Value 38
    1.1396E+02,              !- Property Value 39
    1.2494E+02,              !- Property Value 40
    1.3726E+02,              !- Property Value 41
    1.5123E+02,              !- Property Value 42
    1.6727E+02,              !- Property Value 43
    1.8605E+02,              !- Property Value 44
    2.0863E+02,              !- Property Value 45
    2.3698E+02,              !- Property Value 46
    2.7557E+02,              !- Property Value 47
    3.4101E+02;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.2074E+03,              !- Property Value 1
    1.2094E+03,              !- Property Value 2
    1.2122E+03,              !- Property Value 3
    1.2155E+03,              !- Property Value 4
    1.2194E+03,              !- Property Value 5
    1.2237E+03,              !- Property Value 6
    1.2285E+03,              !- Property Value 7
    1.2336E+03,              !- Property Value 8
    1.2391E+03,              !- Property Value 9
    1.2450E+03,              !- Property Value 10
    1.2512E+03,              !- Property Value 11
    1.2577E+03,              !- Property Value 12
    1.2646E+03,              !- Property Value 13
    1.2718E+03,              !- Property Value 14
    1.2794E+03,              !- Property Value 15
    1.2873E+03,              !- Property Value 16
    1.2957E+03,              !- Property Value 17
    1.3044E+03,              !- Property Value 18
    1.3136E+03,              !- Property Value 19
    1.3233E+03,              !- Property Value 20
    1.3335E+03,              !- Property Value 21
    1.3443E+03,              !- Property Value 22
    1.3558E+03,              !- Property Value 23
    1.3679E+03,              !- Property Value 24
    1.3809E+03,              !- Property Value 25
    1.3947E+03,              !- Property Value 26
    1.4095E+03,              !- Property Value 27
    1.4255E+03,              !- Property Value 28
    1.4428E+03,              !- Property Value 29
    1.4615E+03,              !- Property Value 30
    1.4820E+03,              !- Property Value 31
    1.5045E+03,              !- Property Value 32
    1.5294E+03,              !- Property Value 33
    1.5571E+03,              !- Property Value 34
    1.5883E+03,              !- Property Value 35
    1.6236E+03,              !- Property Value 36
    1.6642E+03,              !- Property Value 37
    1.7114E+03,              !- Property Value 38
    1.7673E+03,              !- Property Value 39
    1.8346E+03,              !- Property Value 40
    1.9179E+03,              !- Property Value 41
    2.0241E+03,              !- Property Value 42
    2.1654E+03,              !- Property Value 43
    2.3650E+03,              !- Property Value 44
    2.6728E+03,              !- Property Value 45
    3.2209E+03,              !- Property Value 46
    4.5109E+03,              !- Property Value 47
    1.1483E+04;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    6.9902E+02,              !- Property Value 1
    7.0802E+02,              !- Property Value 2
    7.1714E+02,              !- Property Value 3
    7.2639E+02,              !- Property Value 4
    7.3577E+02,              !- Property Value 5
    7.4532E+02,              !- Property Value 6
    7.5504E+02,              !- Property Value 7
    7.6496E+02,              !- Property Value 8
    7.7511E+02,              !- Property Value 9
    7.8550E+02,              !- Property Value 10
    7.9616E+02,              !- Property Value 11
    8.0713E+02,              !- Property Value 12
    8.1844E+02,              !- Property Value 13
    8.3011E+02,              !- Property Value 14
    8.4219E+02,              !- Property Value 15
    8.5472E+02,              !- Property Value 16
    8.6774E+02,              !- Property Value 17
    8.8131E+02,              !- Property Value 18
    8.9546E+02,              !- Property Value 19
    9.1027E+02,              !- Property Value 20
    9.2581E+02,              !- Property Value 21
    9.4214E+02,              !- Property Value 22
    9.5937E+02,              !- Property Value 23
    9.7759E+02,              !- Property Value 24
    9.9693E+02,              !- Property Value 25
    1.0175E+03,              !- Property Value 26
    1.0396E+03,              !- Property Value 27
    1.0632E+03,              !- Property Value 28
    1.0887E+03,              !- Property Value 29
    1.1165E+03,              !- Property Value 30
    1.1467E+03,              !- Property Value 31
    1.1800E+03,              !- Property Value 32
    1.2168E+03,              !- Property Value 33
    1.2580E+03,              !- Property Value 34
    1.3045E+03,              !- Property Value 35
    1.3575E+03,              !- Property Value 36
    1.4189E+03,              !- Property Value 37
    1.4910E+03,              !- Property Value 38
    1.5772E+03,              !- Property Value 39
    1.6825E+03,              !- Property Value 40
    1.8148E+03,              !- Property Value 41
    1.9864E+03,              !- Property Value 42
    2.2193E+03,              !- Property Value 43
    2.5543E+03,              !- Property Value 44
    3.0796E+03,              !- Property Value 45
    4.0242E+03,              !- Property Value 46
    6.2254E+03,              !- Property Value 47
    1.7103E+04;              !- Property Value 48
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Pressure {Pa}
    3.2400E+05,              !- Property Value 1
    3.2822E+05,              !- Property Value 2
    3.3250E+05,              !- Property Value 3
    3.3683E+05,              !- Property Value 4
    3.4121E+05,              !- Property Value 5
    3.4343E+05,              !- Property Value 6
    3.4566E+05,              !- Property Value 7
    3.4791E+05,              !- Property Value 8
    3.5017E+05,              !- Property Value 9
    3.5244E+05,              !- Property Value 10
    3.5473E+05,              !- Property Value 11
    3.5704E+05,              !- Property Value 12
    3.5937E+05,              !- Property Value 13
    3.6171E+05,              !- Property Value 14
    3.6406E+05,              !- Property Value 15
    3.6643E+05,              !- Property Value 16
    3.6882E+05,              !- Property Value 17
    3.7123E+05,              !- Property Value 18
    3.7365E+05,              !- Property Value 19
    3.7609E+05,              !- Property Value 20
    3.7854E+05,              !- Property Value 21
    3.8101E+05,              !- Property Value 22
    3.8350E+05,              !- Property Value 23
    3.8600E+05,              !- Property Value 24
    3.8852E+05,              !- Property Value 25
    3.9106E+05,              !- Property Value 26
    3.9361E+05,              !- Property Value 27
    3.9618E+05,              !- Property Value 28
    3.9876E+05,              !- Property Value 29
    4.0136E+05,              !- Property Value 30
    4.0398E+05,              !- Property Value 31
    4.0661E+05,              !- Property Value 32
    4.0926E+05,              !- Property Value 33
    4.1192E+05,              !- Property Value 34
    4.1460E+05,              !- Property Value 35
    4.1730E+05,              !- Property Value 36
    4.2001E+05,              !- Property Value 37
    4.2274E+05,              !- Property Value 38
    4.2548E+05,              !- Property Value 39
    4.2824E+05,              !- Property Value 40
    4.3102E+05,              !- Property Value 41
    4.3381E+05,              !- Property Value 42
    4.3661E+05,              !- Property Value 43
    4.3943E+05,              !- Property Value 44
    4.4227E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Pressure {Pa}
    1.3625E+00,              !- Property Value 1
    1.3201E+00,              !- Property Value 2
    1.2805E+00,              !- Property Value 3
    1.2435E+00,              !- Property Value 4
    1.2088E+00,              !- Property Value 5
    1.1922E+00,              !- Property Value 6
    1.1760E+00,              !- Property Value 7
    1.1604E+00,              !- Property Value 8
    1.1452E+00,              !- Property Value 9
    1.1303E+00,              !- Property Value 10
    1.1159E+00,              !- Property Value 11
    1.1019E+00,              !- Property Value 12
    1.0883E+00,              !- Property Value 13
    1.0750E+00,              !- Property Value 14
    1.0620E+00,              !- Property Value 15
    1.0493E+00,              !- Property Value 16
    1.0370E+00,              !- Property Value 17
    1.0249E+00,              !- Property Value 18
    1.0132E+00,              !- Property Value 19
    1.0017E+00,              !- Property Value 20
    9.9049E-01,              !- Property Value 21
    9.7953E-01,              !- Property Value 22
    9.6881E-01,              !- Property Value 23
    9.5834E-01,              !- Property Value 24
    9.4809E-01,              !- Property Value 25
    9.3806E-01,              !- Property Value 26
    9.2825E-01,              !- Property Value 27
    9.1865E-01,              !- Property Value 28
    9.0924E-01,              !- Property Value 29
    9.0003E-01,              !- Property Value 30
    8.9101E-01,              !- Property Value 31
    8.8217E-01,              !- Property Value 32
    8.7351E-01,              !- Property Value 33
    8.6502E-01,              !- Property Value 34
    8.5669E-01,              !- Property Value 35
    8.4853E-01,              !- Property Value 36
    8.4052E-01,              !- Property Value 37
    8.3266E-01,              !- Property Value 38
    8.2495E-01,              !- Property Value 39
    8.1738E-01,              !- Property Value 40
    8.0996E-01,              !- Property Value 41
    8.0266E-01,              !- Property Value 42
    7.9550E-01,              !- Property Value 43
    7.8847E-01,              !- Property Value 44
    7.8156E-01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.3412E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    3.2767E+05,              !- Property Value 2
    3.3200E+05,              !- Property Value 3
    3.3638E+05,              !- Property Value 4
    3.4081E+05,              !- Property Value 5
    3.4305E+05,              !- Property Value 6
    3.4530E+05,              !- Property Value 7
    3.4756E+05,              !- Property Value 8
    3.4984E+05,              !- Property Value 9
    3.5213E+05,              !- Property Value 10
    3.5443E+05,              !- Property Value 11
    3.5675E+05,              !- Property Value 12
    3.5909E+05,              !- Property Value 13
    3.6144E+05,              !- Property Value 14
    3.6381E+05,              !- Property Value 15
    3.6619E+05,              !- Property Value 16
    3.6859E+05,              !- Property Value 17
    3.7100E+05,              !- Property Value 18
    3.7343E+05,              !- Property Value 19
    3.7588E+05,              !- Property Value 20
    3.7834E+05,              !- Property Value 21
    3.8081E+05,              !- Property Value 22
    3.8331E+05,              !- Property Value 23
    3.8582E+05,              !- Property Value 24
    3.8834E+05,              !- Property Value 25
    3.9088E+05,              !- Property Value 26
    3.9344E+05,              !- Property Value 27
    3.9601E+05,              !- Property Value 28
    3.9860E+05,              !- Property Value 29
    4.0121E+05,              !- Property Value 30
    4.0383E+05,              !- Property Value 31
    4.0646E+05,              !- Property Value 32
    4.0912E+05,              !- Property Value 33
    4.1178E+05,              !- Property Value 34
    4.1447E+05,              !- Property Value 35
    4.1717E+05,              !- Property Value 36
    4.1988E+05,              !- Property Value 37
    4.2262E+05,              !- Property Value 38
    4.2536E+05,              !- Property Value 39
    4.2812E+05,              !- Property Value 40
    4.3090E+05,              !- Property Value 41
    4.3369E+05,              !- Property Value 42
    4.3650E+05,              !- Property Value 43
    4.3933E+05,              !- Property Value 44
    4.4216E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.3412E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    1.9379E+00,              !- Property Value 2
    1.8782E+00,              !- Property Value 3
    1.8226E+00,              !- Property Value 4
    1.7705E+00,              !- Property Value 5
    1.7457E+00,              !- Property Value 6
    1.7217E+00,              !- Property Value 7
    1.6984E+00,              !- Property Value 8
    1.6757E+00,              !- Property Value 9
    1.6537E+00,              !- Property Value 10
    1.6323E+00,              !- Property Value 11
    1.6115E+00,              !- Property Value 12
    1.5913E+00,              !- Property Value 13
    1.5716E+00,              !- Property Value 14
    1.5524E+00,              !- Property Value 15
    1.5337E+00,              !- Property Value 16
    1.5155E+00,              !- Property Value 17
    1.4977E+00,              !- Property Value 18
    1.4803E+00,              !- Property Value 19
    1.4634E+00,              !- Property Value 20
    1.4469E+00,              !- Property Value 21
    1.4307E+00,              !- Property Value 22
    1.4149E+00,              !- Property Value 23
    1.3995E+00,              !- Property Value 24
    1.3844E+00,              !- Property Value 25
    1.3697E+00,              !- Property Value 26
    1.3553E+00,              !- Property Value 27
    1.3411E+00,              !- Property Value 28
    1.3273E+00,              !- Property Value 29
    1.3138E+00,              !- Property Value 30
    1.3006E+00,              !- Property Value 31
    1.2876E+00,              !- Property Value 32
    1.2749E+00,              !- Property Value 33
    1.2624E+00,              !- Property Value 34
    1.2502E+00,              !- Property Value 35
    1.2382E+00,              !- Property Value 36
    1.2265E+00,              !- Property Value 37
    1.2150E+00,              !- Property Value 38
    1.2037E+00,              !- Property Value 39
    1.1926E+00,              !- Property Value 40
    1.1817E+00,              !- Property Value 41
    1.1710E+00,              !- Property Value 42
    1.1605E+00,              !- Property Value 43
    1.1502E+00,              !- Property Value 44
    1.1401E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.7457E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    3.3134E+05,              !- Property Value 3
    3.3579E+05,              !- Property Value 4
    3.4027E+05,              !- Property Value 5
    3.4254E+05,              !- Property Value 6
    3.4481E+05,              !- Property Value 7
    3.4709E+05,              !- Property Value 8
    3.4939E+05,              !- Property Value 9
    3.5170E+05,              !- Property Value 10
    3.5403E+05,              !- Property Value 11
    3.5636E+05,              !- Property Value 12
    3.5872E+05,              !- Property Value 13
    3.6108E+05,              !- Property Value 14
    3.6346E+05,              !- Property Value 15
    3.6586E+05,              !- Property Value 16
    3.6827E+05,              !- Property Value 17
    3.7069E+05,              !- Property Value 18
    3.7314E+05,              !- Property Value 19
    3.7559E+05,              !- Property Value 20
    3.7806E+05,              !- Property Value 21
    3.8055E+05,              !- Property Value 22
    3.8305E+05,              !- Property Value 23
    3.8557E+05,              !- Property Value 24
    3.8810E+05,              !- Property Value 25
    3.9065E+05,              !- Property Value 26
    3.9321E+05,              !- Property Value 27
    3.9579E+05,              !- Property Value 28
    3.9839E+05,              !- Property Value 29
    4.0100E+05,              !- Property Value 30
    4.0363E+05,              !- Property Value 31
    4.0627E+05,              !- Property Value 32
    4.0893E+05,              !- Property Value 33
    4.1160E+05,              !- Property Value 34
    4.1429E+05,              !- Property Value 35
    4.1699E+05,              !- Property Value 36
    4.1971E+05,              !- Property Value 37
    4.2245E+05,              !- Property Value 38
    4.2520E+05,              !- Property Value 39
    4.2796E+05,              !- Property Value 40
    4.3075E+05,              !- Property Value 41
    4.3354E+05,              !- Property Value 42
    4.3635E+05,              !- Property Value 43
    4.3918E+05,              !- Property Value 44
    4.4202E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.7457E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    2.6912E+00,              !- Property Value 3
    2.6090E+00,              !- Property Value 4
    2.5324E+00,              !- Property Value 5
    2.4960E+00,              !- Property Value 6
    2.4607E+00,              !- Property Value 7
    2.4266E+00,              !- Property Value 8
    2.3935E+00,              !- Property Value 9
    2.3614E+00,              !- Property Value 10
    2.3303E+00,              !- Property Value 11
    2.3000E+00,              !- Property Value 12
    2.2706E+00,              !- Property Value 13
    2.2420E+00,              !- Property Value 14
    2.2142E+00,              !- Property Value 15
    2.1871E+00,              !- Property Value 16
    2.1608E+00,              !- Property Value 17
    2.1350E+00,              !- Property Value 18
    2.1100E+00,              !- Property Value 19
    2.0855E+00,              !- Property Value 20
    2.0617E+00,              !- Property Value 21
    2.0384E+00,              !- Property Value 22
    2.0157E+00,              !- Property Value 23
    1.9935E+00,              !- Property Value 24
    1.9718E+00,              !- Property Value 25
    1.9506E+00,              !- Property Value 26
    1.9299E+00,              !- Property Value 27
    1.9096E+00,              !- Property Value 28
    1.8897E+00,              !- Property Value 29
    1.8703E+00,              !- Property Value 30
    1.8513E+00,              !- Property Value 31
    1.8327E+00,              !- Property Value 32
    1.8145E+00,              !- Property Value 33
    1.7966E+00,              !- Property Value 34
    1.7791E+00,              !- Property Value 35
    1.7620E+00,              !- Property Value 36
    1.7452E+00,              !- Property Value 37
    1.7287E+00,              !- Property Value 38
    1.7125E+00,              !- Property Value 39
    1.6966E+00,              !- Property Value 40
    1.6811E+00,              !- Property Value 41
    1.6658E+00,              !- Property Value 42
    1.6508E+00,              !- Property Value 43
    1.6361E+00,              !- Property Value 44
    1.6216E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5870E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    3.3501E+05,              !- Property Value 4
    3.3957E+05,              !- Property Value 5
    3.4186E+05,              !- Property Value 6
    3.4417E+05,              !- Property Value 7
    3.4648E+05,              !- Property Value 8
    3.4881E+05,              !- Property Value 9
    3.5114E+05,              !- Property Value 10
    3.5349E+05,              !- Property Value 11
    3.5585E+05,              !- Property Value 12
    3.5823E+05,              !- Property Value 13
    3.6061E+05,              !- Property Value 14
    3.6301E+05,              !- Property Value 15
    3.6542E+05,              !- Property Value 16
    3.6785E+05,              !- Property Value 17
    3.7029E+05,              !- Property Value 18
    3.7275E+05,              !- Property Value 19
    3.7522E+05,              !- Property Value 20
    3.7770E+05,              !- Property Value 21
    3.8020E+05,              !- Property Value 22
    3.8271E+05,              !- Property Value 23
    3.8524E+05,              !- Property Value 24
    3.8778E+05,              !- Property Value 25
    3.9034E+05,              !- Property Value 26
    3.9292E+05,              !- Property Value 27
    3.9550E+05,              !- Property Value 28
    3.9811E+05,              !- Property Value 29
    4.0073E+05,              !- Property Value 30
    4.0336E+05,              !- Property Value 31
    4.0601E+05,              !- Property Value 32
    4.0868E+05,              !- Property Value 33
    4.1136E+05,              !- Property Value 34
    4.1405E+05,              !- Property Value 35
    4.1676E+05,              !- Property Value 36
    4.1949E+05,              !- Property Value 37
    4.2223E+05,              !- Property Value 38
    4.2498E+05,              !- Property Value 39
    4.2775E+05,              !- Property Value 40
    4.3054E+05,              !- Property Value 41
    4.3334E+05,              !- Property Value 42
    4.3616E+05,              !- Property Value 43
    4.3899E+05,              !- Property Value 44
    4.4183E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5870E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    3.6591E+00,              !- Property Value 4
    3.5476E+00,              !- Property Value 5
    3.4949E+00,              !- Property Value 6
    3.4439E+00,              !- Property Value 7
    3.3947E+00,              !- Property Value 8
    3.3471E+00,              !- Property Value 9
    3.3010E+00,              !- Property Value 10
    3.2563E+00,              !- Property Value 11
    3.2130E+00,              !- Property Value 12
    3.1709E+00,              !- Property Value 13
    3.1301E+00,              !- Property Value 14
    3.0904E+00,              !- Property Value 15
    3.0519E+00,              !- Property Value 16
    3.0144E+00,              !- Property Value 17
    2.9779E+00,              !- Property Value 18
    2.9423E+00,              !- Property Value 19
    2.9076E+00,              !- Property Value 20
    2.8739E+00,              !- Property Value 21
    2.8409E+00,              !- Property Value 22
    2.8088E+00,              !- Property Value 23
    2.7774E+00,              !- Property Value 24
    2.7468E+00,              !- Property Value 25
    2.7169E+00,              !- Property Value 26
    2.6877E+00,              !- Property Value 27
    2.6591E+00,              !- Property Value 28
    2.6311E+00,              !- Property Value 29
    2.6038E+00,              !- Property Value 30
    2.5771E+00,              !- Property Value 31
    2.5509E+00,              !- Property Value 32
    2.5253E+00,              !- Property Value 33
    2.5002E+00,              !- Property Value 34
    2.4756E+00,              !- Property Value 35
    2.4516E+00,              !- Property Value 36
    2.4280E+00,              !- Property Value 37
    2.4048E+00,              !- Property Value 38
    2.3822E+00,              !- Property Value 39
    2.3599E+00,              !- Property Value 40
    2.3381E+00,              !- Property Value 41
    2.3167E+00,              !- Property Value 42
    2.2957E+00,              !- Property Value 43
    2.2751E+00,              !- Property Value 44
    2.2549E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.9542E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    3.3866E+05,              !- Property Value 5
    3.4099E+05,              !- Property Value 6
    3.4334E+05,              !- Property Value 7
    3.4569E+05,              !- Property Value 8
    3.4805E+05,              !- Property Value 9
    3.5042E+05,              !- Property Value 10
    3.5280E+05,              !- Property Value 11
    3.5519E+05,              !- Property Value 12
    3.5759E+05,              !- Property Value 13
    3.6000E+05,              !- Property Value 14
    3.6243E+05,              !- Property Value 15
    3.6486E+05,              !- Property Value 16
    3.6731E+05,              !- Property Value 17
    3.6977E+05,              !- Property Value 18
    3.7224E+05,              !- Property Value 19
    3.7473E+05,              !- Property Value 20
    3.7723E+05,              !- Property Value 21
    3.7975E+05,              !- Property Value 22
    3.8228E+05,              !- Property Value 23
    3.8482E+05,              !- Property Value 24
    3.8737E+05,              !- Property Value 25
    3.8995E+05,              !- Property Value 26
    3.9253E+05,              !- Property Value 27
    3.9513E+05,              !- Property Value 28
    3.9775E+05,              !- Property Value 29
    4.0038E+05,              !- Property Value 30
    4.0302E+05,              !- Property Value 31
    4.0568E+05,              !- Property Value 32
    4.0835E+05,              !- Property Value 33
    4.1104E+05,              !- Property Value 34
    4.1374E+05,              !- Property Value 35
    4.1646E+05,              !- Property Value 36
    4.1920E+05,              !- Property Value 37
    4.2194E+05,              !- Property Value 38
    4.2471E+05,              !- Property Value 39
    4.2748E+05,              !- Property Value 40
    4.3028E+05,              !- Property Value 41
    4.3308E+05,              !- Property Value 42
    4.3590E+05,              !- Property Value 43
    4.3874E+05,              !- Property Value 44
    4.4159E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.9542E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    4.8817E+00,              !- Property Value 5
    4.8059E+00,              !- Property Value 6
    4.7329E+00,              !- Property Value 7
    4.6625E+00,              !- Property Value 8
    4.5947E+00,              !- Property Value 9
    4.5291E+00,              !- Property Value 10
    4.4657E+00,              !- Property Value 11
    4.4044E+00,              !- Property Value 12
    4.3450E+00,              !- Property Value 13
    4.2875E+00,              !- Property Value 14
    4.2317E+00,              !- Property Value 15
    4.1775E+00,              !- Property Value 16
    4.1249E+00,              !- Property Value 17
    4.0737E+00,              !- Property Value 18
    4.0240E+00,              !- Property Value 19
    3.9756E+00,              !- Property Value 20
    3.9284E+00,              !- Property Value 21
    3.8825E+00,              !- Property Value 22
    3.8378E+00,              !- Property Value 23
    3.7942E+00,              !- Property Value 24
    3.7516E+00,              !- Property Value 25
    3.7101E+00,              !- Property Value 26
    3.6695E+00,              !- Property Value 27
    3.6299E+00,              !- Property Value 28
    3.5912E+00,              !- Property Value 29
    3.5534E+00,              !- Property Value 30
    3.5164E+00,              !- Property Value 31
    3.4802E+00,              !- Property Value 32
    3.4449E+00,              !- Property Value 33
    3.4102E+00,              !- Property Value 34
    3.3763E+00,              !- Property Value 35
    3.3431E+00,              !- Property Value 36
    3.3106E+00,              !- Property Value 37
    3.2787E+00,              !- Property Value 38
    3.2475E+00,              !- Property Value 39
    3.2169E+00,              !- Property Value 40
    3.1869E+00,              !- Property Value 41
    3.1574E+00,              !- Property Value 42
    3.1286E+00,              !- Property Value 43
    3.1002E+00,              !- Property Value 44
    3.0724E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0365E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    3.4047E+05,              !- Property Value 6
    3.4284E+05,              !- Property Value 7
    3.4522E+05,              !- Property Value 8
    3.4760E+05,              !- Property Value 9
    3.4999E+05,              !- Property Value 10
    3.5238E+05,              !- Property Value 11
    3.5479E+05,              !- Property Value 12
    3.5721E+05,              !- Property Value 13
    3.5964E+05,              !- Property Value 14
    3.6207E+05,              !- Property Value 15
    3.6452E+05,              !- Property Value 16
    3.6698E+05,              !- Property Value 17
    3.6946E+05,              !- Property Value 18
    3.7194E+05,              !- Property Value 19
    3.7444E+05,              !- Property Value 20
    3.7695E+05,              !- Property Value 21
    3.7948E+05,              !- Property Value 22
    3.8201E+05,              !- Property Value 23
    3.8456E+05,              !- Property Value 24
    3.8713E+05,              !- Property Value 25
    3.8971E+05,              !- Property Value 26
    3.9230E+05,              !- Property Value 27
    3.9491E+05,              !- Property Value 28
    3.9753E+05,              !- Property Value 29
    4.0016E+05,              !- Property Value 30
    4.0281E+05,              !- Property Value 31
    4.0548E+05,              !- Property Value 32
    4.0816E+05,              !- Property Value 33
    4.1085E+05,              !- Property Value 34
    4.1356E+05,              !- Property Value 35
    4.1628E+05,              !- Property Value 36
    4.1902E+05,              !- Property Value 37
    4.2177E+05,              !- Property Value 38
    4.2454E+05,              !- Property Value 39
    4.2732E+05,              !- Property Value 40
    4.3012E+05,              !- Property Value 41
    4.3293E+05,              !- Property Value 42
    4.3575E+05,              !- Property Value 43
    4.3859E+05,              !- Property Value 44
    4.4145E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0365E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    5.6022E+00,              !- Property Value 6
    5.5150E+00,              !- Property Value 7
    5.4311E+00,              !- Property Value 8
    5.3502E+00,              !- Property Value 9
    5.2723E+00,              !- Property Value 10
    5.1970E+00,              !- Property Value 11
    5.1243E+00,              !- Property Value 12
    5.0540E+00,              !- Property Value 13
    4.9859E+00,              !- Property Value 14
    4.9199E+00,              !- Property Value 15
    4.8560E+00,              !- Property Value 16
    4.7939E+00,              !- Property Value 17
    4.7336E+00,              !- Property Value 18
    4.6750E+00,              !- Property Value 19
    4.6180E+00,              !- Property Value 20
    4.5626E+00,              !- Property Value 21
    4.5087E+00,              !- Property Value 22
    4.4561E+00,              !- Property Value 23
    4.4049E+00,              !- Property Value 24
    4.3550E+00,              !- Property Value 25
    4.3063E+00,              !- Property Value 26
    4.2588E+00,              !- Property Value 27
    4.2124E+00,              !- Property Value 28
    4.1671E+00,              !- Property Value 29
    4.1229E+00,              !- Property Value 30
    4.0796E+00,              !- Property Value 31
    4.0373E+00,              !- Property Value 32
    3.9960E+00,              !- Property Value 33
    3.9555E+00,              !- Property Value 34
    3.9159E+00,              !- Property Value 35
    3.8772E+00,              !- Property Value 36
    3.8392E+00,              !- Property Value 37
    3.8020E+00,              !- Property Value 38
    3.7656E+00,              !- Property Value 39
    3.7299E+00,              !- Property Value 40
    3.6949E+00,              !- Property Value 41
    3.6606E+00,              !- Property Value 42
    3.6269E+00,              !- Property Value 43
    3.5939E+00,              !- Property Value 44
    3.5615E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1945E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    3.4228E+05,              !- Property Value 7
    3.4468E+05,              !- Property Value 8
    3.4709E+05,              !- Property Value 9
    3.4950E+05,              !- Property Value 10
    3.5192E+05,              !- Property Value 11
    3.5434E+05,              !- Property Value 12
    3.5678E+05,              !- Property Value 13
    3.5922E+05,              !- Property Value 14
    3.6168E+05,              !- Property Value 15
    3.6414E+05,              !- Property Value 16
    3.6662E+05,              !- Property Value 17
    3.6911E+05,              !- Property Value 18
    3.7160E+05,              !- Property Value 19
    3.7411E+05,              !- Property Value 20
    3.7664E+05,              !- Property Value 21
    3.7917E+05,              !- Property Value 22
    3.8172E+05,              !- Property Value 23
    3.8428E+05,              !- Property Value 24
    3.8685E+05,              !- Property Value 25
    3.8944E+05,              !- Property Value 26
    3.9204E+05,              !- Property Value 27
    3.9466E+05,              !- Property Value 28
    3.9729E+05,              !- Property Value 29
    3.9993E+05,              !- Property Value 30
    4.0258E+05,              !- Property Value 31
    4.0526E+05,              !- Property Value 32
    4.0794E+05,              !- Property Value 33
    4.1064E+05,              !- Property Value 34
    4.1335E+05,              !- Property Value 35
    4.1608E+05,              !- Property Value 36
    4.1882E+05,              !- Property Value 37
    4.2158E+05,              !- Property Value 38
    4.2435E+05,              !- Property Value 39
    4.2714E+05,              !- Property Value 40
    4.2994E+05,              !- Property Value 41
    4.3275E+05,              !- Property Value 42
    4.3558E+05,              !- Property Value 43
    4.3843E+05,              !- Property Value 44
    4.4129E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1945E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    6.4038E+00,              !- Property Value 7
    6.3038E+00,              !- Property Value 8
    6.2076E+00,              !- Property Value 9
    6.1150E+00,              !- Property Value 10
    6.0257E+00,              !- Property Value 11
    5.9396E+00,              !- Property Value 12
    5.8564E+00,              !- Property Value 13
    5.7760E+00,              !- Property Value 14
    5.6981E+00,              !- Property Value 15
    5.6227E+00,              !- Property Value 16
    5.5497E+00,              !- Property Value 17
    5.4788E+00,              !- Property Value 18
    5.4099E+00,              !- Property Value 19
    5.3431E+00,              !- Property Value 20
    5.2781E+00,              !- Property Value 21
    5.2148E+00,              !- Property Value 22
    5.1533E+00,              !- Property Value 23
    5.0934E+00,              !- Property Value 24
    5.0350E+00,              !- Property Value 25
    4.9781E+00,              !- Property Value 26
    4.9226E+00,              !- Property Value 27
    4.8684E+00,              !- Property Value 28
    4.8155E+00,              !- Property Value 29
    4.7639E+00,              !- Property Value 30
    4.7135E+00,              !- Property Value 31
    4.6642E+00,              !- Property Value 32
    4.6160E+00,              !- Property Value 33
    4.5689E+00,              !- Property Value 34
    4.5228E+00,              !- Property Value 35
    4.4777E+00,              !- Property Value 36
    4.4335E+00,              !- Property Value 37
    4.3903E+00,              !- Property Value 38
    4.3479E+00,              !- Property Value 39
    4.3064E+00,              !- Property Value 40
    4.2658E+00,              !- Property Value 41
    4.2259E+00,              !- Property Value 42
    4.1868E+00,              !- Property Value 43
    4.1485E+00,              !- Property Value 44
    4.1109E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3706E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    3.4408E+05,              !- Property Value 8
    3.4651E+05,              !- Property Value 9
    3.4895E+05,              !- Property Value 10
    3.5139E+05,              !- Property Value 11
    3.5384E+05,              !- Property Value 12
    3.5630E+05,              !- Property Value 13
    3.5876E+05,              !- Property Value 14
    3.6123E+05,              !- Property Value 15
    3.6372E+05,              !- Property Value 16
    3.6621E+05,              !- Property Value 17
    3.6871E+05,              !- Property Value 18
    3.7122E+05,              !- Property Value 19
    3.7375E+05,              !- Property Value 20
    3.7628E+05,              !- Property Value 21
    3.7883E+05,              !- Property Value 22
    3.8139E+05,              !- Property Value 23
    3.8396E+05,              !- Property Value 24
    3.8654E+05,              !- Property Value 25
    3.8914E+05,              !- Property Value 26
    3.9175E+05,              !- Property Value 27
    3.9438E+05,              !- Property Value 28
    3.9701E+05,              !- Property Value 29
    3.9966E+05,              !- Property Value 30
    4.0233E+05,              !- Property Value 31
    4.0501E+05,              !- Property Value 32
    4.0770E+05,              !- Property Value 33
    4.1040E+05,              !- Property Value 34
    4.1312E+05,              !- Property Value 35
    4.1586E+05,              !- Property Value 36
    4.1861E+05,              !- Property Value 37
    4.2137E+05,              !- Property Value 38
    4.2415E+05,              !- Property Value 39
    4.2694E+05,              !- Property Value 40
    4.2974E+05,              !- Property Value 41
    4.3256E+05,              !- Property Value 42
    4.3539E+05,              !- Property Value 43
    4.3824E+05,              !- Property Value 44
    4.4110E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3706E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    7.2920E+00,              !- Property Value 8
    7.1776E+00,              !- Property Value 9
    7.0676E+00,              !- Property Value 10
    6.9618E+00,              !- Property Value 11
    6.8599E+00,              !- Property Value 12
    6.7616E+00,              !- Property Value 13
    6.6667E+00,              !- Property Value 14
    6.5750E+00,              !- Property Value 15
    6.4863E+00,              !- Property Value 16
    6.4004E+00,              !- Property Value 17
    6.3171E+00,              !- Property Value 18
    6.2364E+00,              !- Property Value 19
    6.1581E+00,              !- Property Value 20
    6.0820E+00,              !- Property Value 21
    6.0081E+00,              !- Property Value 22
    5.9362E+00,              !- Property Value 23
    5.8662E+00,              !- Property Value 24
    5.7981E+00,              !- Property Value 25
    5.7317E+00,              !- Property Value 26
    5.6671E+00,              !- Property Value 27
    5.6040E+00,              !- Property Value 28
    5.5425E+00,              !- Property Value 29
    5.4824E+00,              !- Property Value 30
    5.4238E+00,              !- Property Value 31
    5.3665E+00,              !- Property Value 32
    5.3106E+00,              !- Property Value 33
    5.2559E+00,              !- Property Value 34
    5.2024E+00,              !- Property Value 35
    5.1501E+00,              !- Property Value 36
    5.0988E+00,              !- Property Value 37
    5.0487E+00,              !- Property Value 38
    4.9997E+00,              !- Property Value 39
    4.9516E+00,              !- Property Value 40
    4.9045E+00,              !- Property Value 41
    4.8584E+00,              !- Property Value 42
    4.8131E+00,              !- Property Value 43
    4.7688E+00,              !- Property Value 44
    4.7253E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5664E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    3.4587E+05,              !- Property Value 9
    3.4833E+05,              !- Property Value 10
    3.5080E+05,              !- Property Value 11
    3.5328E+05,              !- Property Value 12
    3.5576E+05,              !- Property Value 13
    3.5824E+05,              !- Property Value 14
    3.6074E+05,              !- Property Value 15
    3.6324E+05,              !- Property Value 16
    3.6575E+05,              !- Property Value 17
    3.6827E+05,              !- Property Value 18
    3.7080E+05,              !- Property Value 19
    3.7334E+05,              !- Property Value 20
    3.7589E+05,              !- Property Value 21
    3.7845E+05,              !- Property Value 22
    3.8102E+05,              !- Property Value 23
    3.8360E+05,              !- Property Value 24
    3.8620E+05,              !- Property Value 25
    3.8881E+05,              !- Property Value 26
    3.9143E+05,              !- Property Value 27
    3.9406E+05,              !- Property Value 28
    3.9671E+05,              !- Property Value 29
    3.9937E+05,              !- Property Value 30
    4.0204E+05,              !- Property Value 31
    4.0473E+05,              !- Property Value 32
    4.0743E+05,              !- Property Value 33
    4.1014E+05,              !- Property Value 34
    4.1287E+05,              !- Property Value 35
    4.1561E+05,              !- Property Value 36
    4.1836E+05,              !- Property Value 37
    4.2113E+05,              !- Property Value 38
    4.2391E+05,              !- Property Value 39
    4.2671E+05,              !- Property Value 40
    4.2952E+05,              !- Property Value 41
    4.3234E+05,              !- Property Value 42
    4.3518E+05,              !- Property Value 43
    4.3804E+05,              !- Property Value 44
    4.4090E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5664E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    8.2746E+00,              !- Property Value 9
    8.1440E+00,              !- Property Value 10
    8.0185E+00,              !- Property Value 11
    7.8979E+00,              !- Property Value 12
    7.7818E+00,              !- Property Value 13
    7.6699E+00,              !- Property Value 14
    7.5620E+00,              !- Property Value 15
    7.4577E+00,              !- Property Value 16
    7.3569E+00,              !- Property Value 17
    7.2593E+00,              !- Property Value 18
    7.1647E+00,              !- Property Value 19
    7.0731E+00,              !- Property Value 20
    6.9842E+00,              !- Property Value 21
    6.8979E+00,              !- Property Value 22
    6.8140E+00,              !- Property Value 23
    6.7325E+00,              !- Property Value 24
    6.6532E+00,              !- Property Value 25
    6.5760E+00,              !- Property Value 26
    6.5008E+00,              !- Property Value 27
    6.4275E+00,              !- Property Value 28
    6.3561E+00,              !- Property Value 29
    6.2864E+00,              !- Property Value 30
    6.2184E+00,              !- Property Value 31
    6.1521E+00,              !- Property Value 32
    6.0872E+00,              !- Property Value 33
    6.0239E+00,              !- Property Value 34
    5.9620E+00,              !- Property Value 35
    5.9015E+00,              !- Property Value 36
    5.8423E+00,              !- Property Value 37
    5.7843E+00,              !- Property Value 38
    5.7276E+00,              !- Property Value 39
    5.6721E+00,              !- Property Value 40
    5.6177E+00,              !- Property Value 41
    5.5645E+00,              !- Property Value 42
    5.5123E+00,              !- Property Value 43
    5.4611E+00,              !- Property Value 44
    5.4110E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7831E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    3.4764E+05,              !- Property Value 10
    3.5014E+05,              !- Property Value 11
    3.5264E+05,              !- Property Value 12
    3.5515E+05,              !- Property Value 13
    3.5766E+05,              !- Property Value 14
    3.6018E+05,              !- Property Value 15
    3.6270E+05,              !- Property Value 16
    3.6523E+05,              !- Property Value 17
    3.6777E+05,              !- Property Value 18
    3.7032E+05,              !- Property Value 19
    3.7288E+05,              !- Property Value 20
    3.7544E+05,              !- Property Value 21
    3.7802E+05,              !- Property Value 22
    3.8061E+05,              !- Property Value 23
    3.8321E+05,              !- Property Value 24
    3.8581E+05,              !- Property Value 25
    3.8843E+05,              !- Property Value 26
    3.9107E+05,              !- Property Value 27
    3.9371E+05,              !- Property Value 28
    3.9637E+05,              !- Property Value 29
    3.9904E+05,              !- Property Value 30
    4.0172E+05,              !- Property Value 31
    4.0442E+05,              !- Property Value 32
    4.0712E+05,              !- Property Value 33
    4.0985E+05,              !- Property Value 34
    4.1258E+05,              !- Property Value 35
    4.1533E+05,              !- Property Value 36
    4.1809E+05,              !- Property Value 37
    4.2087E+05,              !- Property Value 38
    4.2365E+05,              !- Property Value 39
    4.2646E+05,              !- Property Value 40
    4.2927E+05,              !- Property Value 41
    4.3210E+05,              !- Property Value 42
    4.3495E+05,              !- Property Value 43
    4.3781E+05,              !- Property Value 44
    4.4068E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7831E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    9.3575E+00,              !- Property Value 10
    9.2086E+00,              !- Property Value 11
    9.0659E+00,              !- Property Value 12
    8.9287E+00,              !- Property Value 13
    8.7968E+00,              !- Property Value 14
    8.6697E+00,              !- Property Value 15
    8.5472E+00,              !- Property Value 16
    8.4289E+00,              !- Property Value 17
    8.3146E+00,              !- Property Value 18
    8.2040E+00,              !- Property Value 19
    8.0969E+00,              !- Property Value 20
    7.9932E+00,              !- Property Value 21
    7.8926E+00,              !- Property Value 22
    7.7949E+00,              !- Property Value 23
    7.7001E+00,              !- Property Value 24
    7.6079E+00,              !- Property Value 25
    7.5182E+00,              !- Property Value 26
    7.4310E+00,              !- Property Value 27
    7.3461E+00,              !- Property Value 28
    7.2633E+00,              !- Property Value 29
    7.1826E+00,              !- Property Value 30
    7.1040E+00,              !- Property Value 31
    7.0272E+00,              !- Property Value 32
    6.9523E+00,              !- Property Value 33
    6.8792E+00,              !- Property Value 34
    6.8077E+00,              !- Property Value 35
    6.7378E+00,              !- Property Value 36
    6.6696E+00,              !- Property Value 37
    6.6028E+00,              !- Property Value 38
    6.5375E+00,              !- Property Value 39
    6.4735E+00,              !- Property Value 40
    6.4109E+00,              !- Property Value 41
    6.3496E+00,              !- Property Value 42
    6.2896E+00,              !- Property Value 43
    6.2307E+00,              !- Property Value 44
    6.1731E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0223E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    3.4940E+05,              !- Property Value 11
    3.5194E+05,              !- Property Value 12
    3.5447E+05,              !- Property Value 13
    3.5701E+05,              !- Property Value 14
    3.5956E+05,              !- Property Value 15
    3.6211E+05,              !- Property Value 16
    3.6466E+05,              !- Property Value 17
    3.6722E+05,              !- Property Value 18
    3.6979E+05,              !- Property Value 19
    3.7237E+05,              !- Property Value 20
    3.7495E+05,              !- Property Value 21
    3.7755E+05,              !- Property Value 22
    3.8015E+05,              !- Property Value 23
    3.8276E+05,              !- Property Value 24
    3.8539E+05,              !- Property Value 25
    3.8802E+05,              !- Property Value 26
    3.9067E+05,              !- Property Value 27
    3.9332E+05,              !- Property Value 28
    3.9599E+05,              !- Property Value 29
    3.9867E+05,              !- Property Value 30
    4.0137E+05,              !- Property Value 31
    4.0407E+05,              !- Property Value 32
    4.0679E+05,              !- Property Value 33
    4.0952E+05,              !- Property Value 34
    4.1226E+05,              !- Property Value 35
    4.1502E+05,              !- Property Value 36
    4.1779E+05,              !- Property Value 37
    4.2057E+05,              !- Property Value 38
    4.2337E+05,              !- Property Value 39
    4.2618E+05,              !- Property Value 40
    4.2900E+05,              !- Property Value 41
    4.3184E+05,              !- Property Value 42
    4.3469E+05,              !- Property Value 43
    4.3755E+05,              !- Property Value 44
    4.4043E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0223E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    1.0549E+01,              !- Property Value 11
    1.0379E+01,              !- Property Value 12
    1.0217E+01,              !- Property Value 13
    1.0062E+01,              !- Property Value 14
    9.9120E+00,              !- Property Value 15
    9.7680E+00,              !- Property Value 16
    9.6292E+00,              !- Property Value 17
    9.4954E+00,              !- Property Value 18
    9.3661E+00,              !- Property Value 19
    9.2410E+00,              !- Property Value 20
    9.1201E+00,              !- Property Value 21
    9.0029E+00,              !- Property Value 22
    8.8893E+00,              !- Property Value 23
    8.7791E+00,              !- Property Value 24
    8.6721E+00,              !- Property Value 25
    8.5681E+00,              !- Property Value 26
    8.4671E+00,              !- Property Value 27
    8.3687E+00,              !- Property Value 28
    8.2730E+00,              !- Property Value 29
    8.1798E+00,              !- Property Value 30
    8.0890E+00,              !- Property Value 31
    8.0004E+00,              !- Property Value 32
    7.9140E+00,              !- Property Value 33
    7.8297E+00,              !- Property Value 34
    7.7474E+00,              !- Property Value 35
    7.6670E+00,              !- Property Value 36
    7.5884E+00,              !- Property Value 37
    7.5116E+00,              !- Property Value 38
    7.4365E+00,              !- Property Value 39
    7.3630E+00,              !- Property Value 40
    7.2911E+00,              !- Property Value 41
    7.2208E+00,              !- Property Value 42
    7.1519E+00,              !- Property Value 43
    7.0844E+00,              !- Property Value 44
    7.0182E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2856E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    3.5114E+05,              !- Property Value 12
    3.5372E+05,              !- Property Value 13
    3.5629E+05,              !- Property Value 14
    3.5886E+05,              !- Property Value 15
    3.6144E+05,              !- Property Value 16
    3.6402E+05,              !- Property Value 17
    3.6661E+05,              !- Property Value 18
    3.6920E+05,              !- Property Value 19
    3.7180E+05,              !- Property Value 20
    3.7441E+05,              !- Property Value 21
    3.7702E+05,              !- Property Value 22
    3.7964E+05,              !- Property Value 23
    3.8227E+05,              !- Property Value 24
    3.8491E+05,              !- Property Value 25
    3.8756E+05,              !- Property Value 26
    3.9022E+05,              !- Property Value 27
    3.9289E+05,              !- Property Value 28
    3.9557E+05,              !- Property Value 29
    3.9827E+05,              !- Property Value 30
    4.0097E+05,              !- Property Value 31
    4.0369E+05,              !- Property Value 32
    4.0642E+05,              !- Property Value 33
    4.0916E+05,              !- Property Value 34
    4.1191E+05,              !- Property Value 35
    4.1468E+05,              !- Property Value 36
    4.1746E+05,              !- Property Value 37
    4.2025E+05,              !- Property Value 38
    4.2305E+05,              !- Property Value 39
    4.2587E+05,              !- Property Value 40
    4.2870E+05,              !- Property Value 41
    4.3154E+05,              !- Property Value 42
    4.3440E+05,              !- Property Value 43
    4.3727E+05,              !- Property Value 44
    4.4016E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2856E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    1.1857E+01,              !- Property Value 12
    1.1665E+01,              !- Property Value 13
    1.1481E+01,              !- Property Value 14
    1.1304E+01,              !- Property Value 15
    1.1135E+01,              !- Property Value 16
    1.0972E+01,              !- Property Value 17
    1.0815E+01,              !- Property Value 18
    1.0664E+01,              !- Property Value 19
    1.0518E+01,              !- Property Value 20
    1.0377E+01,              !- Property Value 21
    1.0241E+01,              !- Property Value 22
    1.0109E+01,              !- Property Value 23
    9.9806E+00,              !- Property Value 24
    9.8565E+00,              !- Property Value 25
    9.7361E+00,              !- Property Value 26
    9.6191E+00,              !- Property Value 27
    9.5054E+00,              !- Property Value 28
    9.3949E+00,              !- Property Value 29
    9.2873E+00,              !- Property Value 30
    9.1825E+00,              !- Property Value 31
    9.0805E+00,              !- Property Value 32
    8.9810E+00,              !- Property Value 33
    8.8840E+00,              !- Property Value 34
    8.7894E+00,              !- Property Value 35
    8.6970E+00,              !- Property Value 36
    8.6067E+00,              !- Property Value 37
    8.5186E+00,              !- Property Value 38
    8.4324E+00,              !- Property Value 39
    8.3482E+00,              !- Property Value 40
    8.2658E+00,              !- Property Value 41
    8.1852E+00,              !- Property Value 42
    8.1063E+00,              !- Property Value 43
    8.0290E+00,              !- Property Value 44
    7.9534E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5743E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    3.5287E+05,              !- Property Value 13
    3.5548E+05,              !- Property Value 14
    3.5809E+05,              !- Property Value 15
    3.6070E+05,              !- Property Value 16
    3.6331E+05,              !- Property Value 17
    3.6593E+05,              !- Property Value 18
    3.6855E+05,              !- Property Value 19
    3.7117E+05,              !- Property Value 20
    3.7380E+05,              !- Property Value 21
    3.7643E+05,              !- Property Value 22
    3.7908E+05,              !- Property Value 23
    3.8173E+05,              !- Property Value 24
    3.8439E+05,              !- Property Value 25
    3.8705E+05,              !- Property Value 26
    3.8973E+05,              !- Property Value 27
    3.9242E+05,              !- Property Value 28
    3.9511E+05,              !- Property Value 29
    3.9782E+05,              !- Property Value 30
    4.0054E+05,              !- Property Value 31
    4.0327E+05,              !- Property Value 32
    4.0601E+05,              !- Property Value 33
    4.0876E+05,              !- Property Value 34
    4.1152E+05,              !- Property Value 35
    4.1430E+05,              !- Property Value 36
    4.1709E+05,              !- Property Value 37
    4.1989E+05,              !- Property Value 38
    4.2270E+05,              !- Property Value 39
    4.2553E+05,              !- Property Value 40
    4.2837E+05,              !- Property Value 41
    4.3122E+05,              !- Property Value 42
    4.3408E+05,              !- Property Value 43
    4.3696E+05,              !- Property Value 44
    4.3985E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5743E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    1.3289E+01,              !- Property Value 13
    1.3071E+01,              !- Property Value 14
    1.2862E+01,              !- Property Value 15
    1.2663E+01,              !- Property Value 16
    1.2471E+01,              !- Property Value 17
    1.2288E+01,              !- Property Value 18
    1.2111E+01,              !- Property Value 19
    1.1940E+01,              !- Property Value 20
    1.1776E+01,              !- Property Value 21
    1.1617E+01,              !- Property Value 22
    1.1464E+01,              !- Property Value 23
    1.1315E+01,              !- Property Value 24
    1.1171E+01,              !- Property Value 25
    1.1032E+01,              !- Property Value 26
    1.0897E+01,              !- Property Value 27
    1.0765E+01,              !- Property Value 28
    1.0638E+01,              !- Property Value 29
    1.0514E+01,              !- Property Value 30
    1.0393E+01,              !- Property Value 31
    1.0276E+01,              !- Property Value 32
    1.0161E+01,              !- Property Value 33
    1.0050E+01,              !- Property Value 34
    9.9412E+00,              !- Property Value 35
    9.8352E+00,              !- Property Value 36
    9.7318E+00,              !- Property Value 37
    9.6308E+00,              !- Property Value 38
    9.5322E+00,              !- Property Value 39
    9.4358E+00,              !- Property Value 40
    9.3415E+00,              !- Property Value 41
    9.2494E+00,              !- Property Value 42
    9.1592E+00,              !- Property Value 43
    9.0710E+00,              !- Property Value 44
    8.9847E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8902E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    3.5458E+05,              !- Property Value 14
    3.5723E+05,              !- Property Value 15
    3.5988E+05,              !- Property Value 16
    3.6252E+05,              !- Property Value 17
    3.6517E+05,              !- Property Value 18
    3.6782E+05,              !- Property Value 19
    3.7047E+05,              !- Property Value 20
    3.7313E+05,              !- Property Value 21
    3.7579E+05,              !- Property Value 22
    3.7845E+05,              !- Property Value 23
    3.8112E+05,              !- Property Value 24
    3.8380E+05,              !- Property Value 25
    3.8649E+05,              !- Property Value 26
    3.8919E+05,              !- Property Value 27
    3.9189E+05,              !- Property Value 28
    3.9460E+05,              !- Property Value 29
    3.9733E+05,              !- Property Value 30
    4.0006E+05,              !- Property Value 31
    4.0280E+05,              !- Property Value 32
    4.0556E+05,              !- Property Value 33
    4.0832E+05,              !- Property Value 34
    4.1110E+05,              !- Property Value 35
    4.1388E+05,              !- Property Value 36
    4.1668E+05,              !- Property Value 37
    4.1950E+05,              !- Property Value 38
    4.2232E+05,              !- Property Value 39
    4.2515E+05,              !- Property Value 40
    4.2800E+05,              !- Property Value 41
    4.3086E+05,              !- Property Value 42
    4.3374E+05,              !- Property Value 43
    4.3662E+05,              !- Property Value 44
    4.3952E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8902E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    1.4854E+01,              !- Property Value 14
    1.4608E+01,              !- Property Value 15
    1.4372E+01,              !- Property Value 16
    1.4147E+01,              !- Property Value 17
    1.3931E+01,              !- Property Value 18
    1.3723E+01,              !- Property Value 19
    1.3524E+01,              !- Property Value 20
    1.3332E+01,              !- Property Value 21
    1.3147E+01,              !- Property Value 22
    1.2969E+01,              !- Property Value 23
    1.2796E+01,              !- Property Value 24
    1.2630E+01,              !- Property Value 25
    1.2468E+01,              !- Property Value 26
    1.2312E+01,              !- Property Value 27
    1.2161E+01,              !- Property Value 28
    1.2013E+01,              !- Property Value 29
    1.1871E+01,              !- Property Value 30
    1.1732E+01,              !- Property Value 31
    1.1597E+01,              !- Property Value 32
    1.1466E+01,              !- Property Value 33
    1.1338E+01,              !- Property Value 34
    1.1213E+01,              !- Property Value 35
    1.1092E+01,              !- Property Value 36
    1.0973E+01,              !- Property Value 37
    1.0858E+01,              !- Property Value 38
    1.0745E+01,              !- Property Value 39
    1.0635E+01,              !- Property Value 40
    1.0527E+01,              !- Property Value 41
    1.0422E+01,              !- Property Value 42
    1.0319E+01,              !- Property Value 43
    1.0219E+01,              !- Property Value 44
    1.0120E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2348E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    3.5626E+05,              !- Property Value 15
    3.5896E+05,              !- Property Value 16
    3.6164E+05,              !- Property Value 17
    3.6433E+05,              !- Property Value 18
    3.6701E+05,              !- Property Value 19
    3.6970E+05,              !- Property Value 20
    3.7238E+05,              !- Property Value 21
    3.7507E+05,              !- Property Value 22
    3.7776E+05,              !- Property Value 23
    3.8046E+05,              !- Property Value 24
    3.8316E+05,              !- Property Value 25
    3.8587E+05,              !- Property Value 26
    3.8859E+05,              !- Property Value 27
    3.9131E+05,              !- Property Value 28
    3.9404E+05,              !- Property Value 29
    3.9678E+05,              !- Property Value 30
    3.9953E+05,              !- Property Value 31
    4.0229E+05,              !- Property Value 32
    4.0506E+05,              !- Property Value 33
    4.0784E+05,              !- Property Value 34
    4.1063E+05,              !- Property Value 35
    4.1343E+05,              !- Property Value 36
    4.1624E+05,              !- Property Value 37
    4.1906E+05,              !- Property Value 38
    4.2190E+05,              !- Property Value 39
    4.2474E+05,              !- Property Value 40
    4.2760E+05,              !- Property Value 41
    4.3047E+05,              !- Property Value 42
    4.3336E+05,              !- Property Value 43
    4.3625E+05,              !- Property Value 44
    4.3916E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2348E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    1.6563E+01,              !- Property Value 15
    1.6284E+01,              !- Property Value 16
    1.6017E+01,              !- Property Value 17
    1.5763E+01,              !- Property Value 18
    1.5520E+01,              !- Property Value 19
    1.5286E+01,              !- Property Value 20
    1.5062E+01,              !- Property Value 21
    1.4847E+01,              !- Property Value 22
    1.4639E+01,              !- Property Value 23
    1.4439E+01,              !- Property Value 24
    1.4245E+01,              !- Property Value 25
    1.4059E+01,              !- Property Value 26
    1.3878E+01,              !- Property Value 27
    1.3703E+01,              !- Property Value 28
    1.3534E+01,              !- Property Value 29
    1.3369E+01,              !- Property Value 30
    1.3210E+01,              !- Property Value 31
    1.3055E+01,              !- Property Value 32
    1.2904E+01,              !- Property Value 33
    1.2757E+01,              !- Property Value 34
    1.2615E+01,              !- Property Value 35
    1.2476E+01,              !- Property Value 36
    1.2340E+01,              !- Property Value 37
    1.2208E+01,              !- Property Value 38
    1.2079E+01,              !- Property Value 39
    1.1954E+01,              !- Property Value 40
    1.1831E+01,              !- Property Value 41
    1.1711E+01,              !- Property Value 42
    1.1594E+01,              !- Property Value 43
    1.1480E+01,              !- Property Value 44
    1.1368E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.6099E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    3.5793E+05,              !- Property Value 16
    3.6066E+05,              !- Property Value 17
    3.6339E+05,              !- Property Value 18
    3.6611E+05,              !- Property Value 19
    3.6884E+05,              !- Property Value 20
    3.7156E+05,              !- Property Value 21
    3.7428E+05,              !- Property Value 22
    3.7700E+05,              !- Property Value 23
    3.7972E+05,              !- Property Value 24
    3.8245E+05,              !- Property Value 25
    3.8519E+05,              !- Property Value 26
    3.8793E+05,              !- Property Value 27
    3.9067E+05,              !- Property Value 28
    3.9342E+05,              !- Property Value 29
    3.9618E+05,              !- Property Value 30
    3.9895E+05,              !- Property Value 31
    4.0173E+05,              !- Property Value 32
    4.0451E+05,              !- Property Value 33
    4.0731E+05,              !- Property Value 34
    4.1011E+05,              !- Property Value 35
    4.1293E+05,              !- Property Value 36
    4.1575E+05,              !- Property Value 37
    4.1859E+05,              !- Property Value 38
    4.2144E+05,              !- Property Value 39
    4.2429E+05,              !- Property Value 40
    4.2716E+05,              !- Property Value 41
    4.3004E+05,              !- Property Value 42
    4.3294E+05,              !- Property Value 43
    4.3584E+05,              !- Property Value 44
    4.3876E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.6099E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    1.8425E+01,              !- Property Value 16
    1.8109E+01,              !- Property Value 17
    1.7809E+01,              !- Property Value 18
    1.7522E+01,              !- Property Value 19
    1.7248E+01,              !- Property Value 20
    1.6986E+01,              !- Property Value 21
    1.6734E+01,              !- Property Value 22
    1.6492E+01,              !- Property Value 23
    1.6259E+01,              !- Property Value 24
    1.6035E+01,              !- Property Value 25
    1.5819E+01,              !- Property Value 26
    1.5610E+01,              !- Property Value 27
    1.5408E+01,              !- Property Value 28
    1.5212E+01,              !- Property Value 29
    1.5023E+01,              !- Property Value 30
    1.4839E+01,              !- Property Value 31
    1.4661E+01,              !- Property Value 32
    1.4488E+01,              !- Property Value 33
    1.4320E+01,              !- Property Value 34
    1.4157E+01,              !- Property Value 35
    1.3998E+01,              !- Property Value 36
    1.3843E+01,              !- Property Value 37
    1.3693E+01,              !- Property Value 38
    1.3546E+01,              !- Property Value 39
    1.3403E+01,              !- Property Value 40
    1.3263E+01,              !- Property Value 41
    1.3127E+01,              !- Property Value 42
    1.2993E+01,              !- Property Value 43
    1.2863E+01,              !- Property Value 44
    1.2736E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.0171E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    3.5957E+05,              !- Property Value 17
    3.6235E+05,              !- Property Value 18
    3.6512E+05,              !- Property Value 19
    3.6788E+05,              !- Property Value 20
    3.7064E+05,              !- Property Value 21
    3.7340E+05,              !- Property Value 22
    3.7615E+05,              !- Property Value 23
    3.7891E+05,              !- Property Value 24
    3.8167E+05,              !- Property Value 25
    3.8443E+05,              !- Property Value 26
    3.8720E+05,              !- Property Value 27
    3.8997E+05,              !- Property Value 28
    3.9274E+05,              !- Property Value 29
    3.9552E+05,              !- Property Value 30
    3.9831E+05,              !- Property Value 31
    4.0111E+05,              !- Property Value 32
    4.0391E+05,              !- Property Value 33
    4.0673E+05,              !- Property Value 34
    4.0955E+05,              !- Property Value 35
    4.1238E+05,              !- Property Value 36
    4.1522E+05,              !- Property Value 37
    4.1807E+05,              !- Property Value 38
    4.2093E+05,              !- Property Value 39
    4.2380E+05,              !- Property Value 40
    4.2668E+05,              !- Property Value 41
    4.2958E+05,              !- Property Value 42
    4.3248E+05,              !- Property Value 43
    4.3540E+05,              !- Property Value 44
    4.3832E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.0171E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    2.0452E+01,              !- Property Value 17
    2.0095E+01,              !- Property Value 18
    1.9756E+01,              !- Property Value 19
    1.9433E+01,              !- Property Value 20
    1.9124E+01,              !- Property Value 21
    1.8830E+01,              !- Property Value 22
    1.8547E+01,              !- Property Value 23
    1.8276E+01,              !- Property Value 24
    1.8015E+01,              !- Property Value 25
    1.7764E+01,              !- Property Value 26
    1.7522E+01,              !- Property Value 27
    1.7289E+01,              !- Property Value 28
    1.7064E+01,              !- Property Value 29
    1.6846E+01,              !- Property Value 30
    1.6635E+01,              !- Property Value 31
    1.6430E+01,              !- Property Value 32
    1.6232E+01,              !- Property Value 33
    1.6039E+01,              !- Property Value 34
    1.5852E+01,              !- Property Value 35
    1.5671E+01,              !- Property Value 36
    1.5494E+01,              !- Property Value 37
    1.5322E+01,              !- Property Value 38
    1.5155E+01,              !- Property Value 39
    1.4992E+01,              !- Property Value 40
    1.4833E+01,              !- Property Value 41
    1.4678E+01,              !- Property Value 42
    1.4526E+01,              !- Property Value 43
    1.4378E+01,              !- Property Value 44
    1.4234E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.4582E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    3.6118E+05,              !- Property Value 18
    3.6400E+05,              !- Property Value 19
    3.6682E+05,              !- Property Value 20
    3.6962E+05,              !- Property Value 21
    3.7243E+05,              !- Property Value 22
    3.7522E+05,              !- Property Value 23
    3.7802E+05,              !- Property Value 24
    3.8081E+05,              !- Property Value 25
    3.8360E+05,              !- Property Value 26
    3.8640E+05,              !- Property Value 27
    3.8919E+05,              !- Property Value 28
    3.9200E+05,              !- Property Value 29
    3.9480E+05,              !- Property Value 30
    3.9761E+05,              !- Property Value 31
    4.0043E+05,              !- Property Value 32
    4.0326E+05,              !- Property Value 33
    4.0609E+05,              !- Property Value 34
    4.0893E+05,              !- Property Value 35
    4.1178E+05,              !- Property Value 36
    4.1464E+05,              !- Property Value 37
    4.1750E+05,              !- Property Value 38
    4.2038E+05,              !- Property Value 39
    4.2326E+05,              !- Property Value 40
    4.2616E+05,              !- Property Value 41
    4.2907E+05,              !- Property Value 42
    4.3198E+05,              !- Property Value 43
    4.3491E+05,              !- Property Value 44
    4.3785E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.4582E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    2.2655E+01,              !- Property Value 18
    2.2251E+01,              !- Property Value 19
    2.1869E+01,              !- Property Value 20
    2.1505E+01,              !- Property Value 21
    2.1159E+01,              !- Property Value 22
    2.0828E+01,              !- Property Value 23
    2.0511E+01,              !- Property Value 24
    2.0207E+01,              !- Property Value 25
    1.9916E+01,              !- Property Value 26
    1.9635E+01,              !- Property Value 27
    1.9365E+01,              !- Property Value 28
    1.9105E+01,              !- Property Value 29
    1.8854E+01,              !- Property Value 30
    1.8611E+01,              !- Property Value 31
    1.8376E+01,              !- Property Value 32
    1.8148E+01,              !- Property Value 33
    1.7928E+01,              !- Property Value 34
    1.7714E+01,              !- Property Value 35
    1.7506E+01,              !- Property Value 36
    1.7305E+01,              !- Property Value 37
    1.7108E+01,              !- Property Value 38
    1.6918E+01,              !- Property Value 39
    1.6732E+01,              !- Property Value 40
    1.6551E+01,              !- Property Value 41
    1.6375E+01,              !- Property Value 42
    1.6203E+01,              !- Property Value 43
    1.6036E+01,              !- Property Value 44
    1.5872E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.9349E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    3.6276E+05,              !- Property Value 19
    3.6563E+05,              !- Property Value 20
    3.6849E+05,              !- Property Value 21
    3.7135E+05,              !- Property Value 22
    3.7419E+05,              !- Property Value 23
    3.7702E+05,              !- Property Value 24
    3.7986E+05,              !- Property Value 25
    3.8269E+05,              !- Property Value 26
    3.8551E+05,              !- Property Value 27
    3.8834E+05,              !- Property Value 28
    3.9118E+05,              !- Property Value 29
    3.9401E+05,              !- Property Value 30
    3.9685E+05,              !- Property Value 31
    3.9969E+05,              !- Property Value 32
    4.0254E+05,              !- Property Value 33
    4.0539E+05,              !- Property Value 34
    4.0825E+05,              !- Property Value 35
    4.1112E+05,              !- Property Value 36
    4.1400E+05,              !- Property Value 37
    4.1688E+05,              !- Property Value 38
    4.1977E+05,              !- Property Value 39
    4.2268E+05,              !- Property Value 40
    4.2559E+05,              !- Property Value 41
    4.2851E+05,              !- Property Value 42
    4.3144E+05,              !- Property Value 43
    4.3438E+05,              !- Property Value 44
    4.3733E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.9349E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    2.5046E+01,              !- Property Value 19
    2.4591E+01,              !- Property Value 20
    2.4160E+01,              !- Property Value 21
    2.3750E+01,              !- Property Value 22
    2.3361E+01,              !- Property Value 23
    2.2990E+01,              !- Property Value 24
    2.2635E+01,              !- Property Value 25
    2.2295E+01,              !- Property Value 26
    2.1970E+01,              !- Property Value 27
    2.1657E+01,              !- Property Value 28
    2.1355E+01,              !- Property Value 29
    2.1065E+01,              !- Property Value 30
    2.0785E+01,              !- Property Value 31
    2.0515E+01,              !- Property Value 32
    2.0254E+01,              !- Property Value 33
    2.0001E+01,              !- Property Value 34
    1.9756E+01,              !- Property Value 35
    1.9519E+01,              !- Property Value 36
    1.9289E+01,              !- Property Value 37
    1.9065E+01,              !- Property Value 38
    1.8848E+01,              !- Property Value 39
    1.8636E+01,              !- Property Value 40
    1.8431E+01,              !- Property Value 41
    1.8231E+01,              !- Property Value 42
    1.8036E+01,              !- Property Value 43
    1.7846E+01,              !- Property Value 44
    1.7660E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    5.4492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    3.6430E+05,              !- Property Value 20
    3.6723E+05,              !- Property Value 21
    3.7014E+05,              !- Property Value 22
    3.7304E+05,              !- Property Value 23
    3.7593E+05,              !- Property Value 24
    3.7880E+05,              !- Property Value 25
    3.8168E+05,              !- Property Value 26
    3.8454E+05,              !- Property Value 27
    3.8741E+05,              !- Property Value 28
    3.9027E+05,              !- Property Value 29
    3.9314E+05,              !- Property Value 30
    3.9601E+05,              !- Property Value 31
    3.9888E+05,              !- Property Value 32
    4.0175E+05,              !- Property Value 33
    4.0463E+05,              !- Property Value 34
    4.0752E+05,              !- Property Value 35
    4.1041E+05,              !- Property Value 36
    4.1330E+05,              !- Property Value 37
    4.1621E+05,              !- Property Value 38
    4.1912E+05,              !- Property Value 39
    4.2204E+05,              !- Property Value 40
    4.2497E+05,              !- Property Value 41
    4.2790E+05,              !- Property Value 42
    4.3085E+05,              !- Property Value 43
    4.3381E+05,              !- Property Value 44
    4.3677E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    5.4492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    2.7642E+01,              !- Property Value 20
    2.7127E+01,              !- Property Value 21
    2.6641E+01,              !- Property Value 22
    2.6181E+01,              !- Property Value 23
    2.5744E+01,              !- Property Value 24
    2.5328E+01,              !- Property Value 25
    2.4930E+01,              !- Property Value 26
    2.4551E+01,              !- Property Value 27
    2.4187E+01,              !- Property Value 28
    2.3838E+01,              !- Property Value 29
    2.3502E+01,              !- Property Value 30
    2.3179E+01,              !- Property Value 31
    2.2868E+01,              !- Property Value 32
    2.2567E+01,              !- Property Value 33
    2.2277E+01,              !- Property Value 34
    2.1997E+01,              !- Property Value 35
    2.1725E+01,              !- Property Value 36
    2.1462E+01,              !- Property Value 37
    2.1207E+01,              !- Property Value 38
    2.0959E+01,              !- Property Value 39
    2.0719E+01,              !- Property Value 40
    2.0485E+01,              !- Property Value 41
    2.0258E+01,              !- Property Value 42
    2.0037E+01,              !- Property Value 43
    1.9821E+01,              !- Property Value 44
    1.9611E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.0027E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    3.6582E+05,              !- Property Value 21
    3.6880E+05,              !- Property Value 22
    3.7176E+05,              !- Property Value 23
    3.7471E+05,              !- Property Value 24
    3.7764E+05,              !- Property Value 25
    3.8056E+05,              !- Property Value 26
    3.8347E+05,              !- Property Value 27
    3.8638E+05,              !- Property Value 28
    3.8928E+05,              !- Property Value 29
    3.9219E+05,              !- Property Value 30
    3.9509E+05,              !- Property Value 31
    3.9799E+05,              !- Property Value 32
    4.0089E+05,              !- Property Value 33
    4.0380E+05,              !- Property Value 34
    4.0671E+05,              !- Property Value 35
    4.0962E+05,              !- Property Value 36
    4.1254E+05,              !- Property Value 37
    4.1547E+05,              !- Property Value 38
    4.1840E+05,              !- Property Value 39
    4.2134E+05,              !- Property Value 40
    4.2429E+05,              !- Property Value 41
    4.2724E+05,              !- Property Value 42
    4.3021E+05,              !- Property Value 43
    4.3318E+05,              !- Property Value 44
    4.3616E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.0027E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    3.0456E+01,              !- Property Value 21
    2.9874E+01,              !- Property Value 22
    2.9326E+01,              !- Property Value 23
    2.8808E+01,              !- Property Value 24
    2.8317E+01,              !- Property Value 25
    2.7851E+01,              !- Property Value 26
    2.7406E+01,              !- Property Value 27
    2.6982E+01,              !- Property Value 28
    2.6576E+01,              !- Property Value 29
    2.6187E+01,              !- Property Value 30
    2.5813E+01,              !- Property Value 31
    2.5454E+01,              !- Property Value 32
    2.5108E+01,              !- Property Value 33
    2.4774E+01,              !- Property Value 34
    2.4453E+01,              !- Property Value 35
    2.4141E+01,              !- Property Value 36
    2.3841E+01,              !- Property Value 37
    2.3549E+01,              !- Property Value 38
    2.3267E+01,              !- Property Value 39
    2.2993E+01,              !- Property Value 40
    2.2727E+01,              !- Property Value 41
    2.2469E+01,              !- Property Value 42
    2.2218E+01,              !- Property Value 43
    2.1974E+01,              !- Property Value 44
    2.1737E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5975E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    3.6729E+05,              !- Property Value 22
    3.7033E+05,              !- Property Value 23
    3.7335E+05,              !- Property Value 24
    3.7635E+05,              !- Property Value 25
    3.7932E+05,              !- Property Value 26
    3.8229E+05,              !- Property Value 27
    3.8525E+05,              !- Property Value 28
    3.8819E+05,              !- Property Value 29
    3.9114E+05,              !- Property Value 30
    3.9408E+05,              !- Property Value 31
    3.9701E+05,              !- Property Value 32
    3.9995E+05,              !- Property Value 33
    4.0289E+05,              !- Property Value 34
    4.0583E+05,              !- Property Value 35
    4.0877E+05,              !- Property Value 36
    4.1172E+05,              !- Property Value 37
    4.1467E+05,              !- Property Value 38
    4.1762E+05,              !- Property Value 39
    4.2058E+05,              !- Property Value 40
    4.2355E+05,              !- Property Value 41
    4.2653E+05,              !- Property Value 42
    4.2951E+05,              !- Property Value 43
    4.3250E+05,              !- Property Value 44
    4.3550E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5975E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    3.3506E+01,              !- Property Value 22
    3.2848E+01,              !- Property Value 23
    3.2229E+01,              !- Property Value 24
    3.1646E+01,              !- Property Value 25
    3.1095E+01,              !- Property Value 26
    3.0573E+01,              !- Property Value 27
    3.0075E+01,              !- Property Value 28
    2.9601E+01,              !- Property Value 29
    2.9149E+01,              !- Property Value 30
    2.8715E+01,              !- Property Value 31
    2.8299E+01,              !- Property Value 32
    2.7900E+01,              !- Property Value 33
    2.7516E+01,              !- Property Value 34
    2.7146E+01,              !- Property Value 35
    2.6789E+01,              !- Property Value 36
    2.6445E+01,              !- Property Value 37
    2.6112E+01,              !- Property Value 38
    2.5790E+01,              !- Property Value 39
    2.5478E+01,              !- Property Value 40
    2.5175E+01,              !- Property Value 41
    2.4882E+01,              !- Property Value 42
    2.4597E+01,              !- Property Value 43
    2.4321E+01,              !- Property Value 44
    2.4052E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.2356E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    3.6873E+05,              !- Property Value 23
    3.7183E+05,              !- Property Value 24
    3.7490E+05,              !- Property Value 25
    3.7795E+05,              !- Property Value 26
    3.8098E+05,              !- Property Value 27
    3.8399E+05,              !- Property Value 28
    3.8699E+05,              !- Property Value 29
    3.8998E+05,              !- Property Value 30
    3.9297E+05,              !- Property Value 31
    3.9594E+05,              !- Property Value 32
    3.9892E+05,              !- Property Value 33
    4.0189E+05,              !- Property Value 34
    4.0487E+05,              !- Property Value 35
    4.0784E+05,              !- Property Value 36
    4.1081E+05,              !- Property Value 37
    4.1379E+05,              !- Property Value 38
    4.1677E+05,              !- Property Value 39
    4.1976E+05,              !- Property Value 40
    4.2275E+05,              !- Property Value 41
    4.2575E+05,              !- Property Value 42
    4.2875E+05,              !- Property Value 43
    4.3176E+05,              !- Property Value 44
    4.3478E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.2356E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    3.6812E+01,              !- Property Value 23
    3.6066E+01,              !- Property Value 24
    3.5368E+01,              !- Property Value 25
    3.4712E+01,              !- Property Value 26
    3.4093E+01,              !- Property Value 27
    3.3507E+01,              !- Property Value 28
    3.2951E+01,              !- Property Value 29
    3.2421E+01,              !- Property Value 30
    3.1917E+01,              !- Property Value 31
    3.1434E+01,              !- Property Value 32
    3.0972E+01,              !- Property Value 33
    3.0528E+01,              !- Property Value 34
    3.0102E+01,              !- Property Value 35
    2.9692E+01,              !- Property Value 36
    2.9297E+01,              !- Property Value 37
    2.8916E+01,              !- Property Value 38
    2.8548E+01,              !- Property Value 39
    2.8192E+01,              !- Property Value 40
    2.7847E+01,              !- Property Value 41
    2.7514E+01,              !- Property Value 42
    2.7190E+01,              !- Property Value 43
    2.6876E+01,              !- Property Value 44
    2.6571E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    3.7011E+05,              !- Property Value 24
    3.7328E+05,              !- Property Value 25
    3.7642E+05,              !- Property Value 26
    3.7952E+05,              !- Property Value 27
    3.8260E+05,              !- Property Value 28
    3.8566E+05,              !- Property Value 29
    3.8871E+05,              !- Property Value 30
    3.9174E+05,              !- Property Value 31
    3.9477E+05,              !- Property Value 32
    3.9779E+05,              !- Property Value 33
    4.0080E+05,              !- Property Value 34
    4.0381E+05,              !- Property Value 35
    4.0682E+05,              !- Property Value 36
    4.0983E+05,              !- Property Value 37
    4.1284E+05,              !- Property Value 38
    4.1585E+05,              !- Property Value 39
    4.1887E+05,              !- Property Value 40
    4.2188E+05,              !- Property Value 41
    4.2491E+05,              !- Property Value 42
    4.2793E+05,              !- Property Value 43
    4.3096E+05,              !- Property Value 44
    4.3400E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    4.0392E+01,              !- Property Value 24
    3.9546E+01,              !- Property Value 25
    3.8757E+01,              !- Property Value 26
    3.8018E+01,              !- Property Value 27
    3.7323E+01,              !- Property Value 28
    3.6667E+01,              !- Property Value 29
    3.6045E+01,              !- Property Value 30
    3.5454E+01,              !- Property Value 31
    3.4891E+01,              !- Property Value 32
    3.4354E+01,              !- Property Value 33
    3.3840E+01,              !- Property Value 34
    3.3347E+01,              !- Property Value 35
    3.2875E+01,              !- Property Value 36
    3.2421E+01,              !- Property Value 37
    3.1984E+01,              !- Property Value 38
    3.1562E+01,              !- Property Value 39
    3.1155E+01,              !- Property Value 40
    3.0763E+01,              !- Property Value 41
    3.0383E+01,              !- Property Value 42
    3.0015E+01,              !- Property Value 43
    2.9659E+01,              !- Property Value 44
    2.9313E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    3.7145E+05,              !- Property Value 25
    3.7469E+05,              !- Property Value 26
    3.7789E+05,              !- Property Value 27
    3.8105E+05,              !- Property Value 28
    3.8419E+05,              !- Property Value 29
    3.8730E+05,              !- Property Value 30
    3.9040E+05,              !- Property Value 31
    3.9348E+05,              !- Property Value 32
    3.9655E+05,              !- Property Value 33
    3.9961E+05,              !- Property Value 34
    4.0266E+05,              !- Property Value 35
    4.0571E+05,              !- Property Value 36
    4.0876E+05,              !- Property Value 37
    4.1180E+05,              !- Property Value 38
    4.1485E+05,              !- Property Value 39
    4.1789E+05,              !- Property Value 40
    4.2094E+05,              !- Property Value 41
    4.2399E+05,              !- Property Value 42
    4.2704E+05,              !- Property Value 43
    4.3010E+05,              !- Property Value 44
    4.3316E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    4.4271E+01,              !- Property Value 25
    4.3311E+01,              !- Property Value 26
    4.2418E+01,              !- Property Value 27
