    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0223E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    1.0549E+01,              !- Property Value 11
    1.0379E+01,              !- Property Value 12
    1.0217E+01,              !- Property Value 13
    1.0062E+01,              !- Property Value 14
    9.9120E+00,              !- Property Value 15
    9.7680E+00,              !- Property Value 16
    9.6292E+00,              !- Property Value 17
    9.4954E+00,              !- Property Value 18
    9.3661E+00,              !- Property Value 19
    9.2410E+00,              !- Property Value 20
    9.1201E+00,              !- Property Value 21
    9.0029E+00,              !- Property Value 22
    8.8893E+00,              !- Property Value 23
    8.7791E+00,              !- Property Value 24
    8.6721E+00,              !- Property Value 25
    8.5681E+00,              !- Property Value 26
    8.4671E+00,              !- Property Value 27
    8.3687E+00,              !- Property Value 28
    8.2730E+00,              !- Property Value 29
    8.1798E+00,              !- Property Value 30
    8.0890E+00,              !- Property Value 31
    8.0004E+00,              !- Property Value 32
    7.9140E+00,              !- Property Value 33
    7.8297E+00,              !- Property Value 34
    7.7474E+00,              !- Property Value 35
    7.6670E+00,              !- Property Value 36
    7.5884E+00,              !- Property Value 37
    7.5116E+00,              !- Property Value 38
    7.4365E+00,              !- Property Value 39
    7.3630E+00,              !- Property Value 40
    7.2911E+00,              !- Property Value 41
    7.2208E+00,              !- Property Value 42
    7.1519E+00,              !- Property Value 43
    7.0844E+00,              !- Property Value 44
    7.0182E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2856E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    3.5114E+05,              !- Property Value 12
    3.5372E+05,              !- Property Value 13
    3.5629E+05,              !- Property Value 14
    3.5886E+05,              !- Property Value 15
    3.6144E+05,              !- Property Value 16
    3.6402E+05,              !- Property Value 17
    3.6661E+05,              !- Property Value 18
    3.6920E+05,              !- Property Value 19
    3.7180E+05,              !- Property Value 20
    3.7441E+05,              !- Property Value 21
    3.7702E+05,              !- Property Value 22
    3.7964E+05,              !- Property Value 23
    3.8227E+05,              !- Property Value 24
    3.8491E+05,              !- Property Value 25
    3.8756E+05,              !- Property Value 26
    3.9022E+05,              !- Property Value 27
    3.9289E+05,              !- Property Value 28
    3.9557E+05,              !- Property Value 29
    3.9827E+05,              !- Property Value 30
    4.0097E+05,              !- Property Value 31
    4.0369E+05,              !- Property Value 32
    4.0642E+05,              !- Property Value 33
    4.0916E+05,              !- Property Value 34
    4.1191E+05,              !- Property Value 35
    4.1468E+05,              !- Property Value 36
    4.1746E+05,              !- Property Value 37
    4.2025E+05,              !- Property Value 38
    4.2305E+05,              !- Property Value 39
    4.2587E+05,              !- Property Value 40
    4.2870E+05,              !- Property Value 41
    4.3154E+05,              !- Property Value 42
    4.3440E+05,              !- Property Value 43
    4.3727E+05,              !- Property Value 44
    4.4016E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2856E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    1.1857E+01,              !- Property Value 12
    1.1665E+01,              !- Property Value 13
    1.1481E+01,              !- Property Value 14
    1.1304E+01,              !- Property Value 15
    1.1135E+01,              !- Property Value 16
    1.0972E+01,              !- Property Value 17
    1.0815E+01,              !- Property Value 18
    1.0664E+01,              !- Property Value 19
    1.0518E+01,              !- Property Value 20
    1.0377E+01,              !- Property Value 21
    1.0241E+01,              !- Property Value 22
    1.0109E+01,              !- Property Value 23
    9.9806E+00,              !- Property Value 24
    9.8565E+00,              !- Property Value 25
    9.7361E+00,              !- Property Value 26
    9.6191E+00,              !- Property Value 27
    9.5054E+00,              !- Property Value 28
    9.3949E+00,              !- Property Value 29
    9.2873E+00,              !- Property Value 30
    9.1825E+00,              !- Property Value 31
    9.0805E+00,              !- Property Value 32
    8.9810E+00,              !- Property Value 33
    8.8840E+00,              !- Property Value 34
    8.7894E+00,              !- Property Value 35
    8.6970E+00,              !- Property Value 36
    8.6067E+00,              !- Property Value 37
    8.5186E+00,              !- Property Value 38
    8.4324E+00,              !- Property Value 39
    8.3482E+00,              !- Property Value 40
    8.2658E+00,              !- Property Value 41
    8.1852E+00,              !- Property Value 42
    8.1063E+00,              !- Property Value 43
    8.0290E+00,              !- Property Value 44
    7.9534E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5743E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    3.5287E+05,              !- Property Value 13
    3.5548E+05,              !- Property Value 14
    3.5809E+05,              !- Property Value 15
    3.6070E+05,              !- Property Value 16
    3.6331E+05,              !- Property Value 17
    3.6593E+05,              !- Property Value 18
    3.6855E+05,              !- Property Value 19
    3.7117E+05,              !- Property Value 20
    3.7380E+05,              !- Property Value 21
    3.7643E+05,              !- Property Value 22
    3.7908E+05,              !- Property Value 23
    3.8173E+05,              !- Property Value 24
    3.8439E+05,              !- Property Value 25
    3.8705E+05,              !- Property Value 26
    3.8973E+05,              !- Property Value 27
    3.9242E+05,              !- Property Value 28
    3.9511E+05,              !- Property Value 29
    3.9782E+05,              !- Property Value 30
    4.0054E+05,              !- Property Value 31
    4.0327E+05,              !- Property Value 32
    4.0601E+05,              !- Property Value 33
    4.0876E+05,              !- Property Value 34
    4.1152E+05,              !- Property Value 35
    4.1430E+05,              !- Property Value 36
    4.1709E+05,              !- Property Value 37
    4.1989E+05,              !- Property Value 38
    4.2270E+05,              !- Property Value 39
    4.2553E+05,              !- Property Value 40
    4.2837E+05,              !- Property Value 41
    4.3122E+05,              !- Property Value 42
    4.3408E+05,              !- Property Value 43
    4.3696E+05,              !- Property Value 44
    4.3985E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5743E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    1.3289E+01,              !- Property Value 13
    1.3071E+01,              !- Property Value 14
    1.2862E+01,              !- Property Value 15
    1.2663E+01,              !- Property Value 16
    1.2471E+01,              !- Property Value 17
    1.2288E+01,              !- Property Value 18
    1.2111E+01,              !- Property Value 19
    1.1940E+01,              !- Property Value 20
    1.1776E+01,              !- Property Value 21
    1.1617E+01,              !- Property Value 22
    1.1464E+01,              !- Property Value 23
    1.1315E+01,              !- Property Value 24
    1.1171E+01,              !- Property Value 25
    1.1032E+01,              !- Property Value 26
    1.0897E+01,              !- Property Value 27
    1.0765E+01,              !- Property Value 28
    1.0638E+01,              !- Property Value 29
    1.0514E+01,              !- Property Value 30
    1.0393E+01,              !- Property Value 31
    1.0276E+01,              !- Property Value 32
    1.0161E+01,              !- Property Value 33
    1.0050E+01,              !- Property Value 34
    9.9412E+00,              !- Property Value 35
    9.8352E+00,              !- Property Value 36
    9.7318E+00,              !- Property Value 37
    9.6308E+00,              !- Property Value 38
    9.5322E+00,              !- Property Value 39
    9.4358E+00,              !- Property Value 40
    9.3415E+00,              !- Property Value 41
    9.2494E+00,              !- Property Value 42
    9.1592E+00,              !- Property Value 43
    9.0710E+00,              !- Property Value 44
    8.9847E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8902E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    3.5458E+05,              !- Property Value 14
    3.5723E+05,              !- Property Value 15
    3.5988E+05,              !- Property Value 16
    3.6252E+05,              !- Property Value 17
    3.6517E+05,              !- Property Value 18
    3.6782E+05,              !- Property Value 19
    3.7047E+05,              !- Property Value 20
    3.7313E+05,              !- Property Value 21
    3.7579E+05,              !- Property Value 22
    3.7845E+05,              !- Property Value 23
    3.8112E+05,              !- Property Value 24
    3.8380E+05,              !- Property Value 25
    3.8649E+05,              !- Property Value 26
    3.8919E+05,              !- Property Value 27
    3.9189E+05,              !- Property Value 28
    3.9460E+05,              !- Property Value 29
    3.9733E+05,              !- Property Value 30
    4.0006E+05,              !- Property Value 31
    4.0280E+05,              !- Property Value 32
    4.0556E+05,              !- Property Value 33
    4.0832E+05,              !- Property Value 34
    4.1110E+05,              !- Property Value 35
    4.1388E+05,              !- Property Value 36
    4.1668E+05,              !- Property Value 37
    4.1950E+05,              !- Property Value 38
    4.2232E+05,              !- Property Value 39
    4.2515E+05,              !- Property Value 40
    4.2800E+05,              !- Property Value 41
    4.3086E+05,              !- Property Value 42
    4.3374E+05,              !- Property Value 43
    4.3662E+05,              !- Property Value 44
    4.3952E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8902E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    1.4854E+01,              !- Property Value 14
    1.4608E+01,              !- Property Value 15
    1.4372E+01,              !- Property Value 16
    1.4147E+01,              !- Property Value 17
    1.3931E+01,              !- Property Value 18
    1.3723E+01,              !- Property Value 19
    1.3524E+01,              !- Property Value 20
    1.3332E+01,              !- Property Value 21
    1.3147E+01,              !- Property Value 22
    1.2969E+01,              !- Property Value 23
    1.2796E+01,              !- Property Value 24
    1.2630E+01,              !- Property Value 25
    1.2468E+01,              !- Property Value 26
    1.2312E+01,              !- Property Value 27
    1.2161E+01,              !- Property Value 28
    1.2013E+01,              !- Property Value 29
    1.1871E+01,              !- Property Value 30
    1.1732E+01,              !- Property Value 31
    1.1597E+01,              !- Property Value 32
    1.1466E+01,              !- Property Value 33
    1.1338E+01,              !- Property Value 34
    1.1213E+01,              !- Property Value 35
    1.1092E+01,              !- Property Value 36
    1.0973E+01,              !- Property Value 37
    1.0858E+01,              !- Property Value 38
    1.0745E+01,              !- Property Value 39
    1.0635E+01,              !- Property Value 40
    1.0527E+01,              !- Property Value 41
    1.0422E+01,              !- Property Value 42
    1.0319E+01,              !- Property Value 43
    1.0219E+01,              !- Property Value 44
    1.0120E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2348E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    3.5626E+05,              !- Property Value 15
    3.5896E+05,              !- Property Value 16
    3.6164E+05,              !- Property Value 17
    3.6433E+05,              !- Property Value 18
    3.6701E+05,              !- Property Value 19
    3.6970E+05,              !- Property Value 20
    3.7238E+05,              !- Property Value 21
    3.7507E+05,              !- Property Value 22
    3.7776E+05,              !- Property Value 23
    3.8046E+05,              !- Property Value 24
    3.8316E+05,              !- Property Value 25
    3.8587E+05,              !- Property Value 26
    3.8859E+05,              !- Property Value 27
    3.9131E+05,              !- Property Value 28
    3.9404E+05,              !- Property Value 29
    3.9678E+05,              !- Property Value 30
    3.9953E+05,              !- Property Value 31
    4.0229E+05,              !- Property Value 32
    4.0506E+05,              !- Property Value 33
    4.0784E+05,              !- Property Value 34
    4.1063E+05,              !- Property Value 35
    4.1343E+05,              !- Property Value 36
    4.1624E+05,              !- Property Value 37
    4.1906E+05,              !- Property Value 38
    4.2190E+05,              !- Property Value 39
    4.2474E+05,              !- Property Value 40
    4.2760E+05,              !- Property Value 41
    4.3047E+05,              !- Property Value 42
    4.3336E+05,              !- Property Value 43
    4.3625E+05,              !- Property Value 44
    4.3916E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2348E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    1.6563E+01,              !- Property Value 15
    1.6284E+01,              !- Property Value 16
    1.6017E+01,              !- Property Value 17
    1.5763E+01,              !- Property Value 18
    1.5520E+01,              !- Property Value 19
    1.5286E+01,              !- Property Value 20
    1.5062E+01,              !- Property Value 21
    1.4847E+01,              !- Property Value 22
    1.4639E+01,              !- Property Value 23
    1.4439E+01,              !- Property Value 24
    1.4245E+01,              !- Property Value 25
    1.4059E+01,              !- Property Value 26
    1.3878E+01,              !- Property Value 27
    1.3703E+01,              !- Property Value 28
    1.3534E+01,              !- Property Value 29
    1.3369E+01,              !- Property Value 30
    1.3210E+01,              !- Property Value 31
    1.3055E+01,              !- Property Value 32
    1.2904E+01,              !- Property Value 33
    1.2757E+01,              !- Property Value 34
    1.2615E+01,              !- Property Value 35
    1.2476E+01,              !- Property Value 36
    1.2340E+01,              !- Property Value 37
    1.2208E+01,              !- Property Value 38
    1.2079E+01,              !- Property Value 39
    1.1954E+01,              !- Property Value 40
    1.1831E+01,              !- Property Value 41
    1.1711E+01,              !- Property Value 42
    1.1594E+01,              !- Property Value 43
    1.1480E+01,              !- Property Value 44
    1.1368E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.6099E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    3.5793E+05,              !- Property Value 16
    3.6066E+05,              !- Property Value 17
    3.6339E+05,              !- Property Value 18
    3.6611E+05,              !- Property Value 19
    3.6884E+05,              !- Property Value 20
    3.7156E+05,              !- Property Value 21
    3.7428E+05,              !- Property Value 22
    3.7700E+05,              !- Property Value 23
    3.7972E+05,              !- Property Value 24
    3.8245E+05,              !- Property Value 25
    3.8519E+05,              !- Property Value 26
    3.8793E+05,              !- Property Value 27
    3.9067E+05,              !- Property Value 28
    3.9342E+05,              !- Property Value 29
    3.9618E+05,              !- Property Value 30
    3.9895E+05,              !- Property Value 31
    4.0173E+05,              !- Property Value 32
    4.0451E+05,              !- Property Value 33
    4.0731E+05,              !- Property Value 34
    4.1011E+05,              !- Property Value 35
    4.1293E+05,              !- Property Value 36
    4.1575E+05,              !- Property Value 37
    4.1859E+05,              !- Property Value 38
    4.2144E+05,              !- Property Value 39
    4.2429E+05,              !- Property Value 40
    4.2716E+05,              !- Property Value 41
    4.3004E+05,              !- Property Value 42
    4.3294E+05,              !- Property Value 43
    4.3584E+05,              !- Property Value 44
    4.3876E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.6099E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    1.8425E+01,              !- Property Value 16
    1.8109E+01,              !- Property Value 17
    1.7809E+01,              !- Property Value 18
    1.7522E+01,              !- Property Value 19
    1.7248E+01,              !- Property Value 20
    1.6986E+01,              !- Property Value 21
    1.6734E+01,              !- Property Value 22
    1.6492E+01,              !- Property Value 23
    1.6259E+01,              !- Property Value 24
    1.6035E+01,              !- Property Value 25
    1.5819E+01,              !- Property Value 26
    1.5610E+01,              !- Property Value 27
    1.5408E+01,              !- Property Value 28
    1.5212E+01,              !- Property Value 29
    1.5023E+01,              !- Property Value 30
    1.4839E+01,              !- Property Value 31
    1.4661E+01,              !- Property Value 32
    1.4488E+01,              !- Property Value 33
    1.4320E+01,              !- Property Value 34
    1.4157E+01,              !- Property Value 35
    1.3998E+01,              !- Property Value 36
    1.3843E+01,              !- Property Value 37
    1.3693E+01,              !- Property Value 38
    1.3546E+01,              !- Property Value 39
    1.3403E+01,              !- Property Value 40
    1.3263E+01,              !- Property Value 41
    1.3127E+01,              !- Property Value 42
    1.2993E+01,              !- Property Value 43
    1.2863E+01,              !- Property Value 44
    1.2736E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.0171E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    3.5957E+05,              !- Property Value 17
    3.6235E+05,              !- Property Value 18
    3.6512E+05,              !- Property Value 19
    3.6788E+05,              !- Property Value 20
    3.7064E+05,              !- Property Value 21
    3.7340E+05,              !- Property Value 22
    3.7615E+05,              !- Property Value 23
    3.7891E+05,              !- Property Value 24
    3.8167E+05,              !- Property Value 25
    3.8443E+05,              !- Property Value 26
    3.8720E+05,              !- Property Value 27
    3.8997E+05,              !- Property Value 28
    3.9274E+05,              !- Property Value 29
    3.9552E+05,              !- Property Value 30
    3.9831E+05,              !- Property Value 31
    4.0111E+05,              !- Property Value 32
    4.0391E+05,              !- Property Value 33
    4.0673E+05,              !- Property Value 34
    4.0955E+05,              !- Property Value 35
    4.1238E+05,              !- Property Value 36
    4.1522E+05,              !- Property Value 37
    4.1807E+05,              !- Property Value 38
    4.2093E+05,              !- Property Value 39
    4.2380E+05,              !- Property Value 40
    4.2668E+05,              !- Property Value 41
    4.2958E+05,              !- Property Value 42
    4.3248E+05,              !- Property Value 43
    4.3540E+05,              !- Property Value 44
    4.3832E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.0171E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    2.0452E+01,              !- Property Value 17
    2.0095E+01,              !- Property Value 18
    1.9756E+01,              !- Property Value 19
    1.9433E+01,              !- Property Value 20
    1.9124E+01,              !- Property Value 21
    1.8830E+01,              !- Property Value 22
    1.8547E+01,              !- Property Value 23
    1.8276E+01,              !- Property Value 24
    1.8015E+01,              !- Property Value 25
    1.7764E+01,              !- Property Value 26
    1.7522E+01,              !- Property Value 27
    1.7289E+01,              !- Property Value 28
    1.7064E+01,              !- Property Value 29
    1.6846E+01,              !- Property Value 30
    1.6635E+01,              !- Property Value 31
    1.6430E+01,              !- Property Value 32
    1.6232E+01,              !- Property Value 33
    1.6039E+01,              !- Property Value 34
    1.5852E+01,              !- Property Value 35
    1.5671E+01,              !- Property Value 36
    1.5494E+01,              !- Property Value 37
    1.5322E+01,              !- Property Value 38
    1.5155E+01,              !- Property Value 39
    1.4992E+01,              !- Property Value 40
    1.4833E+01,              !- Property Value 41
    1.4678E+01,              !- Property Value 42
    1.4526E+01,              !- Property Value 43
    1.4378E+01,              !- Property Value 44
    1.4234E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.4582E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    3.6118E+05,              !- Property Value 18
    3.6400E+05,              !- Property Value 19
    3.6682E+05,              !- Property Value 20
    3.6962E+05,              !- Property Value 21
    3.7243E+05,              !- Property Value 22
    3.7522E+05,              !- Property Value 23
    3.7802E+05,              !- Property Value 24
    3.8081E+05,              !- Property Value 25
    3.8360E+05,              !- Property Value 26
    3.8640E+05,              !- Property Value 27
    3.8919E+05,              !- Property Value 28
    3.9200E+05,              !- Property Value 29
    3.9480E+05,              !- Property Value 30
    3.9761E+05,              !- Property Value 31
    4.0043E+05,              !- Property Value 32
    4.0326E+05,              !- Property Value 33
    4.0609E+05,              !- Property Value 34
    4.0893E+05,              !- Property Value 35
    4.1178E+05,              !- Property Value 36
    4.1464E+05,              !- Property Value 37
    4.1750E+05,              !- Property Value 38
    4.2038E+05,              !- Property Value 39
    4.2326E+05,              !- Property Value 40
    4.2616E+05,              !- Property Value 41
    4.2907E+05,              !- Property Value 42
    4.3198E+05,              !- Property Value 43
    4.3491E+05,              !- Property Value 44
    4.3785E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.4582E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    2.2655E+01,              !- Property Value 18
    2.2251E+01,              !- Property Value 19
    2.1869E+01,              !- Property Value 20
    2.1505E+01,              !- Property Value 21
    2.1159E+01,              !- Property Value 22
    2.0828E+01,              !- Property Value 23
    2.0511E+01,              !- Property Value 24
    2.0207E+01,              !- Property Value 25
    1.9916E+01,              !- Property Value 26
    1.9635E+01,              !- Property Value 27
    1.9365E+01,              !- Property Value 28
    1.9105E+01,              !- Property Value 29
    1.8854E+01,              !- Property Value 30
    1.8611E+01,              !- Property Value 31
    1.8376E+01,              !- Property Value 32
    1.8148E+01,              !- Property Value 33
    1.7928E+01,              !- Property Value 34
    1.7714E+01,              !- Property Value 35
    1.7506E+01,              !- Property Value 36
    1.7305E+01,              !- Property Value 37
    1.7108E+01,              !- Property Value 38
    1.6918E+01,              !- Property Value 39
    1.6732E+01,              !- Property Value 40
    1.6551E+01,              !- Property Value 41
    1.6375E+01,              !- Property Value 42
    1.6203E+01,              !- Property Value 43
    1.6036E+01,              !- Property Value 44
    1.5872E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.9349E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    3.6276E+05,              !- Property Value 19
    3.6563E+05,              !- Property Value 20
    3.6849E+05,              !- Property Value 21
    3.7135E+05,              !- Property Value 22
    3.7419E+05,              !- Property Value 23
    3.7702E+05,              !- Property Value 24
    3.7986E+05,              !- Property Value 25
    3.8269E+05,              !- Property Value 26
    3.8551E+05,              !- Property Value 27
    3.8834E+05,              !- Property Value 28
    3.9118E+05,              !- Property Value 29
    3.9401E+05,              !- Property Value 30
    3.9685E+05,              !- Property Value 31
    3.9969E+05,              !- Property Value 32
    4.0254E+05,              !- Property Value 33
    4.0539E+05,              !- Property Value 34
    4.0825E+05,              !- Property Value 35
    4.1112E+05,              !- Property Value 36
    4.1400E+05,              !- Property Value 37
    4.1688E+05,              !- Property Value 38
    4.1977E+05,              !- Property Value 39
    4.2268E+05,              !- Property Value 40
    4.2559E+05,              !- Property Value 41
    4.2851E+05,              !- Property Value 42
    4.3144E+05,              !- Property Value 43
    4.3438E+05,              !- Property Value 44
    4.3733E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.9349E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    2.5046E+01,              !- Property Value 19
    2.4591E+01,              !- Property Value 20
    2.4160E+01,              !- Property Value 21
    2.3750E+01,              !- Property Value 22
    2.3361E+01,              !- Property Value 23
    2.2990E+01,              !- Property Value 24
    2.2635E+01,              !- Property Value 25
    2.2295E+01,              !- Property Value 26
    2.1970E+01,              !- Property Value 27
    2.1657E+01,              !- Property Value 28
    2.1355E+01,              !- Property Value 29
    2.1065E+01,              !- Property Value 30
    2.0785E+01,              !- Property Value 31
    2.0515E+01,              !- Property Value 32
    2.0254E+01,              !- Property Value 33
    2.0001E+01,              !- Property Value 34
    1.9756E+01,              !- Property Value 35
    1.9519E+01,              !- Property Value 36
    1.9289E+01,              !- Property Value 37
    1.9065E+01,              !- Property Value 38
    1.8848E+01,              !- Property Value 39
    1.8636E+01,              !- Property Value 40
    1.8431E+01,              !- Property Value 41
    1.8231E+01,              !- Property Value 42
    1.8036E+01,              !- Property Value 43
    1.7846E+01,              !- Property Value 44
    1.7660E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    5.4492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    3.6430E+05,              !- Property Value 20
    3.6723E+05,              !- Property Value 21
    3.7014E+05,              !- Property Value 22
    3.7304E+05,              !- Property Value 23
    3.7593E+05,              !- Property Value 24
    3.7880E+05,              !- Property Value 25
    3.8168E+05,              !- Property Value 26
    3.8454E+05,              !- Property Value 27
    3.8741E+05,              !- Property Value 28
    3.9027E+05,              !- Property Value 29
    3.9314E+05,              !- Property Value 30
    3.9601E+05,              !- Property Value 31
    3.9888E+05,              !- Property Value 32
    4.0175E+05,              !- Property Value 33
    4.0463E+05,              !- Property Value 34
    4.0752E+05,              !- Property Value 35
    4.1041E+05,              !- Property Value 36
    4.1330E+05,              !- Property Value 37
    4.1621E+05,              !- Property Value 38
    4.1912E+05,              !- Property Value 39
    4.2204E+05,              !- Property Value 40
    4.2497E+05,              !- Property Value 41
    4.2790E+05,              !- Property Value 42
    4.3085E+05,              !- Property Value 43
    4.3381E+05,              !- Property Value 44
    4.3677E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    5.4492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    2.7642E+01,              !- Property Value 20
    2.7127E+01,              !- Property Value 21
    2.6641E+01,              !- Property Value 22
    2.6181E+01,              !- Property Value 23
    2.5744E+01,              !- Property Value 24
    2.5328E+01,              !- Property Value 25
    2.4930E+01,              !- Property Value 26
    2.4551E+01,              !- Property Value 27
    2.4187E+01,              !- Property Value 28
    2.3838E+01,              !- Property Value 29
    2.3502E+01,              !- Property Value 30
    2.3179E+01,              !- Property Value 31
    2.2868E+01,              !- Property Value 32
    2.2567E+01,              !- Property Value 33
    2.2277E+01,              !- Property Value 34
    2.1997E+01,              !- Property Value 35
    2.1725E+01,              !- Property Value 36
    2.1462E+01,              !- Property Value 37
    2.1207E+01,              !- Property Value 38
    2.0959E+01,              !- Property Value 39
    2.0719E+01,              !- Property Value 40
    2.0485E+01,              !- Property Value 41
    2.0258E+01,              !- Property Value 42
    2.0037E+01,              !- Property Value 43
    1.9821E+01,              !- Property Value 44
    1.9611E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.0027E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    3.6582E+05,              !- Property Value 21
    3.6880E+05,              !- Property Value 22
    3.7176E+05,              !- Property Value 23
    3.7471E+05,              !- Property Value 24
    3.7764E+05,              !- Property Value 25
    3.8056E+05,              !- Property Value 26
    3.8347E+05,              !- Property Value 27
    3.8638E+05,              !- Property Value 28
    3.8928E+05,              !- Property Value 29
    3.9219E+05,              !- Property Value 30
    3.9509E+05,              !- Property Value 31
    3.9799E+05,              !- Property Value 32
    4.0089E+05,              !- Property Value 33
    4.0380E+05,              !- Property Value 34
    4.0671E+05,              !- Property Value 35
    4.0962E+05,              !- Property Value 36
    4.1254E+05,              !- Property Value 37
    4.1547E+05,              !- Property Value 38
    4.1840E+05,              !- Property Value 39
    4.2134E+05,              !- Property Value 40
    4.2429E+05,              !- Property Value 41
    4.2724E+05,              !- Property Value 42
    4.3021E+05,              !- Property Value 43
    4.3318E+05,              !- Property Value 44
    4.3616E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.0027E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    3.0456E+01,              !- Property Value 21
    2.9874E+01,              !- Property Value 22
    2.9326E+01,              !- Property Value 23
    2.8808E+01,              !- Property Value 24
    2.8317E+01,              !- Property Value 25
    2.7851E+01,              !- Property Value 26
    2.7406E+01,              !- Property Value 27
    2.6982E+01,              !- Property Value 28
    2.6576E+01,              !- Property Value 29
    2.6187E+01,              !- Property Value 30
    2.5813E+01,              !- Property Value 31
    2.5454E+01,              !- Property Value 32
    2.5108E+01,              !- Property Value 33
    2.4774E+01,              !- Property Value 34
    2.4453E+01,              !- Property Value 35
    2.4141E+01,              !- Property Value 36
    2.3841E+01,              !- Property Value 37
    2.3549E+01,              !- Property Value 38
    2.3267E+01,              !- Property Value 39
    2.2993E+01,              !- Property Value 40
    2.2727E+01,              !- Property Value 41
    2.2469E+01,              !- Property Value 42
    2.2218E+01,              !- Property Value 43
    2.1974E+01,              !- Property Value 44
    2.1737E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5975E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    3.6729E+05,              !- Property Value 22
    3.7033E+05,              !- Property Value 23
    3.7335E+05,              !- Property Value 24
    3.7635E+05,              !- Property Value 25
    3.7932E+05,              !- Property Value 26
    3.8229E+05,              !- Property Value 27
    3.8525E+05,              !- Property Value 28
    3.8819E+05,              !- Property Value 29
    3.9114E+05,              !- Property Value 30
    3.9408E+05,              !- Property Value 31
    3.9701E+05,              !- Property Value 32
    3.9995E+05,              !- Property Value 33
    4.0289E+05,              !- Property Value 34
    4.0583E+05,              !- Property Value 35
    4.0877E+05,              !- Property Value 36
    4.1172E+05,              !- Property Value 37
    4.1467E+05,              !- Property Value 38
    4.1762E+05,              !- Property Value 39
    4.2058E+05,              !- Property Value 40
    4.2355E+05,              !- Property Value 41
    4.2653E+05,              !- Property Value 42
    4.2951E+05,              !- Property Value 43
    4.3250E+05,              !- Property Value 44
    4.3550E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5975E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    3.3506E+01,              !- Property Value 22
    3.2848E+01,              !- Property Value 23
    3.2229E+01,              !- Property Value 24
    3.1646E+01,              !- Property Value 25
    3.1095E+01,              !- Property Value 26
    3.0573E+01,              !- Property Value 27
    3.0075E+01,              !- Property Value 28
    2.9601E+01,              !- Property Value 29
    2.9149E+01,              !- Property Value 30
    2.8715E+01,              !- Property Value 31
    2.8299E+01,              !- Property Value 32
    2.7900E+01,              !- Property Value 33
    2.7516E+01,              !- Property Value 34
    2.7146E+01,              !- Property Value 35
    2.6789E+01,              !- Property Value 36
    2.6445E+01,              !- Property Value 37
    2.6112E+01,              !- Property Value 38
    2.5790E+01,              !- Property Value 39
    2.5478E+01,              !- Property Value 40
    2.5175E+01,              !- Property Value 41
    2.4882E+01,              !- Property Value 42
    2.4597E+01,              !- Property Value 43
    2.4321E+01,              !- Property Value 44
    2.4052E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.2356E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    3.6873E+05,              !- Property Value 23
    3.7183E+05,              !- Property Value 24
    3.7490E+05,              !- Property Value 25
    3.7795E+05,              !- Property Value 26
    3.8098E+05,              !- Property Value 27
    3.8399E+05,              !- Property Value 28
    3.8699E+05,              !- Property Value 29
    3.8998E+05,              !- Property Value 30
    3.9297E+05,              !- Property Value 31
    3.9594E+05,              !- Property Value 32
    3.9892E+05,              !- Property Value 33
    4.0189E+05,              !- Property Value 34
    4.0487E+05,              !- Property Value 35
    4.0784E+05,              !- Property Value 36
    4.1081E+05,              !- Property Value 37
    4.1379E+05,              !- Property Value 38
    4.1677E+05,              !- Property Value 39
    4.1976E+05,              !- Property Value 40
    4.2275E+05,              !- Property Value 41
    4.2575E+05,              !- Property Value 42
    4.2875E+05,              !- Property Value 43
    4.3176E+05,              !- Property Value 44
    4.3478E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.2356E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    3.6812E+01,              !- Property Value 23
    3.6066E+01,              !- Property Value 24
    3.5368E+01,              !- Property Value 25
    3.4712E+01,              !- Property Value 26
    3.4093E+01,              !- Property Value 27
    3.3507E+01,              !- Property Value 28
    3.2951E+01,              !- Property Value 29
    3.2421E+01,              !- Property Value 30
    3.1917E+01,              !- Property Value 31
    3.1434E+01,              !- Property Value 32
    3.0972E+01,              !- Property Value 33
    3.0528E+01,              !- Property Value 34
    3.0102E+01,              !- Property Value 35
    2.9692E+01,              !- Property Value 36
    2.9297E+01,              !- Property Value 37
    2.8916E+01,              !- Property Value 38
    2.8548E+01,              !- Property Value 39
    2.8192E+01,              !- Property Value 40
    2.7847E+01,              !- Property Value 41
    2.7514E+01,              !- Property Value 42
    2.7190E+01,              !- Property Value 43
    2.6876E+01,              !- Property Value 44
    2.6571E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    3.7011E+05,              !- Property Value 24
    3.7328E+05,              !- Property Value 25
    3.7642E+05,              !- Property Value 26
    3.7952E+05,              !- Property Value 27
    3.8260E+05,              !- Property Value 28
    3.8566E+05,              !- Property Value 29
    3.8871E+05,              !- Property Value 30
    3.9174E+05,              !- Property Value 31
    3.9477E+05,              !- Property Value 32
    3.9779E+05,              !- Property Value 33
    4.0080E+05,              !- Property Value 34
    4.0381E+05,              !- Property Value 35
    4.0682E+05,              !- Property Value 36
    4.0983E+05,              !- Property Value 37
    4.1284E+05,              !- Property Value 38
    4.1585E+05,              !- Property Value 39
    4.1887E+05,              !- Property Value 40
    4.2188E+05,              !- Property Value 41
    4.2491E+05,              !- Property Value 42
    4.2793E+05,              !- Property Value 43
    4.3096E+05,              !- Property Value 44
    4.3400E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    4.0392E+01,              !- Property Value 24
    3.9546E+01,              !- Property Value 25
    3.8757E+01,              !- Property Value 26
    3.8018E+01,              !- Property Value 27
    3.7323E+01,              !- Property Value 28
    3.6667E+01,              !- Property Value 29
    3.6045E+01,              !- Property Value 30
    3.5454E+01,              !- Property Value 31
    3.4891E+01,              !- Property Value 32
    3.4354E+01,              !- Property Value 33
    3.3840E+01,              !- Property Value 34
    3.3347E+01,              !- Property Value 35
    3.2875E+01,              !- Property Value 36
    3.2421E+01,              !- Property Value 37
    3.1984E+01,              !- Property Value 38
    3.1562E+01,              !- Property Value 39
    3.1155E+01,              !- Property Value 40
    3.0763E+01,              !- Property Value 41
    3.0383E+01,              !- Property Value 42
    3.0015E+01,              !- Property Value 43
    2.9659E+01,              !- Property Value 44
    2.9313E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    3.7145E+05,              !- Property Value 25
    3.7469E+05,              !- Property Value 26
    3.7789E+05,              !- Property Value 27
    3.8105E+05,              !- Property Value 28
    3.8419E+05,              !- Property Value 29
    3.8730E+05,              !- Property Value 30
    3.9040E+05,              !- Property Value 31
    3.9348E+05,              !- Property Value 32
    3.9655E+05,              !- Property Value 33
    3.9961E+05,              !- Property Value 34
    4.0266E+05,              !- Property Value 35
    4.0571E+05,              !- Property Value 36
    4.0876E+05,              !- Property Value 37
    4.1180E+05,              !- Property Value 38
    4.1485E+05,              !- Property Value 39
    4.1789E+05,              !- Property Value 40
    4.2094E+05,              !- Property Value 41
    4.2399E+05,              !- Property Value 42
    4.2704E+05,              !- Property Value 43
    4.3010E+05,              !- Property Value 44
    4.3316E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    4.4271E+01,              !- Property Value 25
    4.3311E+01,              !- Property Value 26
    4.2418E+01,              !- Property Value 27
    4.1585E+01,              !- Property Value 28
    4.0804E+01,              !- Property Value 29
    4.0068E+01,              !- Property Value 30
    3.9372E+01,              !- Property Value 31
    3.8712E+01,              !- Property Value 32
    3.8085E+01,              !- Property Value 33
    3.7487E+01,              !- Property Value 34
    3.6916E+01,              !- Property Value 35
    3.6370E+01,              !- Property Value 36
    3.5846E+01,              !- Property Value 37
    3.5343E+01,              !- Property Value 38
    3.4860E+01,              !- Property Value 39
    3.4394E+01,              !- Property Value 40
    3.3945E+01,              !- Property Value 41
    3.3512E+01,              !- Property Value 42
    3.3093E+01,              !- Property Value 43
    3.2688E+01,              !- Property Value 44
    3.2296E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    3.7274E+05,              !- Property Value 26
    3.7605E+05,              !- Property Value 27
    3.7932E+05,              !- Property Value 28
    3.8255E+05,              !- Property Value 29
    3.8574E+05,              !- Property Value 30
    3.8891E+05,              !- Property Value 31
    3.9205E+05,              !- Property Value 32
    3.9518E+05,              !- Property Value 33
    3.9830E+05,              !- Property Value 34
    4.0140E+05,              !- Property Value 35
    4.0450E+05,              !- Property Value 36
    4.0759E+05,              !- Property Value 37
    4.1067E+05,              !- Property Value 38
    4.1375E+05,              !- Property Value 39
    4.1683E+05,              !- Property Value 40
    4.1991E+05,              !- Property Value 41
    4.2299E+05,              !- Property Value 42
    4.2608E+05,              !- Property Value 43
    4.2916E+05,              !- Property Value 44
    4.3225E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    4.8475E+01,              !- Property Value 26
    4.7382E+01,              !- Property Value 27
    4.6372E+01,              !- Property Value 28
    4.5432E+01,              !- Property Value 29
    4.4553E+01,              !- Property Value 30
    4.3727E+01,              !- Property Value 31
    4.2948E+01,              !- Property Value 32
    4.2211E+01,              !- Property Value 33
    4.1512E+01,              !- Property Value 34
    4.0847E+01,              !- Property Value 35
    4.0213E+01,              !- Property Value 36
    3.9607E+01,              !- Property Value 37
    3.9027E+01,              !- Property Value 38
    3.8470E+01,              !- Property Value 39
    3.7936E+01,              !- Property Value 40
    3.7421E+01,              !- Property Value 41
    3.6926E+01,              !- Property Value 42
    3.6449E+01,              !- Property Value 43
    3.5988E+01,              !- Property Value 44
    3.5542E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    3.7397E+05,              !- Property Value 27
    3.7736E+05,              !- Property Value 28
    3.8070E+05,              !- Property Value 29
    3.8400E+05,              !- Property Value 30
    3.8725E+05,              !- Property Value 31
    3.9048E+05,              !- Property Value 32
    3.9368E+05,              !- Property Value 33
    3.9686E+05,              !- Property Value 34
    4.0002E+05,              !- Property Value 35
    4.0317E+05,              !- Property Value 36
    4.0631E+05,              !- Property Value 37
    4.0944E+05,              !- Property Value 38
    4.1256E+05,              !- Property Value 39
    4.1568E+05,              !- Property Value 40
    4.1880E+05,              !- Property Value 41
    4.2191E+05,              !- Property Value 42
    4.2503E+05,              !- Property Value 43
    4.2814E+05,              !- Property Value 44
    4.3126E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    5.3034E+01,              !- Property Value 27
    5.1788E+01,              !- Property Value 28
    5.0641E+01,              !- Property Value 29
    4.9579E+01,              !- Property Value 30
    4.8589E+01,              !- Property Value 31
    4.7662E+01,              !- Property Value 32
    4.6790E+01,              !- Property Value 33
    4.5967E+01,              !- Property Value 34
    4.5188E+01,              !- Property Value 35
    4.4448E+01,              !- Property Value 36
    4.3743E+01,              !- Property Value 37
    4.3071E+01,              !- Property Value 38
    4.2429E+01,              !- Property Value 39
    4.1813E+01,              !- Property Value 40
    4.1222E+01,              !- Property Value 41
    4.0655E+01,              !- Property Value 42
    4.0109E+01,              !- Property Value 43
    3.9583E+01,              !- Property Value 44
    3.9075E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    3.7513E+05,              !- Property Value 28
    3.7862E+05,              !- Property Value 29
    3.8204E+05,              !- Property Value 30
    3.8540E+05,              !- Property Value 31
    3.8872E+05,              !- Property Value 32
    3.9201E+05,              !- Property Value 33
    3.9526E+05,              !- Property Value 34
    3.9849E+05,              !- Property Value 35
    4.0171E+05,              !- Property Value 36
    4.0490E+05,              !- Property Value 37
    4.0809E+05,              !- Property Value 38
    4.1126E+05,              !- Property Value 39
    4.1442E+05,              !- Property Value 40
    4.1758E+05,              !- Property Value 41
    4.2074E+05,              !- Property Value 42
    4.2389E+05,              !- Property Value 43
    4.2704E+05,              !- Property Value 44
    4.3019E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    5.7984E+01,              !- Property Value 28
    5.6559E+01,              !- Property Value 29
    5.5255E+01,              !- Property Value 30
    5.4053E+01,              !- Property Value 31
    5.2937E+01,              !- Property Value 32
    5.1895E+01,              !- Property Value 33
    5.0919E+01,              !- Property Value 34
    4.9999E+01,              !- Property Value 35
    4.9130E+01,              !- Property Value 36
    4.8306E+01,              !- Property Value 37
    4.7523E+01,              !- Property Value 38
    4.6778E+01,              !- Property Value 39
    4.6066E+01,              !- Property Value 40
    4.5386E+01,              !- Property Value 41
    4.4733E+01,              !- Property Value 42
    4.4107E+01,              !- Property Value 43
    4.3506E+01,              !- Property Value 44
    4.2926E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    3.7622E+05,              !- Property Value 29
    3.7980E+05,              !- Property Value 30
    3.8331E+05,              !- Property Value 31
    3.8675E+05,              !- Property Value 32
    3.9014E+05,              !- Property Value 33
    3.9349E+05,              !- Property Value 34
    3.9681E+05,              !- Property Value 35
    4.0010E+05,              !- Property Value 36
    4.0336E+05,              !- Property Value 37
    4.0661E+05,              !- Property Value 38
    4.0984E+05,              !- Property Value 39
    4.1305E+05,              !- Property Value 40
    4.1626E+05,              !- Property Value 41
    4.1946E+05,              !- Property Value 42
    4.2266E+05,              !- Property Value 43
    4.2585E+05,              !- Property Value 44
    4.2903E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    6.3361E+01,              !- Property Value 29
    6.1728E+01,              !- Property Value 30
    6.0242E+01,              !- Property Value 31
    5.8879E+01,              !- Property Value 32
    5.7619E+01,              !- Property Value 33
    5.6448E+01,              !- Property Value 34
    5.5352E+01,              !- Property Value 35
    5.4323E+01,              !- Property Value 36
    5.3354E+01,              !- Property Value 37
    5.2437E+01,              !- Property Value 38
    5.1568E+01,              !- Property Value 39
    5.0741E+01,              !- Property Value 40
    4.9953E+01,              !- Property Value 41
    4.9200E+01,              !- Property Value 42
    4.8480E+01,              !- Property Value 43
    4.7789E+01,              !- Property Value 44
    4.7127E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    3.7723E+05,              !- Property Value 30
    3.8093E+05,              !- Property Value 31
    3.8453E+05,              !- Property Value 32
    3.8805E+05,              !- Property Value 33
    3.9152E+05,              !- Property Value 34
    3.9494E+05,              !- Property Value 35
    3.9831E+05,              !- Property Value 36
    4.0166E+05,              !- Property Value 37
    4.0498E+05,              !- Property Value 38
    4.0828E+05,              !- Property Value 39
    4.1155E+05,              !- Property Value 40
    4.1482E+05,              !- Property Value 41
    4.1807E+05,              !- Property Value 42
    4.2131E+05,              !- Property Value 43
    4.2455E+05,              !- Property Value 44
    4.2778E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    6.9211E+01,              !- Property Value 30
    6.7331E+01,              !- Property Value 31
    6.5634E+01,              !- Property Value 32
    6.4085E+01,              !- Property Value 33
    6.2660E+01,              !- Property Value 34
    6.1341E+01,              !- Property Value 35
    6.0111E+01,              !- Property Value 36
    5.8960E+01,              !- Property Value 37
    5.7878E+01,              !- Property Value 38
    5.6857E+01,              !- Property Value 39
    5.5891E+01,              !- Property Value 40
    5.4974E+01,              !- Property Value 41
    5.4101E+01,              !- Property Value 42
    5.3269E+01,              !- Property Value 43
    5.2474E+01,              !- Property Value 44
    5.1713E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    3.7815E+05,              !- Property Value 31
    3.8197E+05,              !- Property Value 32
    3.8568E+05,              !- Property Value 33
    3.8929E+05,              !- Property Value 34
    3.9284E+05,              !- Property Value 35
    3.9633E+05,              !- Property Value 36
    3.9977E+05,              !- Property Value 37
    4.0318E+05,              !- Property Value 38
    4.0656E+05,              !- Property Value 39
    4.0991E+05,              !- Property Value 40
    4.1324E+05,              !- Property Value 41
    4.1655E+05,              !- Property Value 42
    4.1985E+05,              !- Property Value 43
    4.2313E+05,              !- Property Value 44
    4.2641E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    7.5590E+01,              !- Property Value 31
    7.3417E+01,              !- Property Value 32
    7.1471E+01,              !- Property Value 33
    6.9707E+01,              !- Property Value 34
    6.8093E+01,              !- Property Value 35
    6.6604E+01,              !- Property Value 36
    6.5223E+01,              !- Property Value 37
    6.3933E+01,              !- Property Value 38
    6.2725E+01,              !- Property Value 39
    6.1587E+01,              !- Property Value 40
    6.0513E+01,              !- Property Value 41
    5.9496E+01,              !- Property Value 42
    5.8530E+01,              !- Property Value 43
    5.7610E+01,              !- Property Value 44
    5.6732E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    3.7898E+05,              !- Property Value 32
    3.8293E+05,              !- Property Value 33
    3.8675E+05,              !- Property Value 34
    3.9047E+05,              !- Property Value 35
    3.9410E+05,              !- Property Value 36
    3.9767E+05,              !- Property Value 37
    4.0119E+05,              !- Property Value 38
    4.0466E+05,              !- Property Value 39
    4.0810E+05,              !- Property Value 40
    4.1150E+05,              !- Property Value 41
    4.1489E+05,              !- Property Value 42
    4.1825E+05,              !- Property Value 43
    4.2160E+05,              !- Property Value 44
    4.2493E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    8.2558E+01,              !- Property Value 32
    8.0034E+01,              !- Property Value 33
    7.7795E+01,              !- Property Value 34
    7.5781E+01,              !- Property Value 35
    7.3948E+01,              !- Property Value 36
    7.2266E+01,              !- Property Value 37
    7.0711E+01,              !- Property Value 38
    6.9265E+01,              !- Property Value 39
    6.7914E+01,              !- Property Value 40
    6.6646E+01,              !- Property Value 41
    6.5452E+01,              !- Property Value 42
    6.4323E+01,              !- Property Value 43
    6.3253E+01,              !- Property Value 44
    6.2236E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    3.7970E+05,              !- Property Value 33
    3.8380E+05,              !- Property Value 34
    3.8775E+05,              !- Property Value 35
    3.9157E+05,              !- Property Value 36
    3.9530E+05,              !- Property Value 37
    3.9896E+05,              !- Property Value 38
    4.0255E+05,              !- Property Value 39
    4.0609E+05,              !- Property Value 40
    4.0959E+05,              !- Property Value 41
    4.1306E+05,              !- Property Value 42
    4.1650E+05,              !- Property Value 43
    4.1991E+05,              !- Property Value 44
    4.2331E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    9.0194E+01,              !- Property Value 33
    8.7245E+01,              !- Property Value 34
    8.4658E+01,              !- Property Value 35
    8.2350E+01,              !- Property Value 36
    8.0263E+01,              !- Property Value 37
    7.8359E+01,              !- Property Value 38
    7.6607E+01,              !- Property Value 39
    7.4984E+01,              !- Property Value 40
    7.3473E+01,              !- Property Value 41
    7.2059E+01,              !- Property Value 42
    7.0730E+01,              !- Property Value 43
    6.9476E+01,              !- Property Value 44
    6.8291E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    3.8029E+05,              !- Property Value 34
    3.8457E+05,              !- Property Value 35
    3.8866E+05,              !- Property Value 36
    3.9260E+05,              !- Property Value 37
    3.9644E+05,              !- Property Value 38
    4.0018E+05,              !- Property Value 39
    4.0385E+05,              !- Property Value 40
    4.0747E+05,              !- Property Value 41
    4.1104E+05,              !- Property Value 42
    4.1457E+05,              !- Property Value 43
    4.1807E+05,              !- Property Value 44
    4.2154E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    9.8591E+01,              !- Property Value 34
    9.5124E+01,              !- Property Value 35
    9.2120E+01,              !- Property Value 36
    8.9465E+01,              !- Property Value 37
    8.7083E+01,              !- Property Value 38
    8.4923E+01,              !- Property Value 39
    8.2945E+01,              !- Property Value 40
    8.1121E+01,              !- Property Value 41
    7.9428E+01,              !- Property Value 42
    7.7849E+01,              !- Property Value 43
    7.6370E+01,              !- Property Value 44
    7.4978E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    3.8074E+05,              !- Property Value 35
    3.8523E+05,              !- Property Value 36
    3.8948E+05,              !- Property Value 37
    3.9355E+05,              !- Property Value 38
    3.9750E+05,              !- Property Value 39
    4.0134E+05,              !- Property Value 40
    4.0511E+05,              !- Property Value 41
    4.0880E+05,              !- Property Value 42
    4.1244E+05,              !- Property Value 43
    4.1604E+05,              !- Property Value 44
    4.1960E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    1.0786E+02,              !- Property Value 35
    1.0375E+02,              !- Property Value 36
    1.0024E+02,              !- Property Value 37
    9.7175E+01,              !- Property Value 38
    9.4448E+01,              !- Property Value 39
    9.1992E+01,              !- Property Value 40
    8.9755E+01,              !- Property Value 41
    8.7702E+01,              !- Property Value 42
    8.5804E+01,              !- Property Value 43
    8.4040E+01,              !- Property Value 44
    8.2392E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    3.8102E+05,              !- Property Value 36
    3.8575E+05,              !- Property Value 37
    3.9019E+05,              !- Property Value 38
    3.9442E+05,              !- Property Value 39
    3.9849E+05,              !- Property Value 40
    4.0244E+05,              !- Property Value 41
    4.0629E+05,              !- Property Value 42
    4.1008E+05,              !- Property Value 43
    4.1379E+05,              !- Property Value 44
    4.1746E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    1.1814E+02,              !- Property Value 36
    1.1322E+02,              !- Property Value 37
    1.0910E+02,              !- Property Value 38
    1.0554E+02,              !- Property Value 39
    1.0241E+02,              !- Property Value 40
    9.9610E+01,              !- Property Value 41
    9.7076E+01,              !- Property Value 42
    9.4762E+01,              !- Property Value 43
    9.2632E+01,              !- Property Value 44
    9.0659E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    3.8110E+05,              !- Property Value 37
    3.8613E+05,              !- Property Value 38
    3.9078E+05,              !- Property Value 39
    3.9518E+05,              !- Property Value 40
    3.9939E+05,              !- Property Value 41
    4.0346E+05,              !- Property Value 42
    4.0742E+05,              !- Property Value 43
    4.1129E+05,              !- Property Value 44
    4.1509E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    1.2965E+02,              !- Property Value 37
    1.2368E+02,              !- Property Value 38
    1.1880E+02,              !- Property Value 39
    1.1466E+02,              !- Property Value 40
    1.1104E+02,              !- Property Value 41
    1.0784E+02,              !- Property Value 42
    1.0496E+02,              !- Property Value 43
    1.0235E+02,              !- Property Value 44
    9.9957E+01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    3.8095E+05,              !- Property Value 38
    3.8634E+05,              !- Property Value 39
    3.9125E+05,              !- Property Value 40
    3.9584E+05,              !- Property Value 41
    4.0020E+05,              !- Property Value 42
    4.0440E+05,              !- Property Value 43
    4.0847E+05,              !- Property Value 44
    4.1244E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    1.4261E+02,              !- Property Value 38
    1.3528E+02,              !- Property Value 39
    1.2945E+02,              !- Property Value 40
    1.2459E+02,              !- Property Value 41
    1.2040E+02,              !- Property Value 42
    1.1673E+02,              !- Property Value 43
    1.1346E+02,              !- Property Value 44
    1.1050E+02;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    3.8051E+05,              !- Property Value 39
    3.8636E+05,              !- Property Value 40
    3.9157E+05,              !- Property Value 41
    3.9638E+05,              !- Property Value 42
    4.0092E+05,              !- Property Value 43
    4.0526E+05,              !- Property Value 44
    4.0945E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    1.5738E+02,              !- Property Value 39
    1.4821E+02,              !- Property Value 40
    1.4117E+02,              !- Property Value 41
    1.3543E+02,              !- Property Value 42
    1.3057E+02,              !- Property Value 43
    1.2635E+02,              !- Property Value 44
    1.2261E+02;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    3.7970E+05,              !- Property Value 40
    3.8616E+05,              !- Property Value 41
    3.9173E+05,              !- Property Value 42
    3.9679E+05,              !- Property Value 43
    4.0152E+05,              !- Property Value 44
    4.0602E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    1.7446E+02,              !- Property Value 40
    1.6273E+02,              !- Property Value 41
    1.5414E+02,              !- Property Value 42
    1.4732E+02,              !- Property Value 43
    1.4164E+02,              !- Property Value 44
    1.3676E+02;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    3.7840E+05,              !- Property Value 41
    3.8568E+05,              !- Property Value 42
    3.9170E+05,              !- Property Value 43
    3.9706E+05,              !- Property Value 44
    4.0202E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    1.9468E+02,              !- Property Value 41
    1.7918E+02,              !- Property Value 42
    1.6856E+02,              !- Property Value 43
    1.6039E+02,              !- Property Value 44
    1.5372E+02;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    3.7641E+05,              !- Property Value 42
    3.8489E+05,              !- Property Value 43
    3.9146E+05,              !- Property Value 44
    3.9718E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    2.1936E+02,              !- Property Value 42
    1.9802E+02,              !- Property Value 43
    1.8467E+02,              !- Property Value 44
    1.7480E+02;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    3.7333E+05,              !- Property Value 43
    3.8371E+05,              !- Property Value 44
    3.9099E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    2.5127E+02,              !- Property Value 43
    2.1987E+02,              !- Property Value 44
    2.0281E+02;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    3.6807E+05,              !- Property Value 44
    3.8203E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    2.9784E+02,              !- Property Value 44
    2.4574E+02;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    3.5014E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    4.3645E+02;              !- Property Value 45
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5001E+04,              !- Pressure {Pa}
    3.2059E+05,              !- Property Value 1
    3.2480E+05,              !- Property Value 2
    3.2907E+05,              !- Property Value 3
    3.3339E+05,              !- Property Value 4
    3.3776E+05,              !- Property Value 5
    3.3997E+05,              !- Property Value 6
    3.4219E+05,              !- Property Value 7
    3.4443E+05,              !- Property Value 8
    3.4668E+05,              !- Property Value 9
    3.4895E+05,              !- Property Value 10
    3.5123E+05,              !- Property Value 11
    3.5353E+05,              !- Property Value 12
    3.5584E+05,              !- Property Value 13
    3.5817E+05,              !- Property Value 14
    3.6052E+05,              !- Property Value 15
    3.6288E+05,              !- Property Value 16
    3.6526E+05,              !- Property Value 17
    3.6765E+05,              !- Property Value 18
    3.7006E+05,              !- Property Value 19
    3.7249E+05,              !- Property Value 20
    3.7493E+05,              !- Property Value 21
    3.7739E+05,              !- Property Value 22
    3.7986E+05,              !- Property Value 23
    3.8235E+05,              !- Property Value 24
    3.8486E+05,              !- Property Value 25
    3.8738E+05,              !- Property Value 26
    3.8992E+05,              !- Property Value 27
    3.9248E+05,              !- Property Value 28
    3.9505E+05,              !- Property Value 29
    3.9764E+05,              !- Property Value 30
    4.0024E+05,              !- Property Value 31
    4.0286E+05,              !- Property Value 32
    4.0549E+05,              !- Property Value 33
    4.0814E+05,              !- Property Value 34
    4.1081E+05,              !- Property Value 35
    4.1349E+05,              !- Property Value 36
    4.1619E+05,              !- Property Value 37
    4.1890E+05,              !- Property Value 38
    4.2163E+05,              !- Property Value 39
    4.2437E+05,              !- Property Value 40
    4.2713E+05,              !- Property Value 41
    4.2990E+05,              !- Property Value 42
    4.3269E+05,              !- Property Value 43
    4.3550E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5001E+04,              !- Pressure {Pa}
    1.5068E+00,              !- Property Value 1
    1.4597E+00,              !- Property Value 2
    1.4157E+00,              !- Property Value 3
    1.3747E+00,              !- Property Value 4
    1.3361E+00,              !- Property Value 5
    1.3177E+00,              !- Property Value 6
    1.2998E+00,              !- Property Value 7
    1.2825E+00,              !- Property Value 8
    1.2656E+00,              !- Property Value 9
    1.2492E+00,              !- Property Value 10
    1.2332E+00,              !- Property Value 11
    1.2177E+00,              !- Property Value 12
    1.2026E+00,              !- Property Value 13
    1.1879E+00,              !- Property Value 14
    1.1735E+00,              !- Property Value 15
    1.1595E+00,              !- Property Value 16
    1.1458E+00,              !- Property Value 17
    1.1325E+00,              !- Property Value 18
    1.1195E+00,              !- Property Value 19
    1.1068E+00,              !- Property Value 20
    1.0944E+00,              !- Property Value 21
    1.0822E+00,              !- Property Value 22
    1.0704E+00,              !- Property Value 23
    1.0588E+00,              !- Property Value 24
    1.0475E+00,              !- Property Value 25
    1.0364E+00,              !- Property Value 26
    1.0255E+00,              !- Property Value 27
    1.0149E+00,              !- Property Value 28
    1.0045E+00,              !- Property Value 29
    9.9432E-01,              !- Property Value 30
    9.8434E-01,              !- Property Value 31
    9.7457E-01,              !- Property Value 32
    9.6499E-01,              !- Property Value 33
    9.5560E-01,              !- Property Value 34
    9.4639E-01,              !- Property Value 35
    9.3737E-01,              !- Property Value 36
    9.2851E-01,              !- Property Value 37
    9.1983E-01,              !- Property Value 38
    9.1130E-01,              !- Property Value 39
    9.0294E-01,              !- Property Value 40
    8.9473E-01,              !- Property Value 41
    8.8667E-01,              !- Property Value 42
    8.7875E-01,              !- Property Value 43
    8.7098E-01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.6169E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    3.2423E+05,              !- Property Value 2
    3.2856E+05,              !- Property Value 3
    3.3293E+05,              !- Property Value 4
    3.3734E+05,              !- Property Value 5
    3.3957E+05,              !- Property Value 6
    3.4181E+05,              !- Property Value 7
    3.4407E+05,              !- Property Value 8
    3.4634E+05,              !- Property Value 9
    3.4862E+05,              !- Property Value 10
    3.5092E+05,              !- Property Value 11
    3.5323E+05,              !- Property Value 12
    3.5556E+05,              !- Property Value 13
    3.5790E+05,              !- Property Value 14
    3.6025E+05,              !- Property Value 15
    3.6263E+05,              !- Property Value 16
    3.6501E+05,              !- Property Value 17
    3.6742E+05,              !- Property Value 18
    3.6984E+05,              !- Property Value 19
    3.7227E+05,              !- Property Value 20
    3.7472E+05,              !- Property Value 21
    3.7719E+05,              !- Property Value 22
    3.7967E+05,              !- Property Value 23
    3.8216E+05,              !- Property Value 24
    3.8468E+05,              !- Property Value 25
    3.8721E+05,              !- Property Value 26
    3.8975E+05,              !- Property Value 27
    3.9231E+05,              !- Property Value 28
    3.9489E+05,              !- Property Value 29
    3.9748E+05,              !- Property Value 30
    4.0008E+05,              !- Property Value 31
    4.0271E+05,              !- Property Value 32
    4.0535E+05,              !- Property Value 33
    4.0800E+05,              !- Property Value 34
    4.1067E+05,              !- Property Value 35
    4.1335E+05,              !- Property Value 36
    4.1605E+05,              !- Property Value 37
    4.1877E+05,              !- Property Value 38
    4.2150E+05,              !- Property Value 39
    4.2425E+05,              !- Property Value 40
    4.2701E+05,              !- Property Value 41
    4.2979E+05,              !- Property Value 42
    4.3258E+05,              !- Property Value 43
    4.3539E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.6169E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    2.1280E+00,              !- Property Value 2
    2.0621E+00,              !- Property Value 3
    2.0008E+00,              !- Property Value 4
    1.9434E+00,              !- Property Value 5
    1.9161E+00,              !- Property Value 6
    1.8896E+00,              !- Property Value 7
    1.8639E+00,              !- Property Value 8
    1.8390E+00,              !- Property Value 9
    1.8147E+00,              !- Property Value 10
    1.7912E+00,              !- Property Value 11
    1.7683E+00,              !- Property Value 12
    1.7460E+00,              !- Property Value 13
    1.7244E+00,              !- Property Value 14
    1.7033E+00,              !- Property Value 15
    1.6827E+00,              !- Property Value 16
    1.6626E+00,              !- Property Value 17
    1.6431E+00,              !- Property Value 18
    1.6240E+00,              !- Property Value 19
    1.6054E+00,              !- Property Value 20
    1.5872E+00,              !- Property Value 21
    1.5695E+00,              !- Property Value 22
    1.5521E+00,              !- Property Value 23
    1.5352E+00,              !- Property Value 24
    1.5186E+00,              !- Property Value 25
    1.5024E+00,              !- Property Value 26
    1.4866E+00,              !- Property Value 27
    1.4711E+00,              !- Property Value 28
    1.4559E+00,              !- Property Value 29
    1.4411E+00,              !- Property Value 30
    1.4265E+00,              !- Property Value 31
    1.4123E+00,              !- Property Value 32
    1.3983E+00,              !- Property Value 33
    1.3846E+00,              !- Property Value 34
    1.3712E+00,              !- Property Value 35
    1.3581E+00,              !- Property Value 36
    1.3452E+00,              !- Property Value 37
    1.3325E+00,              !- Property Value 38
    1.3201E+00,              !- Property Value 39
    1.3079E+00,              !- Property Value 40
    1.2960E+00,              !- Property Value 41
    1.2843E+00,              !- Property Value 42
    1.2728E+00,              !- Property Value 43
    1.2615E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1050E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    3.2788E+05,              !- Property Value 3
    3.3232E+05,              !- Property Value 4
    3.3679E+05,              !- Property Value 5
    3.3905E+05,              !- Property Value 6
    3.4131E+05,              !- Property Value 7
    3.4359E+05,              !- Property Value 8
    3.4588E+05,              !- Property Value 9
    3.4818E+05,              !- Property Value 10
    3.5050E+05,              !- Property Value 11
    3.5283E+05,              !- Property Value 12
    3.5517E+05,              !- Property Value 13
    3.5753E+05,              !- Property Value 14
    3.5990E+05,              !- Property Value 15
    3.6229E+05,              !- Property Value 16
    3.6469E+05,              !- Property Value 17
    3.6710E+05,              !- Property Value 18
    3.6953E+05,              !- Property Value 19
    3.7198E+05,              !- Property Value 20
    3.7444E+05,              !- Property Value 21
    3.7691E+05,              !- Property Value 22
    3.7940E+05,              !- Property Value 23
    3.8191E+05,              !- Property Value 24
    3.8443E+05,              !- Property Value 25
    3.8696E+05,              !- Property Value 26
    3.8952E+05,              !- Property Value 27
    3.9208E+05,              !- Property Value 28
    3.9467E+05,              !- Property Value 29
    3.9726E+05,              !- Property Value 30
    3.9988E+05,              !- Property Value 31
    4.0251E+05,              !- Property Value 32
    4.0515E+05,              !- Property Value 33
    4.0781E+05,              !- Property Value 34
    4.1048E+05,              !- Property Value 35
    4.1317E+05,              !- Property Value 36
    4.1588E+05,              !- Property Value 37
    4.1860E+05,              !- Property Value 38
    4.2133E+05,              !- Property Value 39
    4.2408E+05,              !- Property Value 40
    4.2685E+05,              !- Property Value 41
    4.2963E+05,              !- Property Value 42
    4.3242E+05,              !- Property Value 43
    4.3524E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1050E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    2.9373E+00,              !- Property Value 3
    2.8470E+00,              !- Property Value 4
    2.7630E+00,              !- Property Value 5
    2.7231E+00,              !- Property Value 6
    2.6845E+00,              !- Property Value 7
    2.6471E+00,              !- Property Value 8
    2.6108E+00,              !- Property Value 9
    2.5757E+00,              !- Property Value 10
    2.5416E+00,              !- Property Value 11
    2.5085E+00,              !- Property Value 12
    2.4763E+00,              !- Property Value 13
    2.4450E+00,              !- Property Value 14
    2.4146E+00,              !- Property Value 15
    2.3850E+00,              !- Property Value 16
    2.3561E+00,              !- Property Value 17
    2.3280E+00,              !- Property Value 18
    2.3006E+00,              !- Property Value 19
    2.2739E+00,              !- Property Value 20
    2.2479E+00,              !- Property Value 21
    2.2224E+00,              !- Property Value 22
    2.1976E+00,              !- Property Value 23
    2.1733E+00,              !- Property Value 24
    2.1496E+00,              !- Property Value 25
    2.1265E+00,              !- Property Value 26
    2.1038E+00,              !- Property Value 27
    2.0817E+00,              !- Property Value 28
    2.0600E+00,              !- Property Value 29
    2.0388E+00,              !- Property Value 30
    2.0181E+00,              !- Property Value 31
    1.9977E+00,              !- Property Value 32
    1.9778E+00,              !- Property Value 33
    1.9583E+00,              !- Property Value 34
    1.9392E+00,              !- Property Value 35
    1.9205E+00,              !- Property Value 36
    1.9022E+00,              !- Property Value 37
    1.8842E+00,              !- Property Value 38
    1.8665E+00,              !- Property Value 39
    1.8492E+00,              !- Property Value 40
    1.8322E+00,              !- Property Value 41
    1.8156E+00,              !- Property Value 42
    1.7992E+00,              !- Property Value 43
    1.7831E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.0466E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    2.9905E+05,              !- Property Value 4
    3.3607E+05,              !- Property Value 5
    3.3836E+05,              !- Property Value 6
    3.4066E+05,              !- Property Value 7
    3.4297E+05,              !- Property Value 8
    3.4528E+05,              !- Property Value 9
    3.4761E+05,              !- Property Value 10
    3.4995E+05,              !- Property Value 11
    3.5231E+05,              !- Property Value 12
    3.5467E+05,              !- Property Value 13
    3.5705E+05,              !- Property Value 14
    3.5944E+05,              !- Property Value 15
    3.6184E+05,              !- Property Value 16
    3.6426E+05,              !- Property Value 17
    3.6669E+05,              !- Property Value 18
    3.6913E+05,              !- Property Value 19
    3.7159E+05,              !- Property Value 20
    3.7407E+05,              !- Property Value 21
    3.7655E+05,              !- Property Value 22
    3.7906E+05,              !- Property Value 23
    3.8157E+05,              !- Property Value 24
    3.8410E+05,              !- Property Value 25
    3.8665E+05,              !- Property Value 26
    3.8921E+05,              !- Property Value 27
    3.9179E+05,              !- Property Value 28
    3.9438E+05,              !- Property Value 29
    3.9698E+05,              !- Property Value 30
    3.9960E+05,              !- Property Value 31
    4.0224E+05,              !- Property Value 32
    4.0489E+05,              !- Property Value 33
    4.0756E+05,              !- Property Value 34
    4.1024E+05,              !- Property Value 35
    4.1293E+05,              !- Property Value 36
    4.1565E+05,              !- Property Value 37
    4.1837E+05,              !- Property Value 38
    4.2111E+05,              !- Property Value 39
    4.2387E+05,              !- Property Value 40
    4.2664E+05,              !- Property Value 41
    4.2942E+05,              !- Property Value 42
    4.3222E+05,              !- Property Value 43
    4.3504E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.0466E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    4.7333E+00,              !- Property Value 4
    3.8508E+00,              !- Property Value 5
    3.7932E+00,              !- Property Value 6
    3.7376E+00,              !- Property Value 7
    3.6839E+00,              !- Property Value 8
    3.6319E+00,              !- Property Value 9
    3.5817E+00,              !- Property Value 10
    3.5330E+00,              !- Property Value 11
    3.4858E+00,              !- Property Value 12
    3.4400E+00,              !- Property Value 13
    3.3955E+00,              !- Property Value 14
    3.3523E+00,              !- Property Value 15
    3.3103E+00,              !- Property Value 16
    3.2695E+00,              !- Property Value 17
    3.2298E+00,              !- Property Value 18
    3.1911E+00,              !- Property Value 19
    3.1534E+00,              !- Property Value 20
    3.1166E+00,              !- Property Value 21
    3.0808E+00,              !- Property Value 22
    3.0459E+00,              !- Property Value 23
    3.0118E+00,              !- Property Value 24
    2.9785E+00,              !- Property Value 25
    2.9460E+00,              !- Property Value 26
    2.9142E+00,              !- Property Value 27
    2.8831E+00,              !- Property Value 28
    2.8528E+00,              !- Property Value 29
    2.8231E+00,              !- Property Value 30
    2.7940E+00,              !- Property Value 31
    2.7656E+00,              !- Property Value 32
    2.7378E+00,              !- Property Value 33
    2.7105E+00,              !- Property Value 34
    2.6839E+00,              !- Property Value 35
    2.6577E+00,              !- Property Value 36
    2.6321E+00,              !- Property Value 37
    2.6070E+00,              !- Property Value 38
    2.5824E+00,              !- Property Value 39
    2.5582E+00,              !- Property Value 40
    2.5345E+00,              !- Property Value 41
    2.5113E+00,              !- Property Value 42
    2.4885E+00,              !- Property Value 43
    2.4661E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.5324E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    3.3515E+05,              !- Property Value 5
    3.3748E+05,              !- Property Value 6
    3.3982E+05,              !- Property Value 7
    3.4216E+05,              !- Property Value 8
    3.4451E+05,              !- Property Value 9
    3.4688E+05,              !- Property Value 10
    3.4925E+05,              !- Property Value 11
    3.5163E+05,              !- Property Value 12
    3.5402E+05,              !- Property Value 13
    3.5643E+05,              !- Property Value 14
    3.5884E+05,              !- Property Value 15
    3.6127E+05,              !- Property Value 16
    3.6371E+05,              !- Property Value 17
    3.6616E+05,              !- Property Value 18
    3.6862E+05,              !- Property Value 19
    3.7110E+05,              !- Property Value 20
    3.7359E+05,              !- Property Value 21
    3.7609E+05,              !- Property Value 22
    3.7861E+05,              !- Property Value 23
    3.8114E+05,              !- Property Value 24
    3.8369E+05,              !- Property Value 25
    3.8625E+05,              !- Property Value 26
    3.8882E+05,              !- Property Value 27
    3.9141E+05,              !- Property Value 28
    3.9401E+05,              !- Property Value 29
    3.9662E+05,              !- Property Value 30
    3.9926E+05,              !- Property Value 31
    4.0190E+05,              !- Property Value 32
    4.0456E+05,              !- Property Value 33
    4.0724E+05,              !- Property Value 34
    4.0992E+05,              !- Property Value 35
    4.1263E+05,              !- Property Value 36
    4.1535E+05,              !- Property Value 37
    4.1808E+05,              !- Property Value 38
    4.2083E+05,              !- Property Value 39
    4.2359E+05,              !- Property Value 40
    4.2637E+05,              !- Property Value 41
    4.2916E+05,              !- Property Value 42
    4.3196E+05,              !- Property Value 43
    4.3478E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.5324E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    5.2754E+00,              !- Property Value 5
    5.1929E+00,              !- Property Value 6
    5.1135E+00,              !- Property Value 7
    5.0371E+00,              !- Property Value 8
    4.9633E+00,              !- Property Value 9
    4.8921E+00,              !- Property Value 10
    4.8232E+00,              !- Property Value 11
    4.7567E+00,              !- Property Value 12
    4.6922E+00,              !- Property Value 13
    4.6298E+00,              !- Property Value 14
    4.5692E+00,              !- Property Value 15
    4.5104E+00,              !- Property Value 16
    4.4534E+00,              !- Property Value 17
    4.3979E+00,              !- Property Value 18
    4.3440E+00,              !- Property Value 19
    4.2915E+00,              !- Property Value 20
    4.2405E+00,              !- Property Value 21
    4.1908E+00,              !- Property Value 22
    4.1423E+00,              !- Property Value 23
    4.0951E+00,              !- Property Value 24
    4.0490E+00,              !- Property Value 25
    4.0040E+00,              !- Property Value 26
    3.9601E+00,              !- Property Value 27
    3.9173E+00,              !- Property Value 28
    3.8754E+00,              !- Property Value 29
    3.8345E+00,              !- Property Value 30
    3.7945E+00,              !- Property Value 31
    3.7554E+00,              !- Property Value 32
    3.7171E+00,              !- Property Value 33
    3.6796E+00,              !- Property Value 34
    3.6430E+00,              !- Property Value 35
    3.6071E+00,              !- Property Value 36
    3.5719E+00,              !- Property Value 37
    3.5374E+00,              !- Property Value 38
    3.5037E+00,              !- Property Value 39
    3.4706E+00,              !- Property Value 40
    3.4382E+00,              !- Property Value 41
    3.4064E+00,              !- Property Value 42
    3.3751E+00,              !- Property Value 43
    3.3445E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1010E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    3.3695E+05,              !- Property Value 6
    3.3931E+05,              !- Property Value 7
    3.4168E+05,              !- Property Value 8
    3.4405E+05,              !- Property Value 9
    3.4644E+05,              !- Property Value 10
    3.4883E+05,              !- Property Value 11
    3.5123E+05,              !- Property Value 12
    3.5363E+05,              !- Property Value 13
    3.5605E+05,              !- Property Value 14
    3.5848E+05,              !- Property Value 15
    3.6092E+05,              !- Property Value 16
    3.6338E+05,              !- Property Value 17
    3.6584E+05,              !- Property Value 18
    3.6831E+05,              !- Property Value 19
    3.7080E+05,              !- Property Value 20
    3.7330E+05,              !- Property Value 21
    3.7582E+05,              !- Property Value 22
    3.7834E+05,              !- Property Value 23
    3.8088E+05,              !- Property Value 24
    3.8344E+05,              !- Property Value 25
    3.8600E+05,              !- Property Value 26
    3.8858E+05,              !- Property Value 27
    3.9118E+05,              !- Property Value 28
    3.9379E+05,              !- Property Value 29
    3.9641E+05,              !- Property Value 30
    3.9905E+05,              !- Property Value 31
    4.0170E+05,              !- Property Value 32
    4.0436E+05,              !- Property Value 33
    4.0704E+05,              !- Property Value 34
    4.0974E+05,              !- Property Value 35
    4.1245E+05,              !- Property Value 36
    4.1517E+05,              !- Property Value 37
    4.1791E+05,              !- Property Value 38
    4.2066E+05,              !- Property Value 39
    4.2342E+05,              !- Property Value 40
    4.2621E+05,              !- Property Value 41
    4.2900E+05,              !- Property Value 42
    4.3181E+05,              !- Property Value 43
    4.3463E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1010E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    6.0415E+00,              !- Property Value 6
    5.9468E+00,              !- Property Value 7
    5.8557E+00,              !- Property Value 8
    5.7680E+00,              !- Property Value 9
    5.6834E+00,              !- Property Value 10
    5.6018E+00,              !- Property Value 11
    5.5230E+00,              !- Property Value 12
    5.4467E+00,              !- Property Value 13
    5.3730E+00,              !- Property Value 14
    5.3015E+00,              !- Property Value 15
    5.2322E+00,              !- Property Value 16
    5.1650E+00,              !- Property Value 17
    5.0998E+00,              !- Property Value 18
    5.0364E+00,              !- Property Value 19
    4.9748E+00,              !- Property Value 20
    4.9148E+00,              !- Property Value 21
    4.8565E+00,              !- Property Value 22
    4.7997E+00,              !- Property Value 23
    4.7443E+00,              !- Property Value 24
    4.6904E+00,              !- Property Value 25
    4.6378E+00,              !- Property Value 26
    4.5864E+00,              !- Property Value 27
    4.5363E+00,              !- Property Value 28
    4.4874E+00,              !- Property Value 29
    4.4396E+00,              !- Property Value 30
    4.3929E+00,              !- Property Value 31
    4.3473E+00,              !- Property Value 32
    4.3026E+00,              !- Property Value 33
    4.2589E+00,              !- Property Value 34
    4.2162E+00,              !- Property Value 35
    4.1744E+00,              !- Property Value 36
    4.1334E+00,              !- Property Value 37
    4.0933E+00,              !- Property Value 38
    4.0540E+00,              !- Property Value 39
    4.0155E+00,              !- Property Value 40
    3.9777E+00,              !- Property Value 41
    3.9407E+00,              !- Property Value 42
    3.9044E+00,              !- Property Value 43
    3.8688E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2661E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    3.3875E+05,              !- Property Value 7
    3.4114E+05,              !- Property Value 8
    3.4354E+05,              !- Property Value 9
    3.4594E+05,              !- Property Value 10
    3.4835E+05,              !- Property Value 11
    3.5077E+05,              !- Property Value 12
    3.5320E+05,              !- Property Value 13
    3.5564E+05,              !- Property Value 14
    3.5808E+05,              !- Property Value 15
    3.6054E+05,              !- Property Value 16
    3.6300E+05,              !- Property Value 17
    3.6548E+05,              !- Property Value 18
    3.6797E+05,              !- Property Value 19
    3.7047E+05,              !- Property Value 20
    3.7298E+05,              !- Property Value 21
    3.7551E+05,              !- Property Value 22
    3.7804E+05,              !- Property Value 23
    3.8059E+05,              !- Property Value 24
    3.8316E+05,              !- Property Value 25
    3.8573E+05,              !- Property Value 26
    3.8832E+05,              !- Property Value 27
    3.9092E+05,              !- Property Value 28
    3.9354E+05,              !- Property Value 29
    3.9617E+05,              !- Property Value 30
    3.9881E+05,              !- Property Value 31
    4.0147E+05,              !- Property Value 32
    4.0414E+05,              !- Property Value 33
    4.0683E+05,              !- Property Value 34
    4.0953E+05,              !- Property Value 35
    4.1224E+05,              !- Property Value 36
    4.1497E+05,              !- Property Value 37
    4.1771E+05,              !- Property Value 38
    4.2047E+05,              !- Property Value 39
    4.2324E+05,              !- Property Value 40
    4.2602E+05,              !- Property Value 41
    4.2882E+05,              !- Property Value 42
    4.3164E+05,              !- Property Value 43
    4.3447E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2661E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    6.8920E+00,              !- Property Value 7
    6.7836E+00,              !- Property Value 8
    6.6794E+00,              !- Property Value 9
    6.5790E+00,              !- Property Value 10
    6.4824E+00,              !- Property Value 11
    6.3891E+00,              !- Property Value 12
    6.2991E+00,              !- Property Value 13
    6.2121E+00,              !- Property Value 14
    6.1279E+00,              !- Property Value 15
    6.0464E+00,              !- Property Value 16
    5.9674E+00,              !- Property Value 17
    5.8907E+00,              !- Property Value 18
    5.8164E+00,              !- Property Value 19
    5.7442E+00,              !- Property Value 20
    5.6740E+00,              !- Property Value 21
    5.6057E+00,              !- Property Value 22
    5.5393E+00,              !- Property Value 23
    5.4746E+00,              !- Property Value 24
    5.4116E+00,              !- Property Value 25
    5.3502E+00,              !- Property Value 26
    5.2904E+00,              !- Property Value 27
    5.2320E+00,              !- Property Value 28
    5.1750E+00,              !- Property Value 29
    5.1193E+00,              !- Property Value 30
    5.0650E+00,              !- Property Value 31
    5.0118E+00,              !- Property Value 32
    4.9599E+00,              !- Property Value 33
    4.9091E+00,              !- Property Value 34
    4.8595E+00,              !- Property Value 35
    4.8109E+00,              !- Property Value 36
    4.7633E+00,              !- Property Value 37
    4.7168E+00,              !- Property Value 38
    4.6711E+00,              !- Property Value 39
    4.6265E+00,              !- Property Value 40
    4.5827E+00,              !- Property Value 41
    4.5398E+00,              !- Property Value 42
    4.4977E+00,              !- Property Value 43
    4.4564E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4500E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    3.4053E+05,              !- Property Value 8
    3.4296E+05,              !- Property Value 9
    3.4539E+05,              !- Property Value 10
    3.4782E+05,              !- Property Value 11
    3.5026E+05,              !- Property Value 12
    3.5271E+05,              !- Property Value 13
    3.5517E+05,              !- Property Value 14
    3.5763E+05,              !- Property Value 15
    3.6010E+05,              !- Property Value 16
    3.6259E+05,              !- Property Value 17
    3.6508E+05,              !- Property Value 18
    3.6758E+05,              !- Property Value 19
    3.7010E+05,              !- Property Value 20
    3.7262E+05,              !- Property Value 21
    3.7516E+05,              !- Property Value 22
    3.7771E+05,              !- Property Value 23
    3.8027E+05,              !- Property Value 24
    3.8284E+05,              !- Property Value 25
    3.8543E+05,              !- Property Value 26
    3.8803E+05,              !- Property Value 27
    3.9064E+05,              !- Property Value 28
    3.9326E+05,              !- Property Value 29
    3.9590E+05,              !- Property Value 30
    3.9855E+05,              !- Property Value 31
    4.0122E+05,              !- Property Value 32
    4.0389E+05,              !- Property Value 33
    4.0659E+05,              !- Property Value 34
    4.0929E+05,              !- Property Value 35
    4.1201E+05,              !- Property Value 36
    4.1475E+05,              !- Property Value 37
    4.1749E+05,              !- Property Value 38
    4.2026E+05,              !- Property Value 39
    4.2303E+05,              !- Property Value 40
    4.2582E+05,              !- Property Value 41
    4.2863E+05,              !- Property Value 42
    4.3144E+05,              !- Property Value 43
    4.3428E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4500E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    7.8342E+00,              !- Property Value 8
    7.7104E+00,              !- Property Value 9
    7.5914E+00,              !- Property Value 10
    7.4769E+00,              !- Property Value 11
    7.3667E+00,              !- Property Value 12
    7.2604E+00,              !- Property Value 13
    7.1579E+00,              !- Property Value 14
    7.0588E+00,              !- Property Value 15
    6.9630E+00,              !- Property Value 16
    6.8702E+00,              !- Property Value 17
    6.7804E+00,              !- Property Value 18
    6.6933E+00,              !- Property Value 19
    6.6088E+00,              !- Property Value 20
    6.5268E+00,              !- Property Value 21
    6.4471E+00,              !- Property Value 22
    6.3696E+00,              !- Property Value 23
    6.2942E+00,              !- Property Value 24
    6.2208E+00,              !- Property Value 25
    6.1493E+00,              !- Property Value 26
    6.0796E+00,              !- Property Value 27
    6.0117E+00,              !- Property Value 28
    5.9455E+00,              !- Property Value 29
    5.8809E+00,              !- Property Value 30
    5.8178E+00,              !- Property Value 31
    5.7561E+00,              !- Property Value 32
    5.6959E+00,              !- Property Value 33
    5.6371E+00,              !- Property Value 34
    5.5795E+00,              !- Property Value 35
    5.5233E+00,              !- Property Value 36
    5.4682E+00,              !- Property Value 37
    5.4143E+00,              !- Property Value 38
    5.3615E+00,              !- Property Value 39
    5.3099E+00,              !- Property Value 40
    5.2592E+00,              !- Property Value 41
    5.2097E+00,              !- Property Value 42
    5.1610E+00,              !- Property Value 43
    5.1134E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6540E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    3.4231E+05,              !- Property Value 9
    3.4476E+05,              !- Property Value 10
    3.4722E+05,              !- Property Value 11
    3.4969E+05,              !- Property Value 12
    3.5216E+05,              !- Property Value 13
    3.5464E+05,              !- Property Value 14
    3.5713E+05,              !- Property Value 15
    3.5962E+05,              !- Property Value 16
    3.6212E+05,              !- Property Value 17
    3.6463E+05,              !- Property Value 18
    3.6715E+05,              !- Property Value 19
    3.6968E+05,              !- Property Value 20
    3.7222E+05,              !- Property Value 21
    3.7477E+05,              !- Property Value 22
    3.7733E+05,              !- Property Value 23
    3.7991E+05,              !- Property Value 24
    3.8249E+05,              !- Property Value 25
    3.8509E+05,              !- Property Value 26
    3.8770E+05,              !- Property Value 27
    3.9032E+05,              !- Property Value 28
    3.9295E+05,              !- Property Value 29
    3.9560E+05,              !- Property Value 30
    3.9826E+05,              !- Property Value 31
    4.0093E+05,              !- Property Value 32
    4.0362E+05,              !- Property Value 33
    4.0632E+05,              !- Property Value 34
    4.0903E+05,              !- Property Value 35
    4.1176E+05,              !- Property Value 36
    4.1450E+05,              !- Property Value 37
    4.1725E+05,              !- Property Value 38
    4.2002E+05,              !- Property Value 39
    4.2280E+05,              !- Property Value 40
    4.2560E+05,              !- Property Value 41
    4.2841E+05,              !- Property Value 42
    4.3123E+05,              !- Property Value 43
    4.3407E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6540E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    8.8744E+00,              !- Property Value 9
    8.7332E+00,              !- Property Value 10
    8.5976E+00,              !- Property Value 11
    8.4674E+00,              !- Property Value 12
    8.3420E+00,              !- Property Value 13
    8.2212E+00,              !- Property Value 14
    8.1047E+00,              !- Property Value 15
    7.9922E+00,              !- Property Value 16
    7.8834E+00,              !- Property Value 17
    7.7782E+00,              !- Property Value 18
    7.6764E+00,              !- Property Value 19
    7.5777E+00,              !- Property Value 20
    7.4819E+00,              !- Property Value 21
    7.3890E+00,              !- Property Value 22
    7.2987E+00,              !- Property Value 23
    7.2110E+00,              !- Property Value 24
    7.1256E+00,              !- Property Value 25
    7.0426E+00,              !- Property Value 26
    6.9617E+00,              !- Property Value 27
    6.8829E+00,              !- Property Value 28
    6.8061E+00,              !- Property Value 29
    6.7312E+00,              !- Property Value 30
    6.6582E+00,              !- Property Value 31
    6.5868E+00,              !- Property Value 32
    6.5172E+00,              !- Property Value 33
    6.4492E+00,              !- Property Value 34
    6.3827E+00,              !- Property Value 35
    6.3177E+00,              !- Property Value 36
    6.2541E+00,              !- Property Value 37
    6.1919E+00,              !- Property Value 38
    6.1310E+00,              !- Property Value 39
    6.0714E+00,              !- Property Value 40
    6.0131E+00,              !- Property Value 41
    5.9559E+00,              !- Property Value 42
    5.8999E+00,              !- Property Value 43
    5.8451E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8796E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    3.4407E+05,              !- Property Value 10
    3.4656E+05,              !- Property Value 11
    3.4905E+05,              !- Property Value 12
    3.5155E+05,              !- Property Value 13
    3.5405E+05,              !- Property Value 14
    3.5656E+05,              !- Property Value 15
    3.5908E+05,              !- Property Value 16
    3.6160E+05,              !- Property Value 17
    3.6413E+05,              !- Property Value 18
    3.6667E+05,              !- Property Value 19
    3.6922E+05,              !- Property Value 20
    3.7177E+05,              !- Property Value 21
    3.7434E+05,              !- Property Value 22
    3.7692E+05,              !- Property Value 23
    3.7950E+05,              !- Property Value 24
    3.8210E+05,              !- Property Value 25
    3.8471E+05,              !- Property Value 26
    3.8733E+05,              !- Property Value 27
    3.8996E+05,              !- Property Value 28
    3.9261E+05,              !- Property Value 29
    3.9526E+05,              !- Property Value 30
    3.9793E+05,              !- Property Value 31
    4.0062E+05,              !- Property Value 32
    4.0331E+05,              !- Property Value 33
    4.0602E+05,              !- Property Value 34
    4.0874E+05,              !- Property Value 35
    4.1148E+05,              !- Property Value 36
    4.1422E+05,              !- Property Value 37
    4.1698E+05,              !- Property Value 38
    4.1976E+05,              !- Property Value 39
    4.2255E+05,              !- Property Value 40
    4.2535E+05,              !- Property Value 41
    4.2816E+05,              !- Property Value 42
    4.3099E+05,              !- Property Value 43
    4.3383E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8796E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    1.0020E+01,              !- Property Value 10
    9.8596E+00,              !- Property Value 11
    9.7055E+00,              !- Property Value 12
    9.5575E+00,              !- Property Value 13
    9.4152E+00,              !- Property Value 14
    9.2782E+00,              !- Property Value 15
    9.1461E+00,              !- Property Value 16
    9.0186E+00,              !- Property Value 17
    8.8955E+00,              !- Property Value 18
    8.7765E+00,              !- Property Value 19
    8.6612E+00,              !- Property Value 20
    8.5496E+00,              !- Property Value 21
    8.4414E+00,              !- Property Value 22
    8.3364E+00,              !- Property Value 23
    8.2344E+00,              !- Property Value 24
    8.1353E+00,              !- Property Value 25
    8.0390E+00,              !- Property Value 26
    7.9453E+00,              !- Property Value 27
    7.8541E+00,              !- Property Value 28
    7.7652E+00,              !- Property Value 29
    7.6786E+00,              !- Property Value 30
    7.5942E+00,              !- Property Value 31
    7.5118E+00,              !- Property Value 32
    7.4314E+00,              !- Property Value 33
    7.3530E+00,              !- Property Value 34
    7.2763E+00,              !- Property Value 35
    7.2014E+00,              !- Property Value 36
    7.1282E+00,              !- Property Value 37
    7.0566E+00,              !- Property Value 38
    6.9865E+00,              !- Property Value 39
    6.9180E+00,              !- Property Value 40
    6.8509E+00,              !- Property Value 41
    6.7852E+00,              !- Property Value 42
    6.7209E+00,              !- Property Value 43
    6.6578E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1283E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    3.4581E+05,              !- Property Value 11
    3.4834E+05,              !- Property Value 12
    3.5087E+05,              !- Property Value 13
    3.5340E+05,              !- Property Value 14
    3.5594E+05,              !- Property Value 15
    3.5848E+05,              !- Property Value 16
    3.6102E+05,              !- Property Value 17
    3.6358E+05,              !- Property Value 18
    3.6613E+05,              !- Property Value 19
    3.6870E+05,              !- Property Value 20
    3.7128E+05,              !- Property Value 21
    3.7386E+05,              !- Property Value 22
    3.7645E+05,              !- Property Value 23
    3.7905E+05,              !- Property Value 24
    3.8167E+05,              !- Property Value 25
    3.8429E+05,              !- Property Value 26
    3.8692E+05,              !- Property Value 27
    3.8957E+05,              !- Property Value 28
    3.9223E+05,              !- Property Value 29
    3.9489E+05,              !- Property Value 30
    3.9757E+05,              !- Property Value 31
    4.0027E+05,              !- Property Value 32
    4.0297E+05,              !- Property Value 33
    4.0569E+05,              !- Property Value 34
    4.0842E+05,              !- Property Value 35
    4.1116E+05,              !- Property Value 36
    4.1392E+05,              !- Property Value 37
    4.1669E+05,              !- Property Value 38
    4.1947E+05,              !- Property Value 39
    4.2226E+05,              !- Property Value 40
    4.2507E+05,              !- Property Value 41
    4.2789E+05,              !- Property Value 42
    4.3073E+05,              !- Property Value 43
    4.3358E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1283E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    1.1280E+01,              !- Property Value 11
    1.1097E+01,              !- Property Value 12
    1.0922E+01,              !- Property Value 13
    1.0754E+01,              !- Property Value 14
    1.0593E+01,              !- Property Value 15
    1.0438E+01,              !- Property Value 16
    1.0289E+01,              !- Property Value 17
    1.0145E+01,              !- Property Value 18
    1.0005E+01,              !- Property Value 19
    9.8711E+00,              !- Property Value 20
    9.7410E+00,              !- Property Value 21
    9.6151E+00,              !- Property Value 22
    9.4930E+00,              !- Property Value 23
    9.3747E+00,              !- Property Value 24
    9.2598E+00,              !- Property Value 25
    9.1482E+00,              !- Property Value 26
    9.0398E+00,              !- Property Value 27
    8.9343E+00,              !- Property Value 28
    8.8316E+00,              !- Property Value 29
    8.7316E+00,              !- Property Value 30
    8.6342E+00,              !- Property Value 31
    8.5393E+00,              !- Property Value 32
    8.4467E+00,              !- Property Value 33
    8.3563E+00,              !- Property Value 34
    8.2681E+00,              !- Property Value 35
    8.1820E+00,              !- Property Value 36
    8.0979E+00,              !- Property Value 37
    8.0156E+00,              !- Property Value 38
    7.9352E+00,              !- Property Value 39
    7.8566E+00,              !- Property Value 40
    7.7796E+00,              !- Property Value 41
    7.7043E+00,              !- Property Value 42
    7.6306E+00,              !- Property Value 43
    7.5583E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4016E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    3.4754E+05,              !- Property Value 12
    3.5011E+05,              !- Property Value 13
    3.5267E+05,              !- Property Value 14
    3.5524E+05,              !- Property Value 15
    3.5781E+05,              !- Property Value 16
    3.6038E+05,              !- Property Value 17
    3.6296E+05,              !- Property Value 18
    3.6554E+05,              !- Property Value 19
    3.6813E+05,              !- Property Value 20
    3.7072E+05,              !- Property Value 21
    3.7333E+05,              !- Property Value 22
    3.7594E+05,              !- Property Value 23
    3.7856E+05,              !- Property Value 24
    3.8119E+05,              !- Property Value 25
    3.8383E+05,              !- Property Value 26
    3.8647E+05,              !- Property Value 27
    3.8913E+05,              !- Property Value 28
    3.9180E+05,              !- Property Value 29
    3.9448E+05,              !- Property Value 30
    3.9718E+05,              !- Property Value 31
    3.9988E+05,              !- Property Value 32
    4.0260E+05,              !- Property Value 33
    4.0532E+05,              !- Property Value 34
    4.0806E+05,              !- Property Value 35
    4.1082E+05,              !- Property Value 36
    4.1358E+05,              !- Property Value 37
    4.1636E+05,              !- Property Value 38
    4.1915E+05,              !- Property Value 39
    4.2195E+05,              !- Property Value 40
    4.2477E+05,              !- Property Value 41
    4.2759E+05,              !- Property Value 42
    4.3044E+05,              !- Property Value 43
    4.3329E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4016E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    1.2661E+01,              !- Property Value 12
    1.2453E+01,              !- Property Value 13
    1.2255E+01,              !- Property Value 14
    1.2065E+01,              !- Property Value 15
    1.1883E+01,              !- Property Value 16
    1.1708E+01,              !- Property Value 17
    1.1539E+01,              !- Property Value 18
    1.1377E+01,              !- Property Value 19
    1.1220E+01,              !- Property Value 20
    1.1068E+01,              !- Property Value 21
    1.0922E+01,              !- Property Value 22
    1.0780E+01,              !- Property Value 23
    1.0643E+01,              !- Property Value 24
    1.0510E+01,              !- Property Value 25
    1.0380E+01,              !- Property Value 26
    1.0255E+01,              !- Property Value 27
    1.0133E+01,              !- Property Value 28
    1.0015E+01,              !- Property Value 29
    9.8995E+00,              !- Property Value 30
    9.7873E+00,              !- Property Value 31
    9.6780E+00,              !- Property Value 32
    9.5715E+00,              !- Property Value 33
    9.4677E+00,              !- Property Value 34
    9.3664E+00,              !- Property Value 35
    9.2675E+00,              !- Property Value 36
    9.1710E+00,              !- Property Value 37
    9.0767E+00,              !- Property Value 38
    8.9846E+00,              !- Property Value 39
    8.8945E+00,              !- Property Value 40
    8.8064E+00,              !- Property Value 41
    8.7203E+00,              !- Property Value 42
    8.6359E+00,              !- Property Value 43
    8.5534E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7010E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    3.4925E+05,              !- Property Value 13
    3.5186E+05,              !- Property Value 14
    3.5446E+05,              !- Property Value 15
    3.5706E+05,              !- Property Value 16
    3.5966E+05,              !- Property Value 17
    3.6227E+05,              !- Property Value 18
    3.6488E+05,              !- Property Value 19
    3.6749E+05,              !- Property Value 20
    3.7011E+05,              !- Property Value 21
    3.7274E+05,              !- Property Value 22
    3.7537E+05,              !- Property Value 23
    3.7801E+05,              !- Property Value 24
    3.8066E+05,              !- Property Value 25
    3.8331E+05,              !- Property Value 26
    3.8598E+05,              !- Property Value 27
    3.8865E+05,              !- Property Value 28
    3.9134E+05,              !- Property Value 29
    3.9403E+05,              !- Property Value 30
    3.9674E+05,              !- Property Value 31
    3.9945E+05,              !- Property Value 32
    4.0218E+05,              !- Property Value 33
    4.0492E+05,              !- Property Value 34
    4.0767E+05,              !- Property Value 35
    4.1043E+05,              !- Property Value 36
    4.1321E+05,              !- Property Value 37
    4.1600E+05,              !- Property Value 38
    4.1879E+05,              !- Property Value 39
    4.2161E+05,              !- Property Value 40
    4.2443E+05,              !- Property Value 41
    4.2727E+05,              !- Property Value 42
    4.3012E+05,              !- Property Value 43
    4.3298E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7010E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    1.4171E+01,              !- Property Value 13
    1.3937E+01,              !- Property Value 14
    1.3712E+01,              !- Property Value 15
    1.3498E+01,              !- Property Value 16
    1.3292E+01,              !- Property Value 17
    1.3094E+01,              !- Property Value 18
    1.2904E+01,              !- Property Value 19
    1.2721E+01,              !- Property Value 20
    1.2545E+01,              !- Property Value 21
    1.2374E+01,              !- Property Value 22
    1.2210E+01,              !- Property Value 23
    1.2050E+01,              !- Property Value 24
    1.1896E+01,              !- Property Value 25
    1.1747E+01,              !- Property Value 26
    1.1602E+01,              !- Property Value 27
    1.1461E+01,              !- Property Value 28
    1.1325E+01,              !- Property Value 29
    1.1192E+01,              !- Property Value 30
    1.1063E+01,              !- Property Value 31
    1.0937E+01,              !- Property Value 32
    1.0815E+01,              !- Property Value 33
    1.0696E+01,              !- Property Value 34
    1.0580E+01,              !- Property Value 35
    1.0466E+01,              !- Property Value 36
    1.0356E+01,              !- Property Value 37
    1.0248E+01,              !- Property Value 38
    1.0143E+01,              !- Property Value 39
    1.0040E+01,              !- Property Value 40
    9.9390E+00,              !- Property Value 41
    9.8406E+00,              !- Property Value 42
    9.7443E+00,              !- Property Value 43
    9.6501E+00;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.0283E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    3.5095E+05,              !- Property Value 14
    3.5359E+05,              !- Property Value 15
    3.5623E+05,              !- Property Value 16
    3.5886E+05,              !- Property Value 17
    3.6150E+05,              !- Property Value 18
    3.6414E+05,              !- Property Value 19
    3.6679E+05,              !- Property Value 20
    3.6943E+05,              !- Property Value 21
    3.7208E+05,              !- Property Value 22
    3.7474E+05,              !- Property Value 23
    3.7740E+05,              !- Property Value 24
    3.8007E+05,              !- Property Value 25
    3.8274E+05,              !- Property Value 26
    3.8543E+05,              !- Property Value 27
    3.8812E+05,              !- Property Value 28
    3.9082E+05,              !- Property Value 29
    3.9353E+05,              !- Property Value 30
    3.9625E+05,              !- Property Value 31
    3.9898E+05,              !- Property Value 32
    4.0172E+05,              !- Property Value 33
    4.0448E+05,              !- Property Value 34
    4.0724E+05,              !- Property Value 35
    4.1001E+05,              !- Property Value 36
    4.1280E+05,              !- Property Value 37
    4.1560E+05,              !- Property Value 38
    4.1841E+05,              !- Property Value 39
    4.2123E+05,              !- Property Value 40
    4.2406E+05,              !- Property Value 41
    4.2691E+05,              !- Property Value 42
    4.2976E+05,              !- Property Value 43
    4.3263E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.0283E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    1.5823E+01,              !- Property Value 14
    1.5557E+01,              !- Property Value 15
    1.5304E+01,              !- Property Value 16
    1.5061E+01,              !- Property Value 17
    1.4829E+01,              !- Property Value 18
    1.4606E+01,              !- Property Value 19
    1.4392E+01,              !- Property Value 20
    1.4187E+01,              !- Property Value 21
    1.3988E+01,              !- Property Value 22
    1.3797E+01,              !- Property Value 23
    1.3612E+01,              !- Property Value 24
    1.3434E+01,              !- Property Value 25
    1.3261E+01,              !- Property Value 26
    1.3094E+01,              !- Property Value 27
    1.2931E+01,              !- Property Value 28
    1.2774E+01,              !- Property Value 29
    1.2621E+01,              !- Property Value 30
    1.2473E+01,              !- Property Value 31
    1.2329E+01,              !- Property Value 32
    1.2188E+01,              !- Property Value 33
    1.2052E+01,              !- Property Value 34
    1.1918E+01,              !- Property Value 35
    1.1789E+01,              !- Property Value 36
    1.1662E+01,              !- Property Value 37
    1.1539E+01,              !- Property Value 38
    1.1419E+01,              !- Property Value 39
    1.1301E+01,              !- Property Value 40
    1.1186E+01,              !- Property Value 41
    1.1074E+01,              !- Property Value 42
    1.0964E+01,              !- Property Value 43
    1.0857E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3849E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    3.5262E+05,              !- Property Value 15
    3.5530E+05,              !- Property Value 16
    3.5798E+05,              !- Property Value 17
    3.6065E+05,              !- Property Value 18
    3.6333E+05,              !- Property Value 19
    3.6600E+05,              !- Property Value 20
    3.6868E+05,              !- Property Value 21
    3.7136E+05,              !- Property Value 22
    3.7404E+05,              !- Property Value 23
    3.7673E+05,              !- Property Value 24
    3.7942E+05,              !- Property Value 25
    3.8212E+05,              !- Property Value 26
    3.8482E+05,              !- Property Value 27
    3.8753E+05,              !- Property Value 28
    3.9025E+05,              !- Property Value 29
    3.9298E+05,              !- Property Value 30
    3.9572E+05,              !- Property Value 31
    3.9847E+05,              !- Property Value 32
    4.0122E+05,              !- Property Value 33
    4.0399E+05,              !- Property Value 34
    4.0677E+05,              !- Property Value 35
    4.0955E+05,              !- Property Value 36
    4.1235E+05,              !- Property Value 37
    4.1516E+05,              !- Property Value 38
    4.1798E+05,              !- Property Value 39
    4.2081E+05,              !- Property Value 40
    4.2366E+05,              !- Property Value 41
    4.2651E+05,              !- Property Value 42
    4.2938E+05,              !- Property Value 43
    4.3226E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3849E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    1.7623E+01,              !- Property Value 15
    1.7323E+01,              !- Property Value 16
    1.7036E+01,              !- Property Value 17
    1.6763E+01,              !- Property Value 18
    1.6502E+01,              !- Property Value 19
    1.6251E+01,              !- Property Value 20
    1.6011E+01,              !- Property Value 21
    1.5780E+01,              !- Property Value 22
    1.5557E+01,              !- Property Value 23
    1.5343E+01,              !- Property Value 24
    1.5136E+01,              !- Property Value 25
    1.4936E+01,              !- Property Value 26
    1.4742E+01,              !- Property Value 27
    1.4555E+01,              !- Property Value 28
    1.4374E+01,              !- Property Value 29
    1.4198E+01,              !- Property Value 30
    1.4028E+01,              !- Property Value 31
    1.3862E+01,              !- Property Value 32
    1.3701E+01,              !- Property Value 33
    1.3545E+01,              !- Property Value 34
    1.3392E+01,              !- Property Value 35
    1.3244E+01,              !- Property Value 36
    1.3100E+01,              !- Property Value 37
    1.2959E+01,              !- Property Value 38
    1.2821E+01,              !- Property Value 39
    1.2687E+01,              !- Property Value 40
    1.2557E+01,              !- Property Value 41
    1.2429E+01,              !- Property Value 42
    1.2304E+01,              !- Property Value 43
    1.2182E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.7727E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    3.5426E+05,              !- Property Value 16
    3.5699E+05,              !- Property Value 17
    3.5971E+05,              !- Property Value 18
    3.6242E+05,              !- Property Value 19
    3.6514E+05,              !- Property Value 20
    3.6785E+05,              !- Property Value 21
    3.7056E+05,              !- Property Value 22
    3.7327E+05,              !- Property Value 23
    3.7599E+05,              !- Property Value 24
    3.7870E+05,              !- Property Value 25
    3.8143E+05,              !- Property Value 26
    3.8416E+05,              !- Property Value 27
    3.8689E+05,              !- Property Value 28
    3.8963E+05,              !- Property Value 29
    3.9238E+05,              !- Property Value 30
    3.9513E+05,              !- Property Value 31
    3.9790E+05,              !- Property Value 32
    4.0067E+05,              !- Property Value 33
    4.0345E+05,              !- Property Value 34
    4.0625E+05,              !- Property Value 35
    4.0905E+05,              !- Property Value 36
    4.1186E+05,              !- Property Value 37
    4.1468E+05,              !- Property Value 38
    4.1751E+05,              !- Property Value 39
    4.2036E+05,              !- Property Value 40
    4.2321E+05,              !- Property Value 41
    4.2608E+05,              !- Property Value 42
    4.2896E+05,              !- Property Value 43
    4.3185E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.7727E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    1.9585E+01,              !- Property Value 16
    1.9245E+01,              !- Property Value 17
    1.8922E+01,              !- Property Value 18
    1.8614E+01,              !- Property Value 19
    1.8320E+01,              !- Property Value 20
    1.8038E+01,              !- Property Value 21
    1.7768E+01,              !- Property Value 22
    1.7509E+01,              !- Property Value 23
    1.7260E+01,              !- Property Value 24
    1.7020E+01,              !- Property Value 25
    1.6788E+01,              !- Property Value 26
    1.6565E+01,              !- Property Value 27
    1.6349E+01,              !- Property Value 28
    1.6140E+01,              !- Property Value 29
    1.5938E+01,              !- Property Value 30
    1.5742E+01,              !- Property Value 31
    1.5551E+01,              !- Property Value 32
    1.5367E+01,              !- Property Value 33
    1.5188E+01,              !- Property Value 34
    1.5013E+01,              !- Property Value 35
    1.4844E+01,              !- Property Value 36
    1.4679E+01,              !- Property Value 37
    1.4518E+01,              !- Property Value 38
    1.4362E+01,              !- Property Value 39
    1.4209E+01,              !- Property Value 40
    1.4060E+01,              !- Property Value 41
    1.3915E+01,              !- Property Value 42
    1.3773E+01,              !- Property Value 43
    1.3635E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.1933E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    3.5588E+05,              !- Property Value 17
    3.5865E+05,              !- Property Value 18
    3.6142E+05,              !- Property Value 19
    3.6417E+05,              !- Property Value 20
    3.6692E+05,              !- Property Value 21
    3.6967E+05,              !- Property Value 22
    3.7242E+05,              !- Property Value 23
    3.7517E+05,              !- Property Value 24
    3.7792E+05,              !- Property Value 25
    3.8067E+05,              !- Property Value 26
    3.8342E+05,              !- Property Value 27
    3.8618E+05,              !- Property Value 28
    3.8895E+05,              !- Property Value 29
    3.9172E+05,              !- Property Value 30
    3.9449E+05,              !- Property Value 31
    3.9728E+05,              !- Property Value 32
    4.0007E+05,              !- Property Value 33
    4.0287E+05,              !- Property Value 34
    4.0568E+05,              !- Property Value 35
    4.0849E+05,              !- Property Value 36
    4.1132E+05,              !- Property Value 37
    4.1416E+05,              !- Property Value 38
    4.1700E+05,              !- Property Value 39
    4.1986E+05,              !- Property Value 40
    4.2273E+05,              !- Property Value 41
    4.2561E+05,              !- Property Value 42
    4.2850E+05,              !- Property Value 43
    4.3140E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.1933E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    2.1718E+01,              !- Property Value 17
    2.1334E+01,              !- Property Value 18
    2.0970E+01,              !- Property Value 19
    2.0623E+01,              !- Property Value 20
    2.0292E+01,              !- Property Value 21
    1.9976E+01,              !- Property Value 22
    1.9674E+01,              !- Property Value 23
    1.9383E+01,              !- Property Value 24
    1.9104E+01,              !- Property Value 25
    1.8836E+01,              !- Property Value 26
    1.8577E+01,              !- Property Value 27
    1.8328E+01,              !- Property Value 28
    1.8087E+01,              !- Property Value 29
    1.7854E+01,              !- Property Value 30
    1.7628E+01,              !- Property Value 31
    1.7410E+01,              !- Property Value 32
    1.7199E+01,              !- Property Value 33
    1.6993E+01,              !- Property Value 34
    1.6794E+01,              !- Property Value 35
    1.6600E+01,              !- Property Value 36
    1.6412E+01,              !- Property Value 37
    1.6229E+01,              !- Property Value 38
    1.6051E+01,              !- Property Value 39
    1.5877E+01,              !- Property Value 40
    1.5708E+01,              !- Property Value 41
    1.5543E+01,              !- Property Value 42
    1.5382E+01,              !- Property Value 43
    1.5225E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.6485E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    3.5748E+05,              !- Property Value 18
    3.6029E+05,              !- Property Value 19
    3.6310E+05,              !- Property Value 20
    3.6590E+05,              !- Property Value 21
    3.6869E+05,              !- Property Value 22
    3.7148E+05,              !- Property Value 23
    3.7426E+05,              !- Property Value 24
    3.7705E+05,              !- Property Value 25
    3.7983E+05,              !- Property Value 26
    3.8261E+05,              !- Property Value 27
    3.8540E+05,              !- Property Value 28
    3.8819E+05,              !- Property Value 29
    3.9099E+05,              !- Property Value 30
    3.9379E+05,              !- Property Value 31
    3.9659E+05,              !- Property Value 32
    3.9941E+05,              !- Property Value 33
    4.0223E+05,              !- Property Value 34
    4.0505E+05,              !- Property Value 35
    4.0789E+05,              !- Property Value 36
    4.1073E+05,              !- Property Value 37
    4.1359E+05,              !- Property Value 38
    4.1645E+05,              !- Property Value 39
    4.1932E+05,              !- Property Value 40
    4.2220E+05,              !- Property Value 41
    4.2509E+05,              !- Property Value 42
    4.2799E+05,              !- Property Value 43
    4.3091E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.6485E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    2.4037E+01,              !- Property Value 18
    2.3603E+01,              !- Property Value 19
    2.3192E+01,              !- Property Value 20
    2.2802E+01,              !- Property Value 21
    2.2430E+01,              !- Property Value 22
    2.2075E+01,              !- Property Value 23
    2.1736E+01,              !- Property Value 24
    2.1411E+01,              !- Property Value 25
    2.1099E+01,              !- Property Value 26
    2.0799E+01,              !- Property Value 27
    2.0511E+01,              !- Property Value 28
    2.0232E+01,              !- Property Value 29
    1.9964E+01,              !- Property Value 30
    1.9705E+01,              !- Property Value 31
    1.9454E+01,              !- Property Value 32
    1.9211E+01,              !- Property Value 33
    1.8976E+01,              !- Property Value 34
    1.8748E+01,              !- Property Value 35
    1.8527E+01,              !- Property Value 36
    1.8312E+01,              !- Property Value 37
    1.8103E+01,              !- Property Value 38
    1.7900E+01,              !- Property Value 39
    1.7703E+01,              !- Property Value 40
    1.7510E+01,              !- Property Value 41
    1.7323E+01,              !- Property Value 42
    1.7140E+01,              !- Property Value 43
    1.6962E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1400E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    3.5904E+05,              !- Property Value 19
    3.6191E+05,              !- Property Value 20
    3.6476E+05,              !- Property Value 21
    3.6760E+05,              !- Property Value 22
    3.7044E+05,              !- Property Value 23
    3.7326E+05,              !- Property Value 24
    3.7609E+05,              !- Property Value 25
    3.7891E+05,              !- Property Value 26
    3.8173E+05,              !- Property Value 27
    3.8455E+05,              !- Property Value 28
    3.8737E+05,              !- Property Value 29
    3.9019E+05,              !- Property Value 30
    3.9302E+05,              !- Property Value 31
    3.9585E+05,              !- Property Value 32
    3.9868E+05,              !- Property Value 33
    4.0152E+05,              !- Property Value 34
    4.0437E+05,              !- Property Value 35
    4.0723E+05,              !- Property Value 36
    4.1009E+05,              !- Property Value 37
    4.1296E+05,              !- Property Value 38
    4.1584E+05,              !- Property Value 39
    4.1873E+05,              !- Property Value 40
    4.2163E+05,              !- Property Value 41
    4.2453E+05,              !- Property Value 42
    4.2745E+05,              !- Property Value 43
    4.3037E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1400E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    2.6553E+01,              !- Property Value 19
    2.6063E+01,              !- Property Value 20
    2.5600E+01,              !- Property Value 21
    2.5160E+01,              !- Property Value 22
    2.4743E+01,              !- Property Value 23
    2.4345E+01,              !- Property Value 24
    2.3965E+01,              !- Property Value 25
    2.3602E+01,              !- Property Value 26
    2.3253E+01,              !- Property Value 27
    2.2919E+01,              !- Property Value 28
    2.2597E+01,              !- Property Value 29
    2.2287E+01,              !- Property Value 30
    2.1988E+01,              !- Property Value 31
    2.1700E+01,              !- Property Value 32
    2.1422E+01,              !- Property Value 33
    2.1152E+01,              !- Property Value 34
    2.0891E+01,              !- Property Value 35
    2.0638E+01,              !- Property Value 36
    2.0393E+01,              !- Property Value 37
    2.0155E+01,              !- Property Value 38
    1.9924E+01,              !- Property Value 39
    1.9699E+01,              !- Property Value 40
    1.9481E+01,              !- Property Value 41
    1.9268E+01,              !- Property Value 42
    1.9061E+01,              !- Property Value 43
    1.8859E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.6698E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    3.6057E+05,              !- Property Value 20
    3.6349E+05,              !- Property Value 21
    3.6639E+05,              !- Property Value 22
    3.6928E+05,              !- Property Value 23
    3.7216E+05,              !- Property Value 24
    3.7503E+05,              !- Property Value 25
    3.7789E+05,              !- Property Value 26
    3.8075E+05,              !- Property Value 27
    3.8360E+05,              !- Property Value 28
    3.8646E+05,              !- Property Value 29
    3.8931E+05,              !- Property Value 30
    3.9217E+05,              !- Property Value 31
    3.9503E+05,              !- Property Value 32
    3.9789E+05,              !- Property Value 33
    4.0076E+05,              !- Property Value 34
    4.0363E+05,              !- Property Value 35
    4.0651E+05,              !- Property Value 36
    4.0939E+05,              !- Property Value 37
    4.1228E+05,              !- Property Value 38
    4.1518E+05,              !- Property Value 39
    4.1808E+05,              !- Property Value 40
    4.2100E+05,              !- Property Value 41
    4.2392E+05,              !- Property Value 42
    4.2685E+05,              !- Property Value 43
    4.2979E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.6698E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    2.9283E+01,              !- Property Value 20
    2.8729E+01,              !- Property Value 21
    2.8207E+01,              !- Property Value 22
    2.7713E+01,              !- Property Value 23
    2.7244E+01,              !- Property Value 24
    2.6798E+01,              !- Property Value 25
    2.6373E+01,              !- Property Value 26
    2.5966E+01,              !- Property Value 27
    2.5577E+01,              !- Property Value 28
    2.5204E+01,              !- Property Value 29
    2.4846E+01,              !- Property Value 30
    2.4501E+01,              !- Property Value 31
    2.4169E+01,              !- Property Value 32
    2.3849E+01,              !- Property Value 33
    2.3540E+01,              !- Property Value 34
    2.3241E+01,              !- Property Value 35
    2.2952E+01,              !- Property Value 36
    2.2672E+01,              !- Property Value 37
    2.2400E+01,              !- Property Value 38
    2.2137E+01,              !- Property Value 39
    2.1881E+01,              !- Property Value 40
    2.1633E+01,              !- Property Value 41
    2.1391E+01,              !- Property Value 42
    2.1156E+01,              !- Property Value 43
    2.0928E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.2397E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    3.6206E+05,              !- Property Value 21
    3.6504E+05,              !- Property Value 22
    3.6799E+05,              !- Property Value 23
    3.7093E+05,              !- Property Value 24
    3.7385E+05,              !- Property Value 25
    3.7676E+05,              !- Property Value 26
    3.7967E+05,              !- Property Value 27
    3.8257E+05,              !- Property Value 28
    3.8546E+05,              !- Property Value 29
    3.8835E+05,              !- Property Value 30
    3.9124E+05,              !- Property Value 31
    3.9413E+05,              !- Property Value 32
    3.9702E+05,              !- Property Value 33
    3.9992E+05,              !- Property Value 34
    4.0282E+05,              !- Property Value 35
    4.0572E+05,              !- Property Value 36
    4.0863E+05,              !- Property Value 37
    4.1154E+05,              !- Property Value 38
    4.1446E+05,              !- Property Value 39
    4.1738E+05,              !- Property Value 40
    4.2032E+05,              !- Property Value 41
    4.2326E+05,              !- Property Value 42
    4.2621E+05,              !- Property Value 43
    4.2916E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.2397E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    3.2243E+01,              !- Property Value 21
    3.1617E+01,              !- Property Value 22
    3.1027E+01,              !- Property Value 23
    3.0471E+01,              !- Property Value 24
    2.9945E+01,              !- Property Value 25
    2.9445E+01,              !- Property Value 26
    2.8969E+01,              !- Property Value 27
    2.8515E+01,              !- Property Value 28
    2.8081E+01,              !- Property Value 29
    2.7666E+01,              !- Property Value 30
    2.7267E+01,              !- Property Value 31
    2.6884E+01,              !- Property Value 32
    2.6515E+01,              !- Property Value 33
    2.6159E+01,              !- Property Value 34
    2.5817E+01,              !- Property Value 35
    2.5485E+01,              !- Property Value 36
    2.5165E+01,              !- Property Value 37
    2.4855E+01,              !- Property Value 38
    2.4555E+01,              !- Property Value 39
    2.4264E+01,              !- Property Value 40
    2.3982E+01,              !- Property Value 41
    2.3708E+01,              !- Property Value 42
    2.3441E+01,              !- Property Value 43
    2.3182E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.8516E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    3.6351E+05,              !- Property Value 22
    3.6655E+05,              !- Property Value 23
    3.6956E+05,              !- Property Value 24
    3.7255E+05,              !- Property Value 25
    3.7552E+05,              !- Property Value 26
    3.7848E+05,              !- Property Value 27
    3.8142E+05,              !- Property Value 28
    3.8436E+05,              !- Property Value 29
    3.8729E+05,              !- Property Value 30
    3.9022E+05,              !- Property Value 31
    3.9315E+05,              !- Property Value 32
    3.9608E+05,              !- Property Value 33
    3.9900E+05,              !- Property Value 34
    4.0193E+05,              !- Property Value 35
    4.0486E+05,              !- Property Value 36
    4.0779E+05,              !- Property Value 37
    4.1073E+05,              !- Property Value 38
    4.1367E+05,              !- Property Value 39
    4.1662E+05,              !- Property Value 40
    4.1958E+05,              !- Property Value 41
    4.2254E+05,              !- Property Value 42
    4.2551E+05,              !- Property Value 43
    4.2848E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.8516E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    3.5451E+01,              !- Property Value 22
    3.4741E+01,              !- Property Value 23
    3.4076E+01,              !- Property Value 24
    3.3451E+01,              !- Property Value 25
    3.2859E+01,              !- Property Value 26
    3.2299E+01,              !- Property Value 27
    3.1767E+01,              !- Property Value 28
    3.1260E+01,              !- Property Value 29
    3.0776E+01,              !- Property Value 30
    3.0314E+01,              !- Property Value 31
    2.9870E+01,              !- Property Value 32
    2.9444E+01,              !- Property Value 33
    2.9035E+01,              !- Property Value 34
    2.8641E+01,              !- Property Value 35
    2.8261E+01,              !- Property Value 36
    2.7894E+01,              !- Property Value 37
    2.7540E+01,              !- Property Value 38
    2.7198E+01,              !- Property Value 39
    2.6866E+01,              !- Property Value 40
    2.6545E+01,              !- Property Value 41
    2.6233E+01,              !- Property Value 42
    2.5931E+01,              !- Property Value 43
    2.5637E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.5074E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    3.6492E+05,              !- Property Value 23
    3.6802E+05,              !- Property Value 24
    3.7109E+05,              !- Property Value 25
    3.7413E+05,              !- Property Value 26
    3.7715E+05,              !- Property Value 27
    3.8016E+05,              !- Property Value 28
    3.8315E+05,              !- Property Value 29
    3.8613E+05,              !- Property Value 30
    3.8911E+05,              !- Property Value 31
    3.9207E+05,              !- Property Value 32
    3.9504E+05,              !- Property Value 33
    3.9800E+05,              !- Property Value 34
    4.0096E+05,              !- Property Value 35
    4.0392E+05,              !- Property Value 36
    4.0689E+05,              !- Property Value 37
    4.0985E+05,              !- Property Value 38
    4.1282E+05,              !- Property Value 39
    4.1579E+05,              !- Property Value 40
    4.1877E+05,              !- Property Value 41
    4.2176E+05,              !- Property Value 42
    4.2474E+05,              !- Property Value 43
    4.2774E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.5074E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    3.8926E+01,              !- Property Value 23
    3.8122E+01,              !- Property Value 24
    3.7371E+01,              !- Property Value 25
    3.6666E+01,              !- Property Value 26
    3.6002E+01,              !- Property Value 27
    3.5374E+01,              !- Property Value 28
    3.4779E+01,              !- Property Value 29
    3.4213E+01,              !- Property Value 30
    3.3674E+01,              !- Property Value 31
    3.3158E+01,              !- Property Value 32
    3.2665E+01,              !- Property Value 33
    3.2193E+01,              !- Property Value 34
    3.1738E+01,              !- Property Value 35
    3.1302E+01,              !- Property Value 36
    3.0881E+01,              !- Property Value 37
    3.0476E+01,              !- Property Value 38
    3.0085E+01,              !- Property Value 39
    2.9706E+01,              !- Property Value 40
    2.9340E+01,              !- Property Value 41
    2.8986E+01,              !- Property Value 42
    2.8643E+01,              !- Property Value 43
    2.8310E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.2091E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    3.6629E+05,              !- Property Value 24
    3.6945E+05,              !- Property Value 25
    3.7258E+05,              !- Property Value 26
    3.7568E+05,              !- Property Value 27
    3.7876E+05,              !- Property Value 28
    3.8181E+05,              !- Property Value 29
    3.8485E+05,              !- Property Value 30
    3.8788E+05,              !- Property Value 31
    3.9089E+05,              !- Property Value 32
    3.9390E+05,              !- Property Value 33
    3.9690E+05,              !- Property Value 34
    3.9990E+05,              !- Property Value 35
    4.0290E+05,              !- Property Value 36
    4.0590E+05,              !- Property Value 37
    4.0890E+05,              !- Property Value 38
    4.1189E+05,              !- Property Value 39
    4.1489E+05,              !- Property Value 40
    4.1790E+05,              !- Property Value 41
    4.2091E+05,              !- Property Value 42
    4.2392E+05,              !- Property Value 43
    4.2694E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.2091E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    4.2691E+01,              !- Property Value 24
    4.1778E+01,              !- Property Value 25
    4.0929E+01,              !- Property Value 26
    4.0135E+01,              !- Property Value 27
    3.9389E+01,              !- Property Value 28
    3.8685E+01,              !- Property Value 29
    3.8019E+01,              !- Property Value 30
    3.7387E+01,              !- Property Value 31
    3.6786E+01,              !- Property Value 32
    3.6213E+01,              !- Property Value 33
    3.5665E+01,              !- Property Value 34
    3.5140E+01,              !- Property Value 35
    3.4637E+01,              !- Property Value 36
    3.4153E+01,              !- Property Value 37
    3.3688E+01,              !- Property Value 38
    3.3240E+01,              !- Property Value 39
    3.2808E+01,              !- Property Value 40
    3.2390E+01,              !- Property Value 41
    3.1987E+01,              !- Property Value 42
    3.1597E+01,              !- Property Value 43
    3.1219E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.9589E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    3.6760E+05,              !- Property Value 25
    3.7084E+05,              !- Property Value 26
    3.7404E+05,              !- Property Value 27
    3.7719E+05,              !- Property Value 28
    3.8033E+05,              !- Property Value 29
    3.8343E+05,              !- Property Value 30
    3.8652E+05,              !- Property Value 31
    3.8959E+05,              !- Property Value 32
    3.9265E+05,              !- Property Value 33
    3.9570E+05,              !- Property Value 34
    3.9875E+05,              !- Property Value 35
    4.0178E+05,              !- Property Value 36
    4.0482E+05,              !- Property Value 37
    4.0785E+05,              !- Property Value 38
    4.1088E+05,              !- Property Value 39
    4.1392E+05,              !- Property Value 40
    4.1695E+05,              !- Property Value 41
    4.1999E+05,              !- Property Value 42
    4.2303E+05,              !- Property Value 43
    4.2607E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.9589E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    4.6771E+01,              !- Property Value 25
    4.5734E+01,              !- Property Value 26
    4.4772E+01,              !- Property Value 27
    4.3877E+01,              !- Property Value 28
    4.3038E+01,              !- Property Value 29
    4.2248E+01,              !- Property Value 30
    4.1503E+01,              !- Property Value 31
    4.0798E+01,              !- Property Value 32
    4.0128E+01,              !- Property Value 33
    3.9490E+01,              !- Property Value 34
    3.8881E+01,              !- Property Value 35
    3.8299E+01,              !- Property Value 36
    3.7741E+01,              !- Property Value 37
    3.7206E+01,              !- Property Value 38
    3.6691E+01,              !- Property Value 39
    3.6197E+01,              !- Property Value 40
    3.5720E+01,              !- Property Value 41
    3.5260E+01,              !- Property Value 42
    3.4815E+01,              !- Property Value 43
    3.4385E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.7588E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    3.6886E+05,              !- Property Value 26
    3.7218E+05,              !- Property Value 27
    3.7544E+05,              !- Property Value 28
    3.7867E+05,              !- Property Value 29
    3.8186E+05,              !- Property Value 30
    3.8502E+05,              !- Property Value 31
    3.8816E+05,              !- Property Value 32
    3.9128E+05,              !- Property Value 33
    3.9438E+05,              !- Property Value 34
    3.9748E+05,              !- Property Value 35
    4.0056E+05,              !- Property Value 36
    4.0364E+05,              !- Property Value 37
    4.0671E+05,              !- Property Value 38
    4.0978E+05,              !- Property Value 39
    4.1285E+05,              !- Property Value 40
    4.1592E+05,              !- Property Value 41
    4.1899E+05,              !- Property Value 42
    4.2206E+05,              !- Property Value 43
    4.2513E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.7588E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    5.1195E+01,              !- Property Value 26
    5.0013E+01,              !- Property Value 27
    4.8923E+01,              !- Property Value 28
    4.7911E+01,              !- Property Value 29
    4.6967E+01,              !- Property Value 30
    4.6081E+01,              !- Property Value 31
    4.5247E+01,              !- Property Value 32
    4.4459E+01,              !- Property Value 33
    4.3712E+01,              !- Property Value 34
    4.3002E+01,              !- Property Value 35
    4.2326E+01,              !- Property Value 36
    4.1680E+01,              !- Property Value 37
    4.1063E+01,              !- Property Value 38
    4.0471E+01,              !- Property Value 39
    3.9902E+01,              !- Property Value 40
    3.9356E+01,              !- Property Value 41
    3.8830E+01,              !- Property Value 42
    3.8323E+01,              !- Property Value 43
    3.7834E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.0611E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    3.7006E+05,              !- Property Value 27
    3.7346E+05,              !- Property Value 28
    3.7680E+05,              !- Property Value 29
    3.8009E+05,              !- Property Value 30
    3.8335E+05,              !- Property Value 31
    3.8657E+05,              !- Property Value 32
    3.8976E+05,              !- Property Value 33
    3.9293E+05,              !- Property Value 34
    3.9608E+05,              !- Property Value 35
    3.9922E+05,              !- Property Value 36
    4.0235E+05,              !- Property Value 37
    4.0547E+05,              !- Property Value 38
    4.0859E+05,              !- Property Value 39
    4.1169E+05,              !- Property Value 40
    4.1480E+05,              !- Property Value 41
    4.1790E+05,              !- Property Value 42
    4.2100E+05,              !- Property Value 43
    4.2411E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.0611E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    5.5994E+01,              !- Property Value 27
    5.4644E+01,              !- Property Value 28
    5.3406E+01,              !- Property Value 29
    5.2262E+01,              !- Property Value 30
    5.1198E+01,              !- Property Value 31
    5.0203E+01,              !- Property Value 32
    4.9269E+01,              !- Property Value 33
    4.8389E+01,              !- Property Value 34
    4.7556E+01,              !- Property Value 35
    4.6766E+01,              !- Property Value 36
    4.6015E+01,              !- Property Value 37
    4.5299E+01,              !- Property Value 38
    4.4615E+01,              !- Property Value 39
    4.3960E+01,              !- Property Value 40
    4.3332E+01,              !- Property Value 41
    4.2729E+01,              !- Property Value 42
    4.2150E+01,              !- Property Value 43
    4.1591E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1517E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    3.7119E+05,              !- Property Value 28
    3.7469E+05,              !- Property Value 29
    3.7811E+05,              !- Property Value 30
    3.8147E+05,              !- Property Value 31
    3.8479E+05,              !- Property Value 32
    3.8807E+05,              !- Property Value 33
    3.9133E+05,              !- Property Value 34
    3.9455E+05,              !- Property Value 35
    3.9775E+05,              !- Property Value 36
    4.0094E+05,              !- Property Value 37
    4.0412E+05,              !- Property Value 38
    4.0728E+05,              !- Property Value 39
    4.1043E+05,              !- Property Value 40
    4.1358E+05,              !- Property Value 41
    4.1672E+05,              !- Property Value 42
    4.1986E+05,              !- Property Value 43
    4.2300E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1517E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    6.1200E+01,              !- Property Value 28
    5.9654E+01,              !- Property Value 29
    5.8245E+01,              !- Property Value 30
    5.6949E+01,              !- Property Value 31
    5.5749E+01,              !- Property Value 32
    5.4631E+01,              !- Property Value 33
    5.3584E+01,              !- Property Value 34
    5.2600E+01,              !- Property Value 35
    5.1672E+01,              !- Property Value 36
    5.0793E+01,              !- Property Value 37
    4.9958E+01,              !- Property Value 38
    4.9164E+01,              !- Property Value 39
    4.8407E+01,              !- Property Value 40
    4.7683E+01,              !- Property Value 41
    4.6990E+01,              !- Property Value 42
    4.6325E+01,              !- Property Value 43
    4.5686E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2481E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    3.7225E+05,              !- Property Value 29
    3.7584E+05,              !- Property Value 30
    3.7936E+05,              !- Property Value 31
    3.8280E+05,              !- Property Value 32
    3.8619E+05,              !- Property Value 33
    3.8954E+05,              !- Property Value 34
    3.9285E+05,              !- Property Value 35
    3.9613E+05,              !- Property Value 36
    3.9939E+05,              !- Property Value 37
    4.0263E+05,              !- Property Value 38
    4.0585E+05,              !- Property Value 39
    4.0905E+05,              !- Property Value 40
    4.1225E+05,              !- Property Value 41
    4.1544E+05,              !- Property Value 42
    4.1862E+05,              !- Property Value 43
    4.2180E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2481E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    6.6869E+01,              !- Property Value 29
    6.5093E+01,              !- Property Value 30
    6.3485E+01,              !- Property Value 31
    6.2014E+01,              !- Property Value 32
    6.0658E+01,              !- Property Value 33
    5.9399E+01,              !- Property Value 34
    5.8225E+01,              !- Property Value 35
    5.7124E+01,              !- Property Value 36
    5.6088E+01,              !- Property Value 37
    5.5109E+01,              !- Property Value 38
    5.4182E+01,              !- Property Value 39
    5.3301E+01,              !- Property Value 40
    5.2463E+01,              !- Property Value 41
    5.1662E+01,              !- Property Value 42
    5.0897E+01,              !- Property Value 43
    5.0164E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.3503E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    3.7322E+05,              !- Property Value 30
    3.7693E+05,              !- Property Value 31
    3.8055E+05,              !- Property Value 32
    3.8408E+05,              !- Property Value 33
    3.8754E+05,              !- Property Value 34
    3.9096E+05,              !- Property Value 35
    3.9433E+05,              !- Property Value 36
    3.9768E+05,              !- Property Value 37
    4.0099E+05,              !- Property Value 38
    4.0428E+05,              !- Property Value 39
    4.0755E+05,              !- Property Value 40
    4.1080E+05,              !- Property Value 41
    4.1404E+05,              !- Property Value 42
    4.1727E+05,              !- Property Value 43
    4.2050E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.3503E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    7.3034E+01,              !- Property Value 30
    7.0986E+01,              !- Property Value 31
    6.9145E+01,              !- Property Value 32
    6.7472E+01,              !- Property Value 33
    6.5937E+01,              !- Property Value 34
    6.4519E+01,              !- Property Value 35
    6.3200E+01,              !- Property Value 36
    6.1968E+01,              !- Property Value 37
    6.0811E+01,              !- Property Value 38
    5.9721E+01,              !- Property Value 39
    5.8691E+01,              !- Property Value 40
    5.7714E+01,              !- Property Value 41
    5.6786E+01,              !- Property Value 42
    5.5901E+01,              !- Property Value 43
    5.5057E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4587E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    3.7411E+05,              !- Property Value 31
    3.7795E+05,              !- Property Value 32
    3.8167E+05,              !- Property Value 33
    3.8529E+05,              !- Property Value 34
    3.8884E+05,              !- Property Value 35
    3.9233E+05,              !- Property Value 36
    3.9577E+05,              !- Property Value 37
    3.9918E+05,              !- Property Value 38
    4.0255E+05,              !- Property Value 39
    4.0589E+05,              !- Property Value 40
    4.0921E+05,              !- Property Value 41
    4.1252E+05,              !- Property Value 42
    4.1580E+05,              !- Property Value 43
    4.1908E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4587E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    7.9765E+01,              !- Property Value 31
    7.7392E+01,              !- Property Value 32
    7.5278E+01,              !- Property Value 33
    7.3369E+01,              !- Property Value 34
    7.1628E+01,              !- Property Value 35
    7.0027E+01,              !- Property Value 36
    6.8545E+01,              !- Property Value 37
    6.7164E+01,              !- Property Value 38
    6.5871E+01,              !- Property Value 39
    6.4657E+01,              !- Property Value 40
    6.3512E+01,              !- Property Value 41
    6.2428E+01,              !- Property Value 42
    6.1400E+01,              !- Property Value 43
    6.0422E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.5735E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    3.7489E+05,              !- Property Value 32
    3.7887E+05,              !- Property Value 33
    3.8271E+05,              !- Property Value 34
    3.8644E+05,              !- Property Value 35
    3.9008E+05,              !- Property Value 36
    3.9365E+05,              !- Property Value 37
    3.9717E+05,              !- Property Value 38
    4.0064E+05,              !- Property Value 39
    4.0407E+05,              !- Property Value 40
    4.0747E+05,              !- Property Value 41
    4.1084E+05,              !- Property Value 42
    4.1420E+05,              !- Property Value 43
    4.1753E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.5735E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    8.7127E+01,              !- Property Value 32
    8.4362E+01,              !- Property Value 33
    8.1925E+01,              !- Property Value 34
    7.9742E+01,              !- Property Value 35
    7.7763E+01,              !- Property Value 36
    7.5952E+01,              !- Property Value 37
    7.4283E+01,              !- Property Value 38
    7.2734E+01,              !- Property Value 39
    7.1289E+01,              !- Property Value 40
    6.9935E+01,              !- Property Value 41
    6.8662E+01,              !- Property Value 42
    6.7459E+01,              !- Property Value 43
    6.6321E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6950E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    3.7556E+05,              !- Property Value 33
    3.7971E+05,              !- Property Value 34
    3.8368E+05,              !- Property Value 35
    3.8752E+05,              !- Property Value 36
    3.9126E+05,              !- Property Value 37
    3.9491E+05,              !- Property Value 38
    3.9851E+05,              !- Property Value 39
    4.0205E+05,              !- Property Value 40
    4.0554E+05,              !- Property Value 41
    4.0900E+05,              !- Property Value 42
    4.1244E+05,              !- Property Value 43
    4.1584E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6950E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    9.5207E+01,              !- Property Value 33
    9.1967E+01,              !- Property Value 34
    8.9143E+01,              !- Property Value 35
    8.6637E+01,              !- Property Value 36
    8.4382E+01,              !- Property Value 37
    8.2330E+01,              !- Property Value 38
    8.0448E+01,              !- Property Value 39
    7.8708E+01,              !- Property Value 40
    7.7091E+01,              !- Property Value 41
    7.5581E+01,              !- Property Value 42
    7.4164E+01,              !- Property Value 43
    7.2829E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8235E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    3.7609E+05,              !- Property Value 34
    3.8043E+05,              !- Property Value 35
    3.8455E+05,              !- Property Value 36
    3.8852E+05,              !- Property Value 37
    3.9236E+05,              !- Property Value 38
    3.9611E+05,              !- Property Value 39
    3.9979E+05,              !- Property Value 40
    4.0341E+05,              !- Property Value 41
    4.0697E+05,              !- Property Value 42
    4.1050E+05,              !- Property Value 43
    4.1399E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8235E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    1.0411E+02,              !- Property Value 34
    1.0029E+02,              !- Property Value 35
    9.6998E+01,              !- Property Value 36
    9.4110E+01,              !- Property Value 37
    9.1532E+01,              !- Property Value 38
    8.9202E+01,              !- Property Value 39
    8.7075E+01,              !- Property Value 40
    8.5119E+01,              !- Property Value 41
    8.3307E+01,              !- Property Value 42
    8.1621E+01,              !- Property Value 43
    8.0043E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.9592E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    3.7648E+05,              !- Property Value 35
    3.8104E+05,              !- Property Value 36
    3.8533E+05,              !- Property Value 37
    3.8944E+05,              !- Property Value 38
    3.9340E+05,              !- Property Value 39
    3.9725E+05,              !- Property Value 40
    4.0102E+05,              !- Property Value 41
    4.0472E+05,              !- Property Value 42
    4.0836E+05,              !- Property Value 43
    4.1195E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.9592E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    1.1396E+02,              !- Property Value 35
    1.0940E+02,              !- Property Value 36
    1.0555E+02,              !- Property Value 37
    1.0221E+02,              !- Property Value 38
    9.9255E+01,              !- Property Value 39
    9.6603E+01,              !- Property Value 40
    9.4196E+01,              !- Property Value 41
    9.1993E+01,              !- Property Value 42
    8.9961E+01,              !- Property Value 43
    8.8076E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1025E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    3.7668E+05,              !- Property Value 36
    3.8151E+05,              !- Property Value 37
    3.8600E+05,              !- Property Value 38
    3.9026E+05,              !- Property Value 39
    3.9436E+05,              !- Property Value 40
    3.9832E+05,              !- Property Value 41
    4.0219E+05,              !- Property Value 42
    4.0597E+05,              !- Property Value 43
    4.0969E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1025E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    1.2494E+02,              !- Property Value 36
    1.1945E+02,              !- Property Value 37
    1.1490E+02,              !- Property Value 38
    1.1102E+02,              !- Property Value 39
    1.0761E+02,              !- Property Value 40
    1.0459E+02,              !- Property Value 41
    1.0186E+02,              !- Property Value 42
    9.9373E+01,              !- Property Value 43
    9.7091E+01;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.2538E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    3.7667E+05,              !- Property Value 37
    3.8182E+05,              !- Property Value 38
    3.8655E+05,              !- Property Value 39
    3.9099E+05,              !- Property Value 40
    3.9523E+05,              !- Property Value 41
    3.9931E+05,              !- Property Value 42
    4.0328E+05,              !- Property Value 43
    4.0716E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.2538E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    1.3726E+02,              !- Property Value 37
    1.3056E+02,              !- Property Value 38
    1.2516E+02,              !- Property Value 39
    1.2061E+02,              !- Property Value 40
    1.1668E+02,              !- Property Value 41
    1.1321E+02,              !- Property Value 42
    1.1011E+02,              !- Property Value 43
    1.0730E+02;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4134E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    3.7640E+05,              !- Property Value 38
    3.8196E+05,              !- Property Value 39
    3.8696E+05,              !- Property Value 40
    3.9161E+05,              !- Property Value 41
    3.9601E+05,              !- Property Value 42
    4.0023E+05,              !- Property Value 43
    4.0431E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4134E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    1.5123E+02,              !- Property Value 38
    1.4292E+02,              !- Property Value 39
    1.3643E+02,              !- Property Value 40
    1.3108E+02,              !- Property Value 41
    1.2652E+02,              !- Property Value 42
    1.2254E+02,              !- Property Value 43
    1.1901E+02;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5818E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    3.7581E+05,              !- Property Value 39
    3.8189E+05,              !- Property Value 40
    3.8722E+05,              !- Property Value 41
    3.9210E+05,              !- Property Value 42
    3.9668E+05,              !- Property Value 43
    4.0105E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5818E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    1.6728E+02,              !- Property Value 39
    1.5675E+02,              !- Property Value 40
    1.4888E+02,              !- Property Value 41
    1.4254E+02,              !- Property Value 42
    1.3723E+02,              !- Property Value 43
    1.3264E+02;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7594E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    3.7480E+05,              !- Property Value 40
    3.8158E+05,              !- Property Value 41
    3.8731E+05,              !- Property Value 42
    3.9246E+05,              !- Property Value 43
    3.9725E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7594E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    1.8605E+02,              !- Property Value 40
    1.7236E+02,              !- Property Value 41
    1.6268E+02,              !- Property Value 42
    1.5512E+02,              !- Property Value 43
    1.4889E+02;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.9469E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    3.7320E+05,              !- Property Value 41
    3.8098E+05,              !- Property Value 42
    3.8720E+05,              !- Property Value 43
    3.9268E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.9469E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    2.0863E+02,              !- Property Value 41
    1.9015E+02,              !- Property Value 42
    1.7807E+02,              !- Property Value 43
    1.6898E+02;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.1451E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    3.7074E+05,              !- Property Value 42
    3.8003E+05,              !- Property Value 43
    3.8688E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.1451E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    2.3699E+02,              !- Property Value 42
    2.1067E+02,              !- Property Value 43
    1.9535E+02;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    3.6678E+05,              !- Property Value 43
    3.7866E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    2.7557E+02,              !- Property Value 43
    2.3462E+02;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.5779E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    3.5711E+05;              !- Property Value 44
FluidProperties:Superheated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.5779E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    3.4969E+02;              !- Property Value 44
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    SONOMA COUNTY AP,        !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    34.7472;                 !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    36.4,                    !- Maximum Dry-Bulb Temperature {C}
    16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.335,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.515;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    37.1,                    !- Maximum Dry-Bulb Temperature {C}
    16.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.352,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.468;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    36.8,                    !- Maximum Dry-Bulb Temperature {C}
    16.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.349,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.477;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    26.2,                    !- Maximum Dry-Bulb Temperature {C}
    12.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.315,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.578;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    16.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    16.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.32,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.591;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    36.8,                    !- Maximum Dry-Bulb Temperature {C}
    17.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.334,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.509;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SONOMA COUNTY AP Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.5,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -1.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_724957_SONOMA-COUNTY-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ02;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ02,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10.5,                    !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    10.44,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    10.83,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    11.56,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    11.5,                    !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    12.78,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    14.17,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    13.94,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    14.06,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    13.67,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    12.67,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    11.11;                   !- Field 48
