    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity
Sizing:System,
    SZVAV HP_RefWalkInFreezer Core,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    5.68434189e-14,          !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.68434189e-14,          !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 7,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 106,                !- Air Outlet Node Name
    Node 113,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 6,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 92,                 !- Air Outlet Node Name
    Node 99,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 4,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 67,                 !- Air Outlet Node Name
    Node 74,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 17,                 !- Air Outlet Node Name
    Node 22,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 3,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 54,                 !- Air Outlet Node Name
    Node 61,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 2,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 41,                 !- Air Outlet Node Name
    Node 48,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 8,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 119,                !- Air Outlet Node Name
    Node 126,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 5,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 80,                 !- Air Outlet Node Name
    Node 87,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 1,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 28,                 !- Air Outlet Node Name
    Node 35,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 10,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 145,                !- Air Outlet Node Name
    Node 152,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 9,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 132,                !- Air Outlet Node Name
    Node 139,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 11,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 158,                !- Air Outlet Node Name
    Node 165,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Heating Maximum Air Flow Fraction
    3.87986105;              !- Fixed Minimum Air Flow Rate {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 7,        !- Name
    Node 106,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 7;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 6,        !- Name
    Node 92,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 6;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 4,        !- Name
    Node 67,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 4;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht,          !- Name
    Node 17,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht;              !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 3,        !- Name
    Node 54,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 3;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 2,        !- Name
    Node 41,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 2;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 8,        !- Name
    Node 119,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 8;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 5,        !- Name
    Node 80,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 5;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 1,        !- Name
    Node 28,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 1;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 10,       !- Name
    Node 145,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 10;           !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 9,        !- Name
    Node 132,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 9;            !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 11,       !- Name
    Node 158,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    VAV No Rht 11;           !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Back Office Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 7,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Bakery and Deli Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 6,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Beverage Equipment List, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 4,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Checkout Area Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Zone Exhaust Fan_Restroom,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Frozen Equipment List,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 3,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    General Merch Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 2,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Loading Dock EL1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 8,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Meat and Dairy Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 5,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Produce Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 1,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Ref WalkInFreezer Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 10,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    RefFoodPRep Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 9,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Zone Exhaust Fan_FoorPrep,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    RefWalkInCool Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV No Rht 11,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Back_Office,             !- Zone Name
    Back Office Equipment List,  !- Zone Conditioning Equipment List Name
    Back Office Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Back Office Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Bakery_and_Deli,         !- Zone Name
    Bakery and Deli Equipment List,  !- Zone Conditioning Equipment List Name
    Bakery and Deli Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Bakery and Deli Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Beverage,                !- Zone Name
    Beverage Equipment List, !- Zone Conditioning Equipment List Name
    Beverage Inlet Node List,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Beverage Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Checkout_Area,           !- Zone Name
    Checkout Area Equipment List,  !- Zone Conditioning Equipment List Name
    Checkout Area Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Checkout Area Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Checkout Area Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Frozen,                  !- Zone Name
    Frozen Equipment List,   !- Zone Conditioning Equipment List Name
    Frozen Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Frozen Return Node List; !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    General_Merch,           !- Zone Name
    General Merch Equipment List,  !- Zone Conditioning Equipment List Name
    General Merch Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    General Merch Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Loading_Dock_EL1,        !- Zone Name
    Loading Dock EL1 Equipment List,  !- Zone Conditioning Equipment List Name
    Loading Dock EL1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Loading Dock EL1 Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Meat_and_Dairy,          !- Zone Name
    Meat and Dairy Equipment List,  !- Zone Conditioning Equipment List Name
    Meat and Dairy Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Meat and Dairy Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Produce,                 !- Zone Name
    Produce Equipment List,  !- Zone Conditioning Equipment List Name
    Produce Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Produce Return Node List;!- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Ref_WalkInFreezer_Core,  !- Zone Name
    Ref WalkInFreezer Core Equipment List,  !- Zone Conditioning Equipment List Name
    Ref WalkInFreezer Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    Ref WalkInFreezer Core Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    RefFoodPRep_Core,        !- Zone Name
    RefFoodPRep Core Equipment List,  !- Zone Conditioning Equipment List Name
    RefFoodPRep Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    RefFoodPRep Core Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    RefFoodPRep Core Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    RefWalkInCool_Core,      !- Zone Name
    RefWalkInCool Core Equipment List,  !- Zone Conditioning Equipment List Name
    RefWalkInCool Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    RefWalkInCool Core Return Node List;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
Fan:VariableVolume,
    Var Spd Fan 7,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 112,                !- Air Inlet Node Name
    Node 103,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 6,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 98,                 !- Air Inlet Node Name
    Node 89,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 4,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 73,                 !- Air Inlet Node Name
    Node 64,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan,             !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 19,                 !- Air Inlet Node Name
    Node 14,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 3,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 60,                 !- Air Inlet Node Name
    Node 51,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 2,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 47,                 !- Air Inlet Node Name
    Node 38,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 8,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 125,                !- Air Inlet Node Name
    Node 116,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 5,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 86,                 !- Air Inlet Node Name
    Node 77,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 1,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 34,                 !- Air Inlet Node Name
    Node 25,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 9,           !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 138,                !- Air Inlet Node Name
    Node 129,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 11,          !- Name
    Always Off Discrete,     !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    826.36,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 164,                !- Air Inlet Node Name
    Node 155,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
Fan:VariableVolume,
    Var Spd Fan 10,          !- Name
    Always Off Discrete,     !- Availability Schedule Name
    0.59,                    !- Fan Total Efficiency
    967.81,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 151,                !- Air Inlet Node Name
    Node 142,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    Zone Exhaust Fan_Restroom,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    150,                     !- Pressure Rise {Pa}
    0.0354,                  !- Maximum Flow Rate {m3/s}
    Node 167,                !- Air Inlet Node Name
    Node 192,                !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Zone Exhaust Fan_FoorPrep,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.2973,                  !- Maximum Flow Rate {m3/s}
    Node 193,                !- Air Inlet Node Name
    Node 194,                !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 109,                !- Air Inlet Node Name
    Node 110,                !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 1,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 122,                !- Air Inlet Node Name
    Node 123,                !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 2,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 135,                !- Air Inlet Node Name
    Node 136,                !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 4,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 161,                !- Air Inlet Node Name
    Node 162,                !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 3,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 148,                !- Air Inlet Node Name
    Node 149,                !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========
Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil 6,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,                   !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 95,                 !- Air Inlet Node Name
    Node 96,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,                   !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil 4,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,                   !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 70,                 !- Air Inlet Node Name
    Node 71,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,                   !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 18,                 !- Air Inlet Node Name
    Node 21,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,                    !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil 3,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 57,                 !- Air Inlet Node Name
    Node 58,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,                    !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil 2,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 44,                 !- Air Inlet Node Name
    Node 45,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,                    !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil 5,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 83,                 !- Air Inlet Node Name
    Node 84,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,                    !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil 1,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 31,                 !- Air Inlet Node Name
    Node 32,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,                    !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    Coil Heating Electric 8, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 111,                !- Air Inlet Node Name
    Node 112,                !- Air Outlet Node Name
    Node 112;                !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 97,                 !- Air Inlet Node Name
    Node 98,                 !- Air Outlet Node Name
    Node 98;                 !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 72,                 !- Air Inlet Node Name
    Node 73,                 !- Air Outlet Node Name
    Node 73;                 !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 20,                 !- Air Inlet Node Name
    Node 19,                 !- Air Outlet Node Name
    Node 19;                 !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 59,                 !- Air Inlet Node Name
    Node 60,                 !- Air Outlet Node Name
    Node 60;                 !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 46,                 !- Air Inlet Node Name
    Node 47,                 !- Air Outlet Node Name
    Node 47;                 !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 9, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 124,                !- Air Inlet Node Name
    Node 125,                !- Air Outlet Node Name
    Node 125;                !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 85,                 !- Air Inlet Node Name
    Node 86,                 !- Air Outlet Node Name
    Node 86;                 !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 33,                 !- Air Inlet Node Name
    Node 34,                 !- Air Outlet Node Name
    Node 34;                 !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 10,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 137,                !- Air Inlet Node Name
    Node 138,                !- Air Outlet Node Name
    Node 138;                !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 12,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 163,                !- Air Inlet Node Name
    Node 164,                !- Air Outlet Node Name
    Node 164;                !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Coil Heating Electric 11,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 150,                !- Air Inlet Node Name
    Node 151,                !- Air Outlet Node Name
    Node 151;                !- Temperature Setpoint Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 110,                !- Air Inlet Node Name
    Node 111,                !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 96,                 !- Air Inlet Node Name
    Node 97,                 !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 71,                 !- Air Inlet Node Name
    Node 72,                 !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                    !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 21,                 !- Air Inlet Node Name
    Node 20,                 !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 58,                 !- Air Inlet Node Name
    Node 59,                 !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 45,                 !- Air Inlet Node Name
    Node 46,                 !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 123,                !- Air Inlet Node Name
    Node 124,                !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 84,                 !- Air Inlet Node Name
    Node 85,                 !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 32,                 !- Air Inlet Node Name
    Node 33,                 !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 136,                !- Air Inlet Node Name
    Node 137,                !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 162,                !- Air Inlet Node Name
    Node 163,                !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Coil Heating DX Single Speed 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.18,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 149,                !- Air Inlet Node Name
    Node 150,                !- Air Outlet Node Name
    Curve Cubic 1,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 5,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333,             !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444,              !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========
CoilSystem:Cooling:DX,
    1 Spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 109,                !- DX Cooling Coil System Inlet Node Name
    Node 110,                !- DX Cooling Coil System Outlet Node Name
    Node 110,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    1 Spd DX Clg Coil;       !- Cooling Coil Name
CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil 6 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 95,                 !- DX Cooling Coil System Inlet Node Name
    Node 96,                 !- DX Cooling Coil System Outlet Node Name
    Node 96,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil 6;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil 4 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 70,                 !- DX Cooling Coil System Inlet Node Name
    Node 71,                 !- DX Cooling Coil System Outlet Node Name
    Node 71,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil 4;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 18,                 !- DX Cooling Coil System Inlet Node Name
    Node 21,                 !- DX Cooling Coil System Outlet Node Name
    Node 21,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil;       !- Cooling Coil Name
CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil 3 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 57,                 !- DX Cooling Coil System Inlet Node Name
    Node 58,                 !- DX Cooling Coil System Outlet Node Name
    Node 58,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil 3;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil 2 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 44,                 !- DX Cooling Coil System Inlet Node Name
    Node 45,                 !- DX Cooling Coil System Outlet Node Name
    Node 45,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil 2;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    1 Spd DX Clg Coil 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 122,                !- DX Cooling Coil System Inlet Node Name
    Node 123,                !- DX Cooling Coil System Outlet Node Name
    Node 123,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    1 Spd DX Clg Coil 1;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil 5 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 83,                 !- DX Cooling Coil System Inlet Node Name
    Node 84,                 !- DX Cooling Coil System Outlet Node Name
    Node 84,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil 5;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 31,                 !- DX Cooling Coil System Inlet Node Name
    Node 32,                 !- DX Cooling Coil System Outlet Node Name
    Node 32,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil 1;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    1 Spd DX Clg Coil 2 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 135,                !- DX Cooling Coil System Inlet Node Name
    Node 136,                !- DX Cooling Coil System Outlet Node Name
    Node 136,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    1 Spd DX Clg Coil 2;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    1 Spd DX Clg Coil 4 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 161,                !- DX Cooling Coil System Inlet Node Name
    Node 162,                !- DX Cooling Coil System Outlet Node Name
    Node 162,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    1 Spd DX Clg Coil 4;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    1 Spd DX Clg Coil 3 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 148,                !- DX Cooling Coil System Inlet Node Name
    Node 149,                !- DX Cooling Coil System Outlet Node Name
    Node 149,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    1 Spd DX Clg Coil 3;     !- Cooling Coil Name
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:HEATING:DX ===========
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 8 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 8;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 7 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 7;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 5 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 5;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 1;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 4 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 4;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 3 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 3;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 9 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 9;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 6 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 6;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 2 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 2;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 10 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 10;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 12 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 12;  !- Heating Coil Name
CoilSystem:Heating:DX,
    Coil Heating DX Single Speed 11 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Coil Heating DX Single Speed 11;  !- Heating Coil Name
!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 9,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 107,                !- Supply Air Inlet Node Name
    Node 186,                !- Supply Air Outlet Node Name
    Node 187,                !- Exhaust Air Inlet Node Name
    Node 108,                !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 10,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 93,                 !- Supply Air Inlet Node Name
    Node 188,                !- Supply Air Outlet Node Name
    Node 189,                !- Exhaust Air Inlet Node Name
    Node 94,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 11,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 68,                 !- Supply Air Inlet Node Name
    Node 190,                !- Supply Air Outlet Node Name
    Node 191,                !- Exhaust Air Inlet Node Name
    Node 69,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX,                  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Outboard OA Node,        !- Supply Air Inlet Node Name
    Node 168,                !- Supply Air Outlet Node Name
    Node 169,                !- Exhaust Air Inlet Node Name
    Relief Node,             !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 1,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 55,                 !- Supply Air Inlet Node Name
    Node 170,                !- Supply Air Outlet Node Name
    Node 171,                !- Exhaust Air Inlet Node Name
    Node 56,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 2,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 42,                 !- Supply Air Inlet Node Name
    Node 172,                !- Supply Air Outlet Node Name
    Node 173,                !- Exhaust Air Inlet Node Name
    Node 43,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 3,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 120,                !- Supply Air Inlet Node Name
    Node 174,                !- Supply Air Outlet Node Name
    Node 175,                !- Exhaust Air Inlet Node Name
    Node 121,                !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 4,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 81,                 !- Supply Air Inlet Node Name
    Node 176,                !- Supply Air Outlet Node Name
    Node 177,                !- Exhaust Air Inlet Node Name
    Node 82,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 5,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 29,                 !- Supply Air Inlet Node Name
    Node 178,                !- Supply Air Outlet Node Name
    Node 179,                !- Exhaust Air Inlet Node Name
    Node 30,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 6,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 133,                !- Supply Air Inlet Node Name
    Node 180,                !- Supply Air Outlet Node Name
    Node 181,                !- Exhaust Air Inlet Node Name
    Node 134,                !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 7,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 159,                !- Supply Air Inlet Node Name
    Node 182,                !- Supply Air Outlet Node Name
    Node 183,                !- Exhaust Air Inlet Node Name
    Node 160,                !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX 8,                !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 146,                !- Supply Air Inlet Node Name
    Node 184,                !- Supply Air Outlet Node Name
    Node 185,                !- Exhaust Air Inlet Node Name
    Node 147,                !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 7,  !- Name
    Node 187,                !- Relief Air Outlet Node Name
    Node 102,                !- Return Air Node Name
    Node 109,                !- Mixed Air Node Name
    Node 107,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 6,  !- Name
    Node 189,                !- Relief Air Outlet Node Name
    Node 88,                 !- Return Air Node Name
    Node 95,                 !- Mixed Air Node Name
    Node 93,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 4,  !- Name
    Node 191,                !- Relief Air Outlet Node Name
    Node 63,                 !- Return Air Node Name
    Node 70,                 !- Mixed Air Node Name
    Node 68,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area,  !- Name
    Node 169,                !- Relief Air Outlet Node Name
    Node 13,                 !- Return Air Node Name
    Node 18,                 !- Mixed Air Node Name
    Outboard OA Node,        !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 3,  !- Name
    Node 171,                !- Relief Air Outlet Node Name
    Node 50,                 !- Return Air Node Name
    Node 57,                 !- Mixed Air Node Name
    Node 55,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 2,  !- Name
    Node 173,                !- Relief Air Outlet Node Name
    Node 37,                 !- Return Air Node Name
    Node 44,                 !- Mixed Air Node Name
    Node 42,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 8,  !- Name
    Node 175,                !- Relief Air Outlet Node Name
    Node 115,                !- Return Air Node Name
    Node 122,                !- Mixed Air Node Name
    Node 120,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 5,  !- Name
    Node 177,                !- Relief Air Outlet Node Name
    Node 76,                 !- Return Air Node Name
    Node 83,                 !- Mixed Air Node Name
    Node 81,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 1,  !- Name
    Node 179,                !- Relief Air Outlet Node Name
    Node 24,                 !- Return Air Node Name
    Node 31,                 !- Mixed Air Node Name
    Node 29,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 9,  !- Name
    Node 181,                !- Relief Air Outlet Node Name
    Node 128,                !- Return Air Node Name
    Node 135,                !- Mixed Air Node Name
    Node 133,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 10,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 11,  !- Name
    Node 183,                !- Relief Air Outlet Node Name
    Node 154,                !- Return Air Node Name
    Node 161,                !- Mixed Air Node Name
    Node 159,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Checkout Area 10,  !- Name
    Node 185,                !- Relief Air Outlet Node Name
    Node 141,                !- Return Air Node Name
    Node 148,                !- Mixed Air Node Name
    Node 146,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888889,              !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222,              !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 11,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Back_Office,             !- Zone or ZoneList 1 Name
    DSOA_Back_Office,        !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Bakery_and_Deli,         !- Zone or ZoneList 1 Name
    DSOA_Bakery_and_Deli,    !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Beverage,                !- Zone or ZoneList 1 Name
    DSOA_Beverage,           !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Checkout_Area,           !- Zone or ZoneList 1 Name
    DSOA_Checkout_Area,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Frozen,                  !- Zone or ZoneList 1 Name
    DSOA_Frozen,             !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    General_Merch,           !- Zone or ZoneList 1 Name
    DSOA_General_Merch,      !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Loading_Dock_EL1,        !- Zone or ZoneList 1 Name
    DSOA_Loading_Dock_EL1,   !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Meat_and_Dairy,          !- Zone or ZoneList 1 Name
    DSOA_Meat_and_Dairy,     !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Produce,                 !- Zone or ZoneList 1 Name
    DSOA_Produce,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    RefFoodPRep_Core,        !- Zone or ZoneList 1 Name
    DSOA_RefFoodPRep_Core,   !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    RefWalkInCool_Core,      !- Zone or ZoneList 1 Name
    DSOA_RefWalkInCool_Core, !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,  !- Name
    RetailGroceryRetailHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Ref_WalkInFreezer_Core,  !- Zone or ZoneList 1 Name
    DSOA_Ref_WalkInFreezer_Core,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 7;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 6;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 4;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 3;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 2;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 8;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 5;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 1;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 10 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 9;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 11;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 11 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Checkout Area 10;  !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    SZVAV HP_Back Office,    !- Name
    ,                        !- Controller List Name
    SZVAV HP_Bakery and Deli 1 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_Back Office Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 102,                !- Supply Side Inlet Node Name
    Node 105,                !- Demand Side Outlet Node Name
    SZVAV HP_Back Office Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_Back Office Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_Bakery and Deli,!- Name
    ,                        !- Controller List Name
    SZVAV HP_Beverage 2 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_Bakery and Deli Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 88,                 !- Supply Side Inlet Node Name
    Node 91,                 !- Demand Side Outlet Node Name
    SZVAV HP_Bakery and Deli Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_Bakery and Deli Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_Beverage,       !- Name
    ,                        !- Controller List Name
    SZVAV HP_Checkout Area 1 AvailabilityManagerAssigmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_Beverage Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 63,                 !- Supply Side Inlet Node Name
    Node 66,                 !- Demand Side Outlet Node Name
    SZVAV HP_Beverage Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_Beverage Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_Checkout Area,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_Checkout Area Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 13,                 !- Supply Side Inlet Node Name
    Node 16,                 !- Demand Side Outlet Node Name
    SZVAV HP_Checkout Area Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_Checkout Area Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_Frozen,         !- Name
    ,                        !- Controller List Name
    SZVAV HP_Checkout Area 3 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_Frozen Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 50,                 !- Supply Side Inlet Node Name
    Node 53,                 !- Demand Side Outlet Node Name
    SZVAV HP_Frozen Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_Frozen Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_General Merch,  !- Name
    ,                        !- Controller List Name
    SZVAV HP_Checkout Area 2 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_General Merch Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 37,                 !- Supply Side Inlet Node Name
    Node 40,                 !- Demand Side Outlet Node Name
    SZVAV HP_General Merch Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_General Merch Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_Loading Dock EL1,  !- Name
    ,                        !- Controller List Name
    SZVAV HP_Back Office 1 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_Loading Dock EL1 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 115,                !- Supply Side Inlet Node Name
    Node 118,                !- Demand Side Outlet Node Name
    SZVAV HP_Loading Dock EL1 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_Loading Dock EL1 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_Meat and Dairy, !- Name
    ,                        !- Controller List Name
    SZVAV HP_Beverage 1 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_Meat and Dairy Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 76,                 !- Supply Side Inlet Node Name
    Node 79,                 !- Demand Side Outlet Node Name
    SZVAV HP_Meat and Dairy Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_Meat and Dairy Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_Produce,        !- Name
    ,                        !- Controller List Name
    SZVAV HP_Checkout Area 1 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_Produce Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 24,                 !- Supply Side Inlet Node Name
    Node 27,                 !- Demand Side Outlet Node Name
    SZVAV HP_Produce Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_Produce Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_RefFoodPrep Core,  !- Name
    ,                        !- Controller List Name
    SZVAV HP_Loading Dock EL1 1 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_RefFoodPrep Core Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 128,                !- Supply Side Inlet Node Name
    Node 131,                !- Demand Side Outlet Node Name
    SZVAV HP_RefFoodPrep Core Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_RefFoodPrep Core Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_RefWalkInCool Core,  !- Name
    ,                        !- Controller List Name
    SZVAV HP_RefWalkInFreezer Core 1 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_RefWalkInCool Core Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 154,                !- Supply Side Inlet Node Name
    Node 157,                !- Demand Side Outlet Node Name
    SZVAV HP_RefWalkInCool Core Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_RefWalkInCool Core Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    SZVAV HP_RefWalkInFreezer Core,  !- Name
    ,                        !- Controller List Name
    SZVAV HP_RefFoodPrep Core 1 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SZVAV HP_RefWalkInFreezer Core Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 141,                !- Supply Side Inlet Node Name
    Node 144,                !- Demand Side Outlet Node Name
    SZVAV HP_RefWalkInFreezer Core Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SZVAV HP_RefWalkInFreezer Core Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 9;                !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 10;               !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 11;               !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX;                  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 1;                !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 2;                !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 3;                !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 4;                !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 5;                !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 10 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 6;                !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 7;                !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 11 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV HX 8;                !- Component 2 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 8,  !- Name
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 8 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 7,  !- Name
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 7 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,  !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,  !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 9,  !- Name
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 9 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,  !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 10,  !- Name
    Air Loop HVAC Outdoor Air System 10 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 10 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 12,  !- Name
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 12 Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 11,  !- Name
    Air Loop HVAC Outdoor Air System 11 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 11 Equipment List;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer,  !- Name
    Node 109,                !- Mixed Air Node Name
    Node 186,                !- Outdoor Air Stream Node Name
    Node 187,                !- Relief Air Stream Node Name
    Node 102;                !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer,  !- Name
    Node 95,                 !- Mixed Air Node Name
    Node 188,                !- Outdoor Air Stream Node Name
    Node 189,                !- Relief Air Stream Node Name
    Node 88;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,  !- Name
    Node 70,                 !- Mixed Air Node Name
    Node 190,                !- Outdoor Air Stream Node Name
    Node 191,                !- Relief Air Stream Node Name
    Node 63;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 18,                 !- Mixed Air Node Name
    Node 168,                !- Outdoor Air Stream Node Name
    Node 169,                !- Relief Air Stream Node Name
    Node 13;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,  !- Name
    Node 57,                 !- Mixed Air Node Name
    Node 170,                !- Outdoor Air Stream Node Name
    Node 171,                !- Relief Air Stream Node Name
    Node 50;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    Node 44,                 !- Mixed Air Node Name
    Node 172,                !- Outdoor Air Stream Node Name
    Node 173,                !- Relief Air Stream Node Name
    Node 37;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer,  !- Name
    Node 122,                !- Mixed Air Node Name
    Node 174,                !- Outdoor Air Stream Node Name
    Node 175,                !- Relief Air Stream Node Name
    Node 115;                !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,  !- Name
    Node 83,                 !- Mixed Air Node Name
    Node 176,                !- Outdoor Air Stream Node Name
    Node 177,                !- Relief Air Stream Node Name
    Node 76;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 31,                 !- Mixed Air Node Name
    Node 178,                !- Outdoor Air Stream Node Name
    Node 179,                !- Relief Air Stream Node Name
    Node 24;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer,  !- Name
    Node 135,                !- Mixed Air Node Name
    Node 180,                !- Outdoor Air Stream Node Name
    Node 181,                !- Relief Air Stream Node Name
    Node 128;                !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer,  !- Name
    Node 161,                !- Mixed Air Node Name
    Node 182,                !- Outdoor Air Stream Node Name
    Node 183,                !- Relief Air Stream Node Name
    Node 154;                !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer,  !- Name
    Node 148,                !- Mixed Air Node Name
    Node 184,                !- Outdoor Air Stream Node Name
    Node 185,                !- Relief Air Stream Node Name
    Node 141;                !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 104,                !- Inlet Node Name
    Node 113;                !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 90,                 !- Inlet Node Name
    Node 99;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 65,                 !- Inlet Node Name
    Node 74;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 15,                 !- Inlet Node Name
    Node 22;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 52,                 !- Inlet Node Name
    Node 61;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 39,                 !- Inlet Node Name
    Node 48;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 117,                !- Inlet Node Name
    Node 126;                !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 78,                 !- Inlet Node Name
    Node 87;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 26,                 !- Inlet Node Name
    Node 35;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 10,  !- Name
    Node 130,                !- Inlet Node Name
    Node 139;                !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Node 156,                !- Inlet Node Name
    Node 165;                !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,  !- Name
    Node 143,                !- Inlet Node Name
    Node 152;                !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    SZVAV HP_Back Office Node 104 Supply Path,  !- Name
    Node 104,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_Bakery and Deli Node 90 Supply Path,  !- Name
    Node 90,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_Beverage Node 65 Supply Path,  !- Name
    Node 65,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_Checkout Area Node 15 Supply Path,  !- Name
    Node 15,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_Frozen Node 52 Supply Path,  !- Name
    Node 52,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_General Merch Node 39 Supply Path,  !- Name
    Node 39,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_Loading Dock EL1 Node 117 Supply Path,  !- Name
    Node 117,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_Meat and Dairy Node 78 Supply Path,  !- Name
    Node 78,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_Produce Node 26 Supply Path,  !- Name
    Node 26,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_RefFoodPrep Core Node 130 Supply Path,  !- Name
    Node 130,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 10;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_RefWalkInCool Core Node 156 Supply Path,  !- Name
    Node 156,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    SZVAV HP_RefWalkInFreezer Core Node 143 Supply Path,  !- Name
    Node 143,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 105,                !- Outlet Node Name
    Node 114;                !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 91,                 !- Outlet Node Name
    Node 100;                !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 66,                 !- Outlet Node Name
    Node 75;                 !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 16,                 !- Outlet Node Name
    Node 23;                 !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 53,                 !- Outlet Node Name
    Node 62;                 !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 40,                 !- Outlet Node Name
    Node 49;                 !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 118,                !- Outlet Node Name
    Node 127;                !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 79,                 !- Outlet Node Name
    Node 101;                !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 27,                 !- Outlet Node Name
    Node 36;                 !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 10,  !- Name
    Node 131,                !- Outlet Node Name
    Node 140;                !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Node 157,                !- Outlet Node Name
    Node 166;                !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,  !- Name
    Node 144,                !- Outlet Node Name
    Node 153;                !- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    SZVAV HP_Back Office Return Path,  !- Name
    Node 105,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_Bakery and Deli Return Path,  !- Name
    Node 91,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_Beverage Return Path,  !- Name
    Node 66,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_Checkout Area Return Path,  !- Name
    Node 16,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_Frozen Return Path,  !- Name
    Node 53,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_General Merch Return Path,  !- Name
    Node 40,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_Loading Dock EL1 Return Path,  !- Name
    Node 118,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_Meat and Dairy Return Path,  !- Name
    Node 79,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_Produce Return Path,  !- Name
    Node 27,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_RefFoodPrep Core Return Path,  !- Name
    Node 131,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 10;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_RefWalkInCool Core Return Path,  !- Name
    Node 157,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    SZVAV HP_RefWalkInFreezer Core Return Path,  !- Name
    Node 144,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 11;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    SZVAV HP_Back Office Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8,  !- Component 1 Name
    Node 102,                !- Component 1 Inlet Node Name
    Node 109,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    1 Spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 109,                !- Component 2 Inlet Node Name
    Node 110,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 8 CoilSystem,  !- Component 3 Name
    Node 110,                !- Component 3 Inlet Node Name
    Node 111,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 8, !- Component 4 Name
    Node 111,                !- Component 4 Inlet Node Name
    Node 112,                !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 7,           !- Component 5 Name
    Node 112,                !- Component 5 Inlet Node Name
    Node 103;                !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_Bakery and Deli Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7,  !- Component 1 Name
    Node 88,                 !- Component 1 Inlet Node Name
    Node 95,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil 6 CoilSystem,  !- Component 2 Name
    Node 95,                 !- Component 2 Inlet Node Name
    Node 96,                 !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 7 CoilSystem,  !- Component 3 Name
    Node 96,                 !- Component 3 Inlet Node Name
    Node 97,                 !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 7, !- Component 4 Name
    Node 97,                 !- Component 4 Inlet Node Name
    Node 98,                 !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 6,           !- Component 5 Name
    Node 98,                 !- Component 5 Inlet Node Name
    Node 89;                 !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_Beverage Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,  !- Component 1 Name
    Node 63,                 !- Component 1 Inlet Node Name
    Node 70,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil 4 CoilSystem,  !- Component 2 Name
    Node 70,                 !- Component 2 Inlet Node Name
    Node 71,                 !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 5 CoilSystem,  !- Component 3 Name
    Node 71,                 !- Component 3 Inlet Node Name
    Node 72,                 !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 5, !- Component 4 Name
    Node 72,                 !- Component 4 Inlet Node Name
    Node 73,                 !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 4,           !- Component 5 Name
    Node 73,                 !- Component 5 Inlet Node Name
    Node 64;                 !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_Checkout Area Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 18,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 18,                 !- Component 2 Inlet Node Name
    Node 21,                 !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 1 CoilSystem,  !- Component 3 Name
    Node 21,                 !- Component 3 Inlet Node Name
    Node 20,                 !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 1, !- Component 4 Name
    Node 20,                 !- Component 4 Inlet Node Name
    Node 19,                 !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan,             !- Component 5 Name
    Node 19,                 !- Component 5 Inlet Node Name
    Node 14;                 !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_Frozen Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,  !- Component 1 Name
    Node 50,                 !- Component 1 Inlet Node Name
    Node 57,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil 3 CoilSystem,  !- Component 2 Name
    Node 57,                 !- Component 2 Inlet Node Name
    Node 58,                 !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 4 CoilSystem,  !- Component 3 Name
    Node 58,                 !- Component 3 Inlet Node Name
    Node 59,                 !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 4, !- Component 4 Name
    Node 59,                 !- Component 4 Inlet Node Name
    Node 60,                 !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 3,           !- Component 5 Name
    Node 60,                 !- Component 5 Inlet Node Name
    Node 51;                 !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_General Merch Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    Node 37,                 !- Component 1 Inlet Node Name
    Node 44,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil 2 CoilSystem,  !- Component 2 Name
    Node 44,                 !- Component 2 Inlet Node Name
    Node 45,                 !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 3 CoilSystem,  !- Component 3 Name
    Node 45,                 !- Component 3 Inlet Node Name
    Node 46,                 !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 3, !- Component 4 Name
    Node 46,                 !- Component 4 Inlet Node Name
    Node 47,                 !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 2,           !- Component 5 Name
    Node 47,                 !- Component 5 Inlet Node Name
    Node 38;                 !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_Loading Dock EL1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9,  !- Component 1 Name
    Node 115,                !- Component 1 Inlet Node Name
    Node 122,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    1 Spd DX Clg Coil 1 CoilSystem,  !- Component 2 Name
    Node 122,                !- Component 2 Inlet Node Name
    Node 123,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 9 CoilSystem,  !- Component 3 Name
    Node 123,                !- Component 3 Inlet Node Name
    Node 124,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 9, !- Component 4 Name
    Node 124,                !- Component 4 Inlet Node Name
    Node 125,                !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 8,           !- Component 5 Name
    Node 125,                !- Component 5 Inlet Node Name
    Node 116;                !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_Meat and Dairy Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,  !- Component 1 Name
    Node 76,                 !- Component 1 Inlet Node Name
    Node 83,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil 5 CoilSystem,  !- Component 2 Name
    Node 83,                 !- Component 2 Inlet Node Name
    Node 84,                 !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 6 CoilSystem,  !- Component 3 Name
    Node 84,                 !- Component 3 Inlet Node Name
    Node 85,                 !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 6, !- Component 4 Name
    Node 85,                 !- Component 4 Inlet Node Name
    Node 86,                 !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 5,           !- Component 5 Name
    Node 86,                 !- Component 5 Inlet Node Name
    Node 77;                 !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_Produce Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 24,                 !- Component 1 Inlet Node Name
    Node 31,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil 1 CoilSystem,  !- Component 2 Name
    Node 31,                 !- Component 2 Inlet Node Name
    Node 32,                 !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 2 CoilSystem,  !- Component 3 Name
    Node 32,                 !- Component 3 Inlet Node Name
    Node 33,                 !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 2, !- Component 4 Name
    Node 33,                 !- Component 4 Inlet Node Name
    Node 34,                 !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 1,           !- Component 5 Name
    Node 34,                 !- Component 5 Inlet Node Name
    Node 25;                 !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_RefFoodPrep Core Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 10,  !- Component 1 Name
    Node 128,                !- Component 1 Inlet Node Name
    Node 135,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    1 Spd DX Clg Coil 2 CoilSystem,  !- Component 2 Name
    Node 135,                !- Component 2 Inlet Node Name
    Node 136,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 10 CoilSystem,  !- Component 3 Name
    Node 136,                !- Component 3 Inlet Node Name
    Node 137,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 10,!- Component 4 Name
    Node 137,                !- Component 4 Inlet Node Name
    Node 138,                !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 9,           !- Component 5 Name
    Node 138,                !- Component 5 Inlet Node Name
    Node 129;                !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_RefWalkInCool Core Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12,  !- Component 1 Name
    Node 154,                !- Component 1 Inlet Node Name
    Node 161,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    1 Spd DX Clg Coil 4 CoilSystem,  !- Component 2 Name
    Node 161,                !- Component 2 Inlet Node Name
    Node 162,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 12 CoilSystem,  !- Component 3 Name
    Node 162,                !- Component 3 Inlet Node Name
    Node 163,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 12,!- Component 4 Name
    Node 163,                !- Component 4 Inlet Node Name
    Node 164,                !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 11,          !- Component 5 Name
    Node 164,                !- Component 5 Inlet Node Name
    Node 155;                !- Component 5 Outlet Node Name
Branch,
    SZVAV HP_RefWalkInFreezer Core Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11,  !- Component 1 Name
    Node 141,                !- Component 1 Inlet Node Name
    Node 148,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    1 Spd DX Clg Coil 3 CoilSystem,  !- Component 2 Name
    Node 148,                !- Component 2 Inlet Node Name
    Node 149,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Coil Heating DX Single Speed 11 CoilSystem,  !- Component 3 Name
    Node 149,                !- Component 3 Inlet Node Name
    Node 150,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 11,!- Component 4 Name
    Node 150,                !- Component 4 Inlet Node Name
    Node 151,                !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    Var Spd Fan 10,          !- Component 5 Name
    Node 151,                !- Component 5 Inlet Node Name
    Node 142;                !- Component 5 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    SZVAV HP_Back Office Supply Branches,  !- Name
    SZVAV HP_Back Office Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_Bakery and Deli Supply Branches,  !- Name
    SZVAV HP_Bakery and Deli Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_Beverage Supply Branches,  !- Name
    SZVAV HP_Beverage Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_Checkout Area Supply Branches,  !- Name
    SZVAV HP_Checkout Area Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_Frozen Supply Branches,  !- Name
    SZVAV HP_Frozen Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_General Merch Supply Branches,  !- Name
    SZVAV HP_General Merch Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_Loading Dock EL1 Supply Branches,  !- Name
    SZVAV HP_Loading Dock EL1 Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_Meat and Dairy Supply Branches,  !- Name
    SZVAV HP_Meat and Dairy Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_Produce Supply Branches,  !- Name
    SZVAV HP_Produce Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_RefFoodPrep Core Supply Branches,  !- Name
    SZVAV HP_RefFoodPrep Core Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_RefWalkInCool Core Supply Branches,  !- Name
    SZVAV HP_RefWalkInCool Core Main Branch;  !- Branch 1 Name
BranchList,
    SZVAV HP_RefWalkInFreezer Core Supply Branches,  !- Name
    SZVAV HP_RefWalkInFreezer Core Main Branch;  !- Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    Back Office Inlet Node List,  !- Name
    Node 106;                !- Node 1 Name
NodeList,
    Back Office Return Node List,  !- Name
    Node 114;                !- Node 1 Name
NodeList,
    Bakery and Deli Inlet Node List,  !- Name
    Node 92;                 !- Node 1 Name
NodeList,
    Bakery and Deli Return Node List,  !- Name
    Node 100;                !- Node 1 Name
NodeList,
    Beverage Inlet Node List,!- Name
    Node 67;                 !- Node 1 Name
NodeList,
    Beverage Return Node List,  !- Name
    Node 75;                 !- Node 1 Name
NodeList,
    Checkout Area Inlet Node List,  !- Name
    Node 17;                 !- Node 1 Name
NodeList,
    Checkout Area Exhaust Node List,  !- Name
    Node 167;                !- Node 1 Name
NodeList,
    Checkout Area Return Node List,  !- Name
    Node 23;                 !- Node 1 Name
NodeList,
    Frozen Inlet Node List,  !- Name
    Node 54;                 !- Node 1 Name
NodeList,
    Frozen Return Node List, !- Name
    Node 62;                 !- Node 1 Name
NodeList,
    General Merch Inlet Node List,  !- Name
    Node 41;                 !- Node 1 Name
NodeList,
    General Merch Return Node List,  !- Name
    Node 49;                 !- Node 1 Name
NodeList,
    Loading Dock EL1 Inlet Node List,  !- Name
    Node 119;                !- Node 1 Name
NodeList,
    Loading Dock EL1 Return Node List,  !- Name
    Node 127;                !- Node 1 Name
NodeList,
    Meat and Dairy Inlet Node List,  !- Name
    Node 80;                 !- Node 1 Name
NodeList,
    Meat and Dairy Return Node List,  !- Name
    Node 101;                !- Node 1 Name
NodeList,
    Produce Inlet Node List, !- Name
    Node 28;                 !- Node 1 Name
NodeList,
    Produce Return Node List,!- Name
    Node 36;                 !- Node 1 Name
NodeList,
    Ref WalkInFreezer Core Inlet Node List,  !- Name
    Node 145;                !- Node 1 Name
NodeList,
    Ref WalkInFreezer Core Return Node List,  !- Name
    Node 153;                !- Node 1 Name
NodeList,
    RefFoodPRep Core Inlet Node List,  !- Name
    Node 132;                !- Node 1 Name
NodeList,
    RefFoodPRep Core Exhaust Node List,  !- Name
    Node 193;                !- Node 1 Name
NodeList,
    RefFoodPRep Core Return Node List,  !- Name
    Node 140;                !- Node 1 Name
NodeList,
    RefWalkInCool Core Inlet Node List,  !- Name
    Node 158;                !- Node 1 Name
NodeList,
    RefWalkInCool Core Return Node List,  !- Name
    Node 166;                !- Node 1 Name
NodeList,
    SZVAV HP_Back Office Supply Outlet Nodes,  !- Name
    Node 103;                !- Node 1 Name
NodeList,
    SZVAV HP_Back Office Demand Inlet Nodes,  !- Name
    Node 104;                !- Node 1 Name
NodeList,
    SZVAV HP_Bakery and Deli Supply Outlet Nodes,  !- Name
    Node 89;                 !- Node 1 Name
NodeList,
    SZVAV HP_Bakery and Deli Demand Inlet Nodes,  !- Name
    Node 90;                 !- Node 1 Name
NodeList,
    SZVAV HP_Beverage Supply Outlet Nodes,  !- Name
    Node 64;                 !- Node 1 Name
NodeList,
    SZVAV HP_Beverage Demand Inlet Nodes,  !- Name
    Node 65;                 !- Node 1 Name
NodeList,
    SZVAV HP_Checkout Area Supply Outlet Nodes,  !- Name
    Node 14;                 !- Node 1 Name
NodeList,
    SZVAV HP_Checkout Area Demand Inlet Nodes,  !- Name
    Node 15;                 !- Node 1 Name
NodeList,
    SZVAV HP_Frozen Supply Outlet Nodes,  !- Name
    Node 51;                 !- Node 1 Name
NodeList,
    SZVAV HP_Frozen Demand Inlet Nodes,  !- Name
    Node 52;                 !- Node 1 Name
NodeList,
    SZVAV HP_General Merch Supply Outlet Nodes,  !- Name
    Node 38;                 !- Node 1 Name
NodeList,
    SZVAV HP_General Merch Demand Inlet Nodes,  !- Name
    Node 39;                 !- Node 1 Name
NodeList,
    SZVAV HP_Loading Dock EL1 Supply Outlet Nodes,  !- Name
    Node 116;                !- Node 1 Name
NodeList,
    SZVAV HP_Loading Dock EL1 Demand Inlet Nodes,  !- Name
    Node 117;                !- Node 1 Name
NodeList,
    SZVAV HP_Meat and Dairy Supply Outlet Nodes,  !- Name
    Node 77;                 !- Node 1 Name
NodeList,
    SZVAV HP_Meat and Dairy Demand Inlet Nodes,  !- Name
    Node 78;                 !- Node 1 Name
NodeList,
    SZVAV HP_Produce Supply Outlet Nodes,  !- Name
    Node 25;                 !- Node 1 Name
NodeList,
    SZVAV HP_Produce Demand Inlet Nodes,  !- Name
    Node 26;                 !- Node 1 Name
NodeList,
    SZVAV HP_RefFoodPrep Core Supply Outlet Nodes,  !- Name
    Node 129;                !- Node 1 Name
NodeList,
    SZVAV HP_RefFoodPrep Core Demand Inlet Nodes,  !- Name
    Node 130;                !- Node 1 Name
NodeList,
    SZVAV HP_RefWalkInCool Core Supply Outlet Nodes,  !- Name
    Node 155;                !- Node 1 Name
NodeList,
    SZVAV HP_RefWalkInCool Core Demand Inlet Nodes,  !- Name
    Node 156;                !- Node 1 Name
NodeList,
    SZVAV HP_RefWalkInFreezer Core Supply Outlet Nodes,  !- Name
    Node 142;                !- Node 1 Name
NodeList,
    SZVAV HP_RefWalkInFreezer Core Demand Inlet Nodes,  !- Name
    Node 143;                !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    Node 107;                !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 93;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 68;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Outboard OA Node;        !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 55;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 42;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 120;                !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 81;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 29;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 133;                !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 159;                !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Node 146;                !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULEDOFF ===========
AvailabilityManager:ScheduledOff,
    AVM Scheduled Off,       !- Name
    Always Off Discrete;     !- Schedule Name
AvailabilityManager:ScheduledOff,
    AVM Scheduled Off 1,     !- Name
    Always Off Discrete;     !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    AVM Night Cycle 7,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 6,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 4,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle,         !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 3,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 2,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 8,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 5,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 1,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
AvailabilityManager:NightCycle,
    AVM Night Cycle 9,       !- Name
    Always On Discrete,      !- Applicability Schedule Name
    RetailGroceryRetailHVACAvail,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900;                     !- Cycling Run Time {s}
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    SZVAV HP_Bakery and Deli 1 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 7;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_Beverage 2 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 6;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_Checkout Area 1 AvailabilityManagerAssigmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 4;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle;         !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_Checkout Area 3 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 3;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_Checkout Area 2 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 2;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_Back Office 1 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 8;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_Beverage 1 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 5;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_Checkout Area 1 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 1;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_Loading Dock EL1 1 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AVM Night Cycle 9;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_RefWalkInFreezer Core 1 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:ScheduledOff,  !- Availability Manager 1 Object Type
    AVM Scheduled Off;       !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    SZVAV HP_RefFoodPrep Core 1 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:ScheduledOff,  !- Availability Manager 1 Object Type
    AVM Scheduled Off 1;     !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Back_Office,             !- Control Zone Name
    Node 4,                  !- Zone Node Name
    Node 106,                !- Zone Inlet Node Name
    Node 103;                !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Bakery_and_Deli,         !- Control Zone Name
    Node 7,                  !- Zone Node Name
    Node 92,                 !- Zone Inlet Node Name
    Node 89;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Beverage,                !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 67,                 !- Zone Inlet Node Name
    Node 64;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Checkout_Area,           !- Control Zone Name
    Node 3,                  !- Zone Node Name
    Node 17,                 !- Zone Inlet Node Name
    Node 14;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Frozen,                  !- Control Zone Name
    Node 6,                  !- Zone Node Name
    Node 54,                 !- Zone Inlet Node Name
    Node 51;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    General_Merch,           !- Control Zone Name
    Node 5,                  !- Zone Node Name
    Node 41,                 !- Zone Inlet Node Name
    Node 38;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Loading_Dock_EL1,        !- Control Zone Name
    Node 11,                 !- Zone Node Name
    Node 119,                !- Zone Inlet Node Name
    Node 116;                !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Meat_and_Dairy,          !- Control Zone Name
    Node 8,                  !- Zone Node Name
    Node 80,                 !- Zone Inlet Node Name
    Node 77;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Produce,                 !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 28,                 !- Zone Inlet Node Name
    Node 25;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    RefFoodPRep_Core,        !- Control Zone Name
    Node 9,                  !- Zone Node Name
    Node 132,                !- Zone Inlet Node Name
    Node 129;                !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    RefWalkInCool_Core,      !- Control Zone Name
    Node 10,                 !- Zone Node Name
    Node 158,                !- Zone Inlet Node Name
    Node 155;                !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Ref_WalkInFreezer_Core,  !- Control Zone Name
    Node 12,                 !- Zone Node Name
    Node 145,                !- Zone Inlet Node Name
    Node 142;                !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    Node 186 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 103,                !- Reference Setpoint Node Name
    Node 112,                !- Fan Inlet Node Name
    Node 103,                !- Fan Outlet Node Name
    Node 186;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 109 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 103,                !- Reference Setpoint Node Name
    Node 112,                !- Fan Inlet Node Name
    Node 103,                !- Fan Outlet Node Name
    Node 109;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 110 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 103,                !- Reference Setpoint Node Name
    Node 112,                !- Fan Inlet Node Name
    Node 103,                !- Fan Outlet Node Name
    Node 110;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 111 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 103,                !- Reference Setpoint Node Name
    Node 112,                !- Fan Inlet Node Name
    Node 103,                !- Fan Outlet Node Name
    Node 111;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 112 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 103,                !- Reference Setpoint Node Name
    Node 112,                !- Fan Inlet Node Name
    Node 103,                !- Fan Outlet Node Name
    Node 112;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 188 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 98,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 188;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 95 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 98,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 95;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 96 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 98,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 96;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 97 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 98,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 97;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 98 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 98,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 98;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 190 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 64,                 !- Reference Setpoint Node Name
    Node 73,                 !- Fan Inlet Node Name
    Node 64,                 !- Fan Outlet Node Name
    Node 190;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 70 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 64,                 !- Reference Setpoint Node Name
    Node 73,                 !- Fan Inlet Node Name
    Node 64,                 !- Fan Outlet Node Name
    Node 70;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 71 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 64,                 !- Reference Setpoint Node Name
    Node 73,                 !- Fan Inlet Node Name
    Node 64,                 !- Fan Outlet Node Name
    Node 71;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 72 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 64,                 !- Reference Setpoint Node Name
    Node 73,                 !- Fan Inlet Node Name
    Node 64,                 !- Fan Outlet Node Name
    Node 72;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 73 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 64,                 !- Reference Setpoint Node Name
    Node 73,                 !- Fan Inlet Node Name
    Node 64,                 !- Fan Outlet Node Name
    Node 73;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 168 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 14,                 !- Reference Setpoint Node Name
    Node 19,                 !- Fan Inlet Node Name
    Node 14,                 !- Fan Outlet Node Name
    Node 168;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 18 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 14,                 !- Reference Setpoint Node Name
    Node 19,                 !- Fan Inlet Node Name
    Node 14,                 !- Fan Outlet Node Name
    Node 18;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 21 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 14,                 !- Reference Setpoint Node Name
    Node 19,                 !- Fan Inlet Node Name
    Node 14,                 !- Fan Outlet Node Name
    Node 21;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 20 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 14,                 !- Reference Setpoint Node Name
    Node 19,                 !- Fan Inlet Node Name
    Node 14,                 !- Fan Outlet Node Name
    Node 20;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 19 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 14,                 !- Reference Setpoint Node Name
    Node 19,                 !- Fan Inlet Node Name
    Node 14,                 !- Fan Outlet Node Name
    Node 19;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 170 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 51,                 !- Reference Setpoint Node Name
    Node 60,                 !- Fan Inlet Node Name
    Node 51,                 !- Fan Outlet Node Name
    Node 170;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 57 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 51,                 !- Reference Setpoint Node Name
    Node 60,                 !- Fan Inlet Node Name
    Node 51,                 !- Fan Outlet Node Name
    Node 57;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 58 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 51,                 !- Reference Setpoint Node Name
    Node 60,                 !- Fan Inlet Node Name
    Node 51,                 !- Fan Outlet Node Name
    Node 58;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 59 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 51,                 !- Reference Setpoint Node Name
    Node 60,                 !- Fan Inlet Node Name
    Node 51,                 !- Fan Outlet Node Name
    Node 59;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 60 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 51,                 !- Reference Setpoint Node Name
    Node 60,                 !- Fan Inlet Node Name
    Node 51,                 !- Fan Outlet Node Name
    Node 60;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 172 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 38,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 38,                 !- Fan Outlet Node Name
    Node 172;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 44 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 38,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 38,                 !- Fan Outlet Node Name
    Node 44;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 45 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 38,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 38,                 !- Fan Outlet Node Name
    Node 45;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 46 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 38,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 38,                 !- Fan Outlet Node Name
    Node 46;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 47 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 38,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 38,                 !- Fan Outlet Node Name
    Node 47;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 174 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 116,                !- Reference Setpoint Node Name
    Node 125,                !- Fan Inlet Node Name
    Node 116,                !- Fan Outlet Node Name
    Node 174;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 122 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 116,                !- Reference Setpoint Node Name
    Node 125,                !- Fan Inlet Node Name
    Node 116,                !- Fan Outlet Node Name
    Node 122;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 123 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 116,                !- Reference Setpoint Node Name
    Node 125,                !- Fan Inlet Node Name
    Node 116,                !- Fan Outlet Node Name
    Node 123;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 124 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 116,                !- Reference Setpoint Node Name
    Node 125,                !- Fan Inlet Node Name
    Node 116,                !- Fan Outlet Node Name
    Node 124;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 125 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 116,                !- Reference Setpoint Node Name
    Node 125,                !- Fan Inlet Node Name
    Node 116,                !- Fan Outlet Node Name
    Node 125;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 176 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 86,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 176;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 83 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 86,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 83;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 84 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 86,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 84;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 85 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 86,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 85;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 86 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 86,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 86;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 178 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 25,                 !- Reference Setpoint Node Name
    Node 34,                 !- Fan Inlet Node Name
    Node 25,                 !- Fan Outlet Node Name
    Node 178;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 31 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 25,                 !- Reference Setpoint Node Name
    Node 34,                 !- Fan Inlet Node Name
    Node 25,                 !- Fan Outlet Node Name
    Node 31;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 32 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 25,                 !- Reference Setpoint Node Name
    Node 34,                 !- Fan Inlet Node Name
    Node 25,                 !- Fan Outlet Node Name
    Node 32;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 33 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 25,                 !- Reference Setpoint Node Name
    Node 34,                 !- Fan Inlet Node Name
    Node 25,                 !- Fan Outlet Node Name
    Node 33;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 34 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 25,                 !- Reference Setpoint Node Name
    Node 34,                 !- Fan Inlet Node Name
    Node 25,                 !- Fan Outlet Node Name
    Node 34;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 180 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 129,                !- Reference Setpoint Node Name
    Node 138,                !- Fan Inlet Node Name
    Node 129,                !- Fan Outlet Node Name
    Node 180;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 135 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 129,                !- Reference Setpoint Node Name
    Node 138,                !- Fan Inlet Node Name
    Node 129,                !- Fan Outlet Node Name
    Node 135;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 136 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 129,                !- Reference Setpoint Node Name
    Node 138,                !- Fan Inlet Node Name
    Node 129,                !- Fan Outlet Node Name
    Node 136;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 137 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 129,                !- Reference Setpoint Node Name
    Node 138,                !- Fan Inlet Node Name
    Node 129,                !- Fan Outlet Node Name
    Node 137;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 138 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 129,                !- Reference Setpoint Node Name
    Node 138,                !- Fan Inlet Node Name
    Node 129,                !- Fan Outlet Node Name
    Node 138;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 182 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 155,                !- Reference Setpoint Node Name
    Node 164,                !- Fan Inlet Node Name
    Node 155,                !- Fan Outlet Node Name
    Node 182;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 161 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 155,                !- Reference Setpoint Node Name
    Node 164,                !- Fan Inlet Node Name
    Node 155,                !- Fan Outlet Node Name
    Node 161;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 162 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 155,                !- Reference Setpoint Node Name
    Node 164,                !- Fan Inlet Node Name
    Node 155,                !- Fan Outlet Node Name
    Node 162;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 163 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 155,                !- Reference Setpoint Node Name
    Node 164,                !- Fan Inlet Node Name
    Node 155,                !- Fan Outlet Node Name
    Node 163;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 164 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 155,                !- Reference Setpoint Node Name
    Node 164,                !- Fan Inlet Node Name
    Node 155,                !- Fan Outlet Node Name
    Node 164;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 184 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 142,                !- Reference Setpoint Node Name
    Node 151,                !- Fan Inlet Node Name
    Node 142,                !- Fan Outlet Node Name
    Node 184;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 148 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 142,                !- Reference Setpoint Node Name
    Node 151,                !- Fan Inlet Node Name
    Node 142,                !- Fan Outlet Node Name
    Node 148;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 149 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 142,                !- Reference Setpoint Node Name
    Node 151,                !- Fan Inlet Node Name
    Node 142,                !- Fan Outlet Node Name
    Node 149;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 150 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 142,                !- Reference Setpoint Node Name
    Node 151,                !- Fan Inlet Node Name
    Node 142,                !- Fan Outlet Node Name
    Node 150;                !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 151 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 142,                !- Reference Setpoint Node Name
    Node 151,                !- Fan Inlet Node Name
    Node 142,                !- Fan Outlet Node Name
    Node 151;                !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========
Refrigeration:Case,
    R5_Frozen Food Upright Case,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Frozen,                  !- Zone Name
    24,                      !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432.66,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.6576,                  !- Case Length {m}
    -25,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    41.01,                   !- Standard Case Fan Power per Unit Length {W/m}
    41.01,                   !- Operating Case Fan Power per Unit Length {W/m}
    45.93,                   !- Standard Case Lighting Power per Unit Length {W/m}
    45.93,                   !- Installed Case Lighting Power per Unit Length {W/m}
    RetailGroceryRetailLights,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    100,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    20,                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    DewpointMethod,          !- Anti-Sweat Heater Control Type
    -10,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    2.1336,                  !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    150,                     !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    RetailGroceryRetailDefrost,  !- Case Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0,                       !- Under Case HVAC Return Air Fraction
    RetailGroceryRetailCaseRestock,  !- Refrigerated Case Restocking Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Credit Fraction Schedule Name
    -32,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
Refrigeration:Case,
    R6_Ice Cream Low-Temp Case,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Frozen,                  !- Zone Name
    24,                      !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432.66,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    1.8288,                  !- Case Length {m}
    -25,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    41.01,                   !- Standard Case Fan Power per Unit Length {W/m}
    41.01,                   !- Operating Case Fan Power per Unit Length {W/m}
    45.93,                   !- Standard Case Lighting Power per Unit Length {W/m}
    45.93,                   !- Installed Case Lighting Power per Unit Length {W/m}
    RetailGroceryRetailLights,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    120,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    24,                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    DewpointMethod,          !- Anti-Sweat Heater Control Type
    -10,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    2.1336,                  !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    200,                     !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    RetailGroceryRetailDefrost,  !- Case Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0,                       !- Under Case HVAC Return Air Fraction
    RetailGroceryRetailCaseRestock,  !- Refrigerated Case Restocking Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Credit Fraction Schedule Name
    -32,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
Refrigeration:Case,
    R10_Grab-n-Go Sandwich Cooler,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Checkout_Area,           !- Zone Name
    24,                      !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432.66,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    1.8288,                  !- Case Length {m}
    2.78,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    41.01,                   !- Standard Case Fan Power per Unit Length {W/m}
    41.01,                   !- Operating Case Fan Power per Unit Length {W/m}
    45.93,                   !- Standard Case Lighting Power per Unit Length {W/m}
    45.93,                   !- Installed Case Lighting Power per Unit Length {W/m}
    RetailGroceryRetailLights,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    -10,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.524,                   !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    RetailGroceryRetailDefrost,  !- Case Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0,                       !- Under Case HVAC Return Air Fraction
    RetailGroceryRetailCaseRestock,  !- Refrigerated Case Restocking Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Credit Fraction Schedule Name
    -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
Refrigeration:Case,
    R9_Beverage Case,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Beverage,                !- Zone Name
    24,                      !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432.66,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    2.78,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    41.01,                   !- Standard Case Fan Power per Unit Length {W/m}
    41.01,                   !- Operating Case Fan Power per Unit Length {W/m}
    45.93,                   !- Standard Case Lighting Power per Unit Length {W/m}
    45.93,                   !- Installed Case Lighting Power per Unit Length {W/m}
    RetailGroceryRetailLights,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    60,                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    12,                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    DewpointMethod,          !- Anti-Sweat Heater Control Type
    -10,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    2.1336,                  !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    RetailGroceryRetailDefrost,  !- Case Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0,                       !- Under Case HVAC Return Air Fraction
    RetailGroceryRetailCaseRestock,  !- Refrigerated Case Restocking Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Credit Fraction Schedule Name
    -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
Refrigeration:Case,
    R4_Produce Case (Refrigerated),  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Produce,                 !- Zone Name
    24,                      !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432.66,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    2.78,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    41.01,                   !- Standard Case Fan Power per Unit Length {W/m}
    41.01,                   !- Operating Case Fan Power per Unit Length {W/m}
    45.93,                   !- Standard Case Lighting Power per Unit Length {W/m}
    45.93,                   !- Installed Case Lighting Power per Unit Length {W/m}
    RetailGroceryRetailLights,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    -10,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    2.1336,                  !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    RetailGroceryRetailCaseRestock,  !- Case Defrost Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0,                       !- Under Case HVAC Return Air Fraction
    RetailGroceryRetailCaseRestock,  !- Refrigerated Case Restocking Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Credit Fraction Schedule Name
    -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
Refrigeration:Case,
    R3_Meat Self-Service Case,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Meat_and_Dairy,          !- Zone Name
    24,                      !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432.66,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.6576,                  !- Case Length {m}
    2.78,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    41.01,                   !- Standard Case Fan Power per Unit Length {W/m}
    41.01,                   !- Operating Case Fan Power per Unit Length {W/m}
    45.93,                   !- Standard Case Lighting Power per Unit Length {W/m}
    45.93,                   !- Installed Case Lighting Power per Unit Length {W/m}
    RetailGroceryRetailLights,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    -10,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    2.1336,                  !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    RetailGroceryRetailDefrost,  !- Case Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0,                       !- Under Case HVAC Return Air Fraction
    RetailGroceryRetailCaseRestock,  !- Refrigerated Case Restocking Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Credit Fraction Schedule Name
    -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
Refrigeration:Case,
    R2_Service Deli Case,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Bakery_and_Deli,         !- Zone Name
    24,                      !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432.66,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    2.78,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    41.01,                   !- Standard Case Fan Power per Unit Length {W/m}
    41.01,                   !- Operating Case Fan Power per Unit Length {W/m}
    45.93,                   !- Standard Case Lighting Power per Unit Length {W/m}
    45.93,                   !- Installed Case Lighting Power per Unit Length {W/m}
    RetailGroceryRetailLights,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    -10,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.27,                    !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    RetailGroceryRetailDefrost,  !- Case Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0,                       !- Under Case HVAC Return Air Fraction
    RetailGroceryRetailCaseRestock,  !- Refrigerated Case Restocking Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Credit Fraction Schedule Name
    -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
Refrigeration:Case,
    R1_Open Multideck Dairy Case,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Meat_and_Dairy,          !- Zone Name
    24,                      !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432.66,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.6576,                  !- Case Length {m}
    2.78,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Refrigerated Case Latent Credit Curve,  !- Latent Case Credit Curve Name
    41.01,                   !- Standard Case Fan Power per Unit Length {W/m}
    41.01,                   !- Operating Case Fan Power per Unit Length {W/m}
    45.93,                   !- Standard Case Lighting Power per Unit Length {W/m}
    45.93,                   !- Installed Case Lighting Power per Unit Length {W/m}
    RetailGroceryRetailLights,  !- Case Lighting Schedule Name
    1,                       !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    -10,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    2.1336,                  !- Case Height {m}
    1,                       !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    RetailGroceryRetailDefrost,  !- Case Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0,                       !- Under Case HVAC Return Air Fraction
    RetailGroceryRetailCaseRestock,  !- Refrigerated Case Restocking Schedule Name
    RetailGroceryRetailCaseCredit,  !- Case Credit Fraction Schedule Name
    -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0;                       !- Average Refrigerant Charge Inventory {kg/m}
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========
Refrigeration:CaseAndWalkInList,
    LT_Refrigeration System Case and Walkin List,  !- Name
    R5_Frozen Food Upright Case,  !- Case or WalkIn 1 Name
    R6_Ice Cream Low-Temp Case,  !- Case or WalkIn 2 Name
    R8_Walk In Freezer;      !- Case or WalkIn 3 Name
Refrigeration:CaseAndWalkInList,
    MT_Refrigeration System Case and Walkin List,  !- Name
    R10_Grab-n-Go Sandwich Cooler,  !- Case or WalkIn 1 Name
    R9_Beverage Case,        !- Case or WalkIn 2 Name
    R4_Produce Case (Refrigerated),  !- Case or WalkIn 3 Name
    R3_Meat Self-Service Case,  !- Case or WalkIn 4 Name
    R2_Service Deli Case,    !- Case or WalkIn 5 Name
    R1_Open Multideck Dairy Case,  !- Case or WalkIn 6 Name
    R7_Walk In Cooler;       !- Case or WalkIn 7 Name
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CONDENSER:AIRCOOLED ===========
Refrigeration:Condenser:AirCooled,
    Air Cooled Refrigeration Condenser_LT,  !- Name
    Refrigeration Condenser Air Cooled HR Curve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0,                       !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    1500,                    !- Rated Fan Power {W}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    ,                        !- Air Inlet Node Name or Zone Name
    General,                 !- End-Use Subcategory
    0,                       !- Condenser Refrigerant Operating Charge Inventory {kg}
    0,                       !- Condensate Receiver Refrigerant Inventory {kg}
    0;                       !- Condensate Piping Refrigerant Inventory {kg}
Refrigeration:Condenser:AirCooled,
    Air Cooled Refrigeration Condenser_MT,  !- Name
    Refrigeration Condenser Air Cooled HR Curve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0,                       !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600,                    !- Rated Fan Power {W}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    ,                        !- Air Inlet Node Name or Zone Name
    General,                 !- End-Use Subcategory
    0,                       !- Condenser Refrigerant Operating Charge Inventory {kg}
    0,                       !- Condensate Receiver Refrigerant Inventory {kg}
    0;                       !- Condensate Piping Refrigerant Inventory {kg}
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSOR ===========
Refrigeration:Compressor,
    Refrigeration Compressor - Rated Return Gas Temp 4,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    30,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
Refrigeration:Compressor,
    Refrigeration Compressor - Rated Return Gas Temp 5,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    30,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
Refrigeration:Compressor,
    Refrigeration Compressor - Rated Return Gas Temp 6,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    30,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
Refrigeration:Compressor,
    Refrigeration Compressor - Rated Return Gas Temp,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    35,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
Refrigeration:Compressor,
    Refrigeration Compressor - Rated Return Gas Temp 1,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    35,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
Refrigeration:Compressor,
    Refrigeration Compressor - Rated Return Gas Temp 2,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    35,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
Refrigeration:Compressor,
    Refrigeration Compressor - Rated Return Gas Temp 3,  !- Name
    Refrigeration Compressor Power Curve,  !- Refrigeration Compressor Power Curve Name
    Refrigeration Compressor Capacity Curve,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    35,                      !- Rated Subcooling {deltaC}
    General,                 !- End-Use Subcategory
    Subcritical;             !- Mode of Operation
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORLIST ===========
Refrigeration:CompressorList,
    LT_Refrigeration System Compressor List,  !- Name
    Refrigeration Compressor - Rated Return Gas Temp 4,  !- Refrigeration Compressor 1 Name
    Refrigeration Compressor - Rated Return Gas Temp 5,  !- Refrigeration Compressor 2 Name
    Refrigeration Compressor - Rated Return Gas Temp 6;  !- Refrigeration Compressor 3 Name
Refrigeration:CompressorList,
    MT_Refrigeration System Compressor List,  !- Name
    Refrigeration Compressor - Rated Return Gas Temp,  !- Refrigeration Compressor 1 Name
    Refrigeration Compressor - Rated Return Gas Temp 1,  !- Refrigeration Compressor 2 Name
    Refrigeration Compressor - Rated Return Gas Temp 2,  !- Refrigeration Compressor 3 Name
    Refrigeration Compressor - Rated Return Gas Temp 3;  !- Refrigeration Compressor 4 Name
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:SYSTEM ===========
Refrigeration:System,
    LT_Refrigeration System, !- Name
    LT_Refrigeration System Case and Walkin List,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Air Cooled Refrigeration Condenser_LT,  !- Refrigeration Condenser Name
    LT_Refrigeration System Compressor List,  !- Compressor or CompressorList Name
    21,                      !- Minimum Condensing Temperature {C}
    R404a,                   !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    0,                       !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    General,                 !- End-Use Subcategory
    1,                       !- Number of Compressor Stages
    None,                    !- Intercooler Type
    0.8;                     !- Shell-and-Coil Intercooler Effectiveness
Refrigeration:System,
    MT_Refrigeration System, !- Name
    MT_Refrigeration System Case and Walkin List,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Air Cooled Refrigeration Condenser_MT,  !- Refrigeration Condenser Name
    MT_Refrigeration System Compressor List,  !- Compressor or CompressorList Name
    21,                      !- Minimum Condensing Temperature {C}
    R507A,                   !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    0,                       !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    General,                 !- End-Use Subcategory
    1,                       !- Number of Compressor Stages
    None,                    !- Intercooler Type
    0.8;                     !- Shell-and-Coil Intercooler Effectiveness
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:WALKIN ===========
Refrigeration:WalkIn,
    R8_Walk In Freezer,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    4690,                    !- Rated Coil Cooling Capacity {W}
    -25,                     !- Operating Temperature {C}
    -35,                     !- Rated Cooling Source Temperature {C}
    120,                     !- Rated Total Heating Power {W}
    Always On Discrete,      !- Heating Power Schedule Name
    735,                     !- Rated Cooling Coil Fan Power {W}
    0,                       !- Rated Circulation Fan Power {W}
    120,                     !- Rated Total Lighting Power {W}
    RetailGroceryRetailLights,  !- Lighting Schedule Name
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    RetailGroceryRetailDefrost,  !- Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Defrost Drip-Down Schedule Name
    5512,                    !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    RetailGroceryRetailCaseRestock,  !- Restocking Schedule Name
    0,                       !- Average Refrigerant Charge Inventory {kg}
    13,                      !- Insulated Floor Surface Area {m2}
    0.207,                   !- Insulated Floor U-Value {W/m2-K}
    Ref_WalkInFreezer_Core,  !- Zone 1 Name
    43.4,                    !- Total Insulated Surface Area Facing Zone 1 {m2}
    0.235,                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
    0,                       !- Area of Glass Reach In Doors Facing Zone 1 {m2}
    1.5,                     !- Height of Glass Reach In Doors Facing Zone 1 {m}
    1.136,                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Glass Reach In Door Opening Schedule Name Facing Zone 1
    2,                       !- Area of Stocking Doors Facing Zone 1 {m2}
    2,                       !- Height of Stocking Doors Facing Zone 1 {m}
    0.3785,                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Stocking Door Opening Schedule Name Facing Zone 1
    StripCurtain;            !- Stocking Door Opening Protection Type Facing Zone 1
Refrigeration:WalkIn,
    R7_Walk In Cooler,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    4690,                    !- Rated Coil Cooling Capacity {W}
    2,                       !- Operating Temperature {C}
    -6.67,                   !- Rated Cooling Source Temperature {C}
    0,                       !- Rated Total Heating Power {W}
    Always On Discrete,      !- Heating Power Schedule Name
    735,                     !- Rated Cooling Coil Fan Power {W}
    0,                       !- Rated Circulation Fan Power {W}
    120,                     !- Rated Total Lighting Power {W}
    RetailGroceryRetailLights,  !- Lighting Schedule Name
    OffCycle,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    RetailGroceryRetailDefrost,  !- Defrost Schedule Name
    RetailGroceryRetailDefrostDripDown,  !- Defrost Drip-Down Schedule Name
    5512,                    !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    RetailGroceryRetailCaseRestock,  !- Restocking Schedule Name
    0,                       !- Average Refrigerant Charge Inventory {kg}
    13,                      !- Insulated Floor Surface Area {m2}
    0.207,                   !- Insulated Floor U-Value {W/m2-K}
    RefWalkInCool_Core,      !- Zone 1 Name
    43.4,                    !- Total Insulated Surface Area Facing Zone 1 {m2}
    0.235,                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
    0,                       !- Area of Glass Reach In Doors Facing Zone 1 {m2}
    1.5,                     !- Height of Glass Reach In Doors Facing Zone 1 {m}
    1.136,                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Glass Reach In Door Opening Schedule Name Facing Zone 1
    2,                       !- Area of Stocking Doors Facing Zone 1 {m2}
    2,                       !- Height of Stocking Doors Facing Zone 1 {m}
    0.3785,                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Stocking Door Opening Schedule Name Facing Zone 1
    StripCurtain;            !- Stocking Door Opening Protection Type Facing Zone 1
!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========
Curve:Linear,
    Refrigeration Condenser Air Cooled HR Curve,  !- Name
    0,                       !- Coefficient1 Constant
    22000,                   !- Coefficient2 x
    5,                       !- Minimum Value of x
    22.2;                    !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    OS:Curve:Quadratic 1,    !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
Curve:Quadratic,
    OS:Curve:Quadratic 2,    !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
Curve:Quadratic,
    OS:Curve:Quadratic 3,    !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    OS:Curve:Quadratic 20,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
Curve:Quadratic,
    OS:Curve:Quadratic 21,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x
Curve:Quadratic,
    OS:Curve:Quadratic 22,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Curve Cubic 1,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Curve Cubic 2,           !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Curve Cubic 3,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Refrigerated Case Defrost Modifier Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Refrigerated Case Latent Credit Curve,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -6.02558e-05,            !- Coefficient3 x**2
    1.23732e-06,             !- Coefficient4 x**3
    -35,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
Curve:Bicubic,
    Refrigeration Compressor Capacity Curve,  !- Name
    83249.9,                 !- Coefficient1 Constant
    3147.96,                 !- Coefficient2 x
    44.9276,                 !- Coefficient3 x**2
    -1035.51,                !- Coefficient4 y
    3.74692,                 !- Coefficient5 y**2
    -37.3907,                !- Coefficient6 x*y
    0.179897,                !- Coefficient7 x**3
    -0.0199971,              !- Coefficient8 y**3
    -0.481641,               !- Coefficient9 x**2*y
    0.0428673,               !- Coefficient10 x*y**2
    -23.3,                   !- Minimum Value of x
    7.2,                     !- Maximum Value of x
    10,                      !- Minimum Value of y
    60,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Capacity;                !- Output Unit Type
Curve:Bicubic,
    Refrigeration Compressor Power Curve,  !- Name
    4451.46,                 !- Coefficient1 Constant
    -166.108,                !- Coefficient2 x
    -5.35664,                !- Coefficient3 x**2
    263.553,                 !- Coefficient4 y
    -0.958849,               !- Coefficient5 y**2
    8.09252,                 !- Coefficient6 x*y
    -0.0239354,              !- Coefficient7 x**3
    0.000633306,             !- Coefficient8 y**3
    0.0778798,               !- Coefficient9 x**2*y
    -0.0167386,              !- Coefficient10 x*y**2
    -23.3,                   !- Minimum Value of x
    7.2,                     !- Maximum Value of x
    10,                      !- Minimum Value of y
    60,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Power;                   !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    OS:Curve:Biquadratic 1,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    OS:Curve:Biquadratic 2,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    OS:Curve:Biquadratic 25, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    OS:Curve:Biquadratic 22, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    OS:Curve:Biquadratic 23, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    OS:Curve:Biquadratic 24, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    ERV HX_IndependentVariable,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    ERV HX_SensHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_LatHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_SensCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name
Table:IndependentVariableList,
    ERV HX_LatCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    ERV HX_SensHeatEff,      !- Name
    ERV HX_SensHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2
Table:Lookup,
    ERV HX_LatHeatEff,       !- Name
    ERV HX_LatHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2
Table:Lookup,
    ERV HX_SensCoolEff,      !- Name
    ERV HX_SensCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2
Table:Lookup,
    ERV HX_LatCoolEff,       !- Name
    ERV HX_LatCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========
FluidProperties:Name,
    R404a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type
FluidProperties:Name,
    R507A,                   !- Fluid Name
    Refrigerant;             !- Fluid Type
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========
FluidProperties:Temperatures,
    R404aSaturatedTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -69.000,                 !- Temperature 2 {C}
    -66.000,                 !- Temperature 3 {C}
    -63.000,                 !- Temperature 4 {C}
    -60.000,                 !- Temperature 5 {C}
    -57.000,                 !- Temperature 6 {C}
    -54.000,                 !- Temperature 7 {C}
    -51.000,                 !- Temperature 8 {C}
    -48.000,                 !- Temperature 9 {C}
    -45.000,                 !- Temperature 10 {C}
    -42.000,                 !- Temperature 11 {C}
    -39.000,                 !- Temperature 12 {C}
    -36.000,                 !- Temperature 13 {C}
    -33.000,                 !- Temperature 14 {C}
    -30.000,                 !- Temperature 15 {C}
    -27.000,                 !- Temperature 16 {C}
    -24.000,                 !- Temperature 17 {C}
    -21.000,                 !- Temperature 18 {C}
    -18.000,                 !- Temperature 19 {C}
    -15.000,                 !- Temperature 20 {C}
    -12.000,                 !- Temperature 21 {C}
    -9.000,                  !- Temperature 22 {C}
    -6.000,                  !- Temperature 23 {C}
    -3.000,                  !- Temperature 24 {C}
    0.000,                   !- Temperature 25 {C}
    3.000,                   !- Temperature 26 {C}
    6.000,                   !- Temperature 27 {C}
    9.000,                   !- Temperature 28 {C}
    12.000,                  !- Temperature 29 {C}
    15.000,                  !- Temperature 30 {C}
    18.000,                  !- Temperature 31 {C}
    21.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    27.000,                  !- Temperature 34 {C}
    30.000,                  !- Temperature 35 {C}
    33.000,                  !- Temperature 36 {C}
    36.000,                  !- Temperature 37 {C}
    39.000,                  !- Temperature 38 {C}
    42.000,                  !- Temperature 39 {C}
    45.000,                  !- Temperature 40 {C}
    48.000,                  !- Temperature 41 {C}
    51.000,                  !- Temperature 42 {C}
    54.000,                  !- Temperature 43 {C}
    57.000,                  !- Temperature 44 {C}
    60.000,                  !- Temperature 45 {C}
    63.000,                  !- Temperature 46 {C}
    66.000,                  !- Temperature 47 {C}
    69.000,                  !- Temperature 48 {C}
    72.000;                  !- Temperature 49 {C}
FluidProperties:Temperatures,
    R404aSuperHeatTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -66.000,                 !- Temperature 2 {C}
    -60.000,                 !- Temperature 3 {C}
    -54.000,                 !- Temperature 4 {C}
    -48.000,                 !- Temperature 5 {C}
    -45.000,                 !- Temperature 6 {C}
    -42.000,                 !- Temperature 7 {C}
    -39.000,                 !- Temperature 8 {C}
    -36.000,                 !- Temperature 9 {C}
    -33.000,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -27.000,                 !- Temperature 12 {C}
    -24.000,                 !- Temperature 13 {C}
    -21.000,                 !- Temperature 14 {C}
    -18.000,                 !- Temperature 15 {C}
    -15.000,                 !- Temperature 16 {C}
    -12.000,                 !- Temperature 17 {C}
    -9.000,                  !- Temperature 18 {C}
    -6.000,                  !- Temperature 19 {C}
    -3.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    3.000,                   !- Temperature 22 {C}
    6.000,                   !- Temperature 23 {C}
    9.000,                   !- Temperature 24 {C}
    12.000,                  !- Temperature 25 {C}
    15.000,                  !- Temperature 26 {C}
    18.000,                  !- Temperature 27 {C}
    21.000,                  !- Temperature 28 {C}
    24.000,                  !- Temperature 29 {C}
    27.000,                  !- Temperature 30 {C}
    30.000,                  !- Temperature 31 {C}
    33.000,                  !- Temperature 32 {C}
    36.000,                  !- Temperature 33 {C}
    39.000,                  !- Temperature 34 {C}
    42.000,                  !- Temperature 35 {C}
    45.000,                  !- Temperature 36 {C}
    48.000,                  !- Temperature 37 {C}
    51.000,                  !- Temperature 38 {C}
    54.000,                  !- Temperature 39 {C}
    57.000,                  !- Temperature 40 {C}
    60.000,                  !- Temperature 41 {C}
    63.000,                  !- Temperature 42 {C}
    66.000,                  !- Temperature 43 {C}
    69.000,                  !- Temperature 44 {C}
    72.000;                  !- Temperature 45 {C}
FluidProperties:Temperatures,
    R507aSaturatedTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -69.000,                 !- Temperature 2 {C}
    -66.000,                 !- Temperature 3 {C}
    -63.000,                 !- Temperature 4 {C}
    -60.000,                 !- Temperature 5 {C}
    -57.000,                 !- Temperature 6 {C}
    -54.000,                 !- Temperature 7 {C}
    -51.000,                 !- Temperature 8 {C}
    -48.000,                 !- Temperature 9 {C}
    -45.000,                 !- Temperature 10 {C}
    -42.000,                 !- Temperature 11 {C}
    -39.000,                 !- Temperature 12 {C}
    -36.000,                 !- Temperature 13 {C}
    -33.000,                 !- Temperature 14 {C}
    -30.000,                 !- Temperature 15 {C}
    -27.000,                 !- Temperature 16 {C}
    -24.000,                 !- Temperature 17 {C}
    -21.000,                 !- Temperature 18 {C}
    -18.000,                 !- Temperature 19 {C}
    -15.000,                 !- Temperature 20 {C}
    -12.000,                 !- Temperature 21 {C}
    -9.000,                  !- Temperature 22 {C}
    -6.000,                  !- Temperature 23 {C}
    -3.000,                  !- Temperature 24 {C}
    0.000,                   !- Temperature 25 {C}
    3.000,                   !- Temperature 26 {C}
    6.000,                   !- Temperature 27 {C}
    9.000,                   !- Temperature 28 {C}
    12.000,                  !- Temperature 29 {C}
    15.000,                  !- Temperature 30 {C}
    18.000,                  !- Temperature 31 {C}
    21.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    27.000,                  !- Temperature 34 {C}
    30.000,                  !- Temperature 35 {C}
    33.000,                  !- Temperature 36 {C}
    36.000,                  !- Temperature 37 {C}
    39.000,                  !- Temperature 38 {C}
    42.000,                  !- Temperature 39 {C}
    45.000,                  !- Temperature 40 {C}
    48.000,                  !- Temperature 41 {C}
    51.000,                  !- Temperature 42 {C}
    54.000,                  !- Temperature 43 {C}
    57.000,                  !- Temperature 44 {C}
    60.000,                  !- Temperature 45 {C}
    63.000,                  !- Temperature 46 {C}
    66.000,                  !- Temperature 47 {C}
    69.000;                  !- Temperature 48 {C}
FluidProperties:Temperatures,
    R507aSuperHeatTemperatures,  !- Name
    -72.000,                 !- Temperature 1 {C}
    -66.000,                 !- Temperature 2 {C}
    -60.000,                 !- Temperature 3 {C}
    -54.000,                 !- Temperature 4 {C}
    -48.000,                 !- Temperature 5 {C}
    -45.000,                 !- Temperature 6 {C}
    -42.000,                 !- Temperature 7 {C}
    -39.000,                 !- Temperature 8 {C}
    -36.000,                 !- Temperature 9 {C}
    -33.000,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -27.000,                 !- Temperature 12 {C}
    -24.000,                 !- Temperature 13 {C}
    -21.000,                 !- Temperature 14 {C}
    -18.000,                 !- Temperature 15 {C}
    -15.000,                 !- Temperature 16 {C}
    -12.000,                 !- Temperature 17 {C}
    -9.000,                  !- Temperature 18 {C}
    -6.000,                  !- Temperature 19 {C}
    -3.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    3.000,                   !- Temperature 22 {C}
    6.000,                   !- Temperature 23 {C}
    9.000,                   !- Temperature 24 {C}
    12.000,                  !- Temperature 25 {C}
    15.000,                  !- Temperature 26 {C}
    18.000,                  !- Temperature 27 {C}
    21.000,                  !- Temperature 28 {C}
    24.000,                  !- Temperature 29 {C}
    27.000,                  !- Temperature 30 {C}
    30.000,                  !- Temperature 31 {C}
    33.000,                  !- Temperature 32 {C}
    36.000,                  !- Temperature 33 {C}
    39.000,                  !- Temperature 34 {C}
    42.000,                  !- Temperature 35 {C}
    45.000,                  !- Temperature 36 {C}
    48.000,                  !- Temperature 37 {C}
    51.000,                  !- Temperature 38 {C}
    54.000,                  !- Temperature 39 {C}
    57.000,                  !- Temperature 40 {C}
    60.000,                  !- Temperature 41 {C}
    63.000,                  !- Temperature 42 {C}
    66.000,                  !- Temperature 43 {C}
    69.000;                  !- Temperature 44 {C}
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Property Value 1
    2.7771E+04,              !- Property Value 2
    3.3412E+04,              !- Property Value 3
    3.9941E+04,              !- Property Value 4
    4.7457E+04,              !- Property Value 5
    5.6064E+04,              !- Property Value 6
    6.5870E+04,              !- Property Value 7
    7.6990E+04,              !- Property Value 8
    8.9542E+04,              !- Property Value 9
    1.0365E+05,              !- Property Value 10
    1.1945E+05,              !- Property Value 11
    1.3706E+05,              !- Property Value 12
    1.5664E+05,              !- Property Value 13
    1.7831E+05,              !- Property Value 14
    2.0223E+05,              !- Property Value 15
    2.2856E+05,              !- Property Value 16
    2.5743E+05,              !- Property Value 17
    2.8902E+05,              !- Property Value 18
    3.2348E+05,              !- Property Value 19
    3.6099E+05,              !- Property Value 20
    4.0171E+05,              !- Property Value 21
    4.4582E+05,              !- Property Value 22
    4.9349E+05,              !- Property Value 23
    5.4492E+05,              !- Property Value 24
    6.0027E+05,              !- Property Value 25
    6.5975E+05,              !- Property Value 26
    7.2356E+05,              !- Property Value 27
    7.9188E+05,              !- Property Value 28
    8.6492E+05,              !- Property Value 29
    9.4289E+05,              !- Property Value 30
    1.0260E+06,              !- Property Value 31
    1.1145E+06,              !- Property Value 32
    1.2086E+06,              !- Property Value 33
    1.3085E+06,              !- Property Value 34
    1.4145E+06,              !- Property Value 35
    1.5268E+06,              !- Property Value 36
    1.6457E+06,              !- Property Value 37
    1.7715E+06,              !- Property Value 38
    1.9044E+06,              !- Property Value 39
    2.0447E+06,              !- Property Value 40
    2.1929E+06,              !- Property Value 41
    2.3492E+06,              !- Property Value 42
    2.5140E+06,              !- Property Value 43
    2.6878E+06,              !- Property Value 44
    2.8712E+06,              !- Property Value 45
    3.0648E+06,              !- Property Value 46
    3.2696E+06,              !- Property Value 47
    3.4873E+06,              !- Property Value 48
    3.7237E+06;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.0749E+05,              !- Property Value 1
    1.1115E+05,              !- Property Value 2
    1.1482E+05,              !- Property Value 3
    1.1849E+05,              !- Property Value 4
    1.2218E+05,              !- Property Value 5
    1.2588E+05,              !- Property Value 6
    1.2959E+05,              !- Property Value 7
    1.3332E+05,              !- Property Value 8
    1.3706E+05,              !- Property Value 9
    1.4082E+05,              !- Property Value 10
    1.4460E+05,              !- Property Value 11
    1.4840E+05,              !- Property Value 12
    1.5222E+05,              !- Property Value 13
    1.5606E+05,              !- Property Value 14
    1.5992E+05,              !- Property Value 15
    1.6380E+05,              !- Property Value 16
    1.6771E+05,              !- Property Value 17
    1.7164E+05,              !- Property Value 18
    1.7560E+05,              !- Property Value 19
    1.7959E+05,              !- Property Value 20
    1.8361E+05,              !- Property Value 21
    1.8766E+05,              !- Property Value 22
    1.9174E+05,              !- Property Value 23
    1.9585E+05,              !- Property Value 24
    2.0000E+05,              !- Property Value 25
    2.0419E+05,              !- Property Value 26
    2.0841E+05,              !- Property Value 27
    2.1268E+05,              !- Property Value 28
    2.1700E+05,              !- Property Value 29
    2.2136E+05,              !- Property Value 30
    2.2577E+05,              !- Property Value 31
    2.3024E+05,              !- Property Value 32
    2.3476E+05,              !- Property Value 33
    2.3936E+05,              !- Property Value 34
    2.4402E+05,              !- Property Value 35
    2.4875E+05,              !- Property Value 36
    2.5358E+05,              !- Property Value 37
    2.5849E+05,              !- Property Value 38
    2.6351E+05,              !- Property Value 39
    2.6866E+05,              !- Property Value 40
    2.7394E+05,              !- Property Value 41
    2.7939E+05,              !- Property Value 42
    2.8503E+05,              !- Property Value 43
    2.9092E+05,              !- Property Value 44
    2.9713E+05,              !- Property Value 45
    3.0380E+05,              !- Property Value 46
    3.1118E+05,              !- Property Value 47
    3.2003E+05,              !- Property Value 48
    3.3838E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    3.2400E+05,              !- Property Value 1
    3.2583E+05,              !- Property Value 2
    3.2767E+05,              !- Property Value 3
    3.2951E+05,              !- Property Value 4
    3.3134E+05,              !- Property Value 5
    3.3318E+05,              !- Property Value 6
    3.3501E+05,              !- Property Value 7
    3.3684E+05,              !- Property Value 8
    3.3866E+05,              !- Property Value 9
    3.4047E+05,              !- Property Value 10
    3.4228E+05,              !- Property Value 11
    3.4408E+05,              !- Property Value 12
    3.4587E+05,              !- Property Value 13
    3.4764E+05,              !- Property Value 14
    3.4940E+05,              !- Property Value 15
    3.5114E+05,              !- Property Value 16
    3.5287E+05,              !- Property Value 17
    3.5458E+05,              !- Property Value 18
    3.5626E+05,              !- Property Value 19
    3.5793E+05,              !- Property Value 20
    3.5957E+05,              !- Property Value 21
    3.6118E+05,              !- Property Value 22
    3.6276E+05,              !- Property Value 23
    3.6430E+05,              !- Property Value 24
    3.6582E+05,              !- Property Value 25
    3.6729E+05,              !- Property Value 26
    3.6873E+05,              !- Property Value 27
    3.7011E+05,              !- Property Value 28
    3.7145E+05,              !- Property Value 29
    3.7274E+05,              !- Property Value 30
    3.7397E+05,              !- Property Value 31
    3.7513E+05,              !- Property Value 32
    3.7622E+05,              !- Property Value 33
    3.7723E+05,              !- Property Value 34
    3.7815E+05,              !- Property Value 35
    3.7898E+05,              !- Property Value 36
    3.7970E+05,              !- Property Value 37
    3.8029E+05,              !- Property Value 38
    3.8074E+05,              !- Property Value 39
    3.8102E+05,              !- Property Value 40
    3.8110E+05,              !- Property Value 41
    3.8095E+05,              !- Property Value 42
    3.8051E+05,              !- Property Value 43
    3.7970E+05,              !- Property Value 44
    3.7840E+05,              !- Property Value 45
    3.7641E+05,              !- Property Value 46
    3.7333E+05,              !- Property Value 47
    3.6807E+05,              !- Property Value 48
    3.5017E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.3835E+03,              !- Property Value 1
    1.3747E+03,              !- Property Value 2
    1.3658E+03,              !- Property Value 3
    1.3569E+03,              !- Property Value 4
    1.3480E+03,              !- Property Value 5
    1.3390E+03,              !- Property Value 6
    1.3300E+03,              !- Property Value 7
    1.3209E+03,              !- Property Value 8
    1.3118E+03,              !- Property Value 9
    1.3025E+03,              !- Property Value 10
    1.2932E+03,              !- Property Value 11
    1.2838E+03,              !- Property Value 12
    1.2743E+03,              !- Property Value 13
    1.2647E+03,              !- Property Value 14
    1.2550E+03,              !- Property Value 15
    1.2452E+03,              !- Property Value 16
    1.2353E+03,              !- Property Value 17
    1.2252E+03,              !- Property Value 18
    1.2150E+03,              !- Property Value 19
    1.2046E+03,              !- Property Value 20
    1.1940E+03,              !- Property Value 21
    1.1833E+03,              !- Property Value 22
    1.1724E+03,              !- Property Value 23
    1.1613E+03,              !- Property Value 24
    1.1500E+03,              !- Property Value 25
    1.1384E+03,              !- Property Value 26
    1.1266E+03,              !- Property Value 27
    1.1145E+03,              !- Property Value 28
    1.1021E+03,              !- Property Value 29
    1.0893E+03,              !- Property Value 30
    1.0762E+03,              !- Property Value 31
    1.0627E+03,              !- Property Value 32
    1.0488E+03,              !- Property Value 33
    1.0344E+03,              !- Property Value 34
    1.0194E+03,              !- Property Value 35
    1.0038E+03,              !- Property Value 36
    9.8753E+02,              !- Property Value 37
    9.7048E+02,              !- Property Value 38
    9.5253E+02,              !- Property Value 39
    9.3354E+02,              !- Property Value 40
    9.1332E+02,              !- Property Value 41
    8.9161E+02,              !- Property Value 42
    8.6809E+02,              !- Property Value 43
    8.4225E+02,              !- Property Value 44
    8.1331E+02,              !- Property Value 45
    7.7993E+02,              !- Property Value 46
    7.3937E+02,              !- Property Value 47
    6.8403E+02,              !- Property Value 48
    5.3572E+02;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.3625E+00,              !- Property Value 1
    1.6300E+00,              !- Property Value 2
    1.9378E+00,              !- Property Value 3
    2.2901E+00,              !- Property Value 4
    2.6913E+00,              !- Property Value 5
    3.1459E+00,              !- Property Value 6
    3.6591E+00,              !- Property Value 7
    4.2359E+00,              !- Property Value 8
    4.8817E+00,              !- Property Value 9
    5.6023E+00,              !- Property Value 10
    6.4037E+00,              !- Property Value 11
    7.2922E+00,              !- Property Value 12
    8.2744E+00,              !- Property Value 13
    9.3575E+00,              !- Property Value 14
    1.0549E+01,              !- Property Value 15
    1.1857E+01,              !- Property Value 16
    1.3289E+01,              !- Property Value 17
    1.4854E+01,              !- Property Value 18
    1.6563E+01,              !- Property Value 19
    1.8425E+01,              !- Property Value 20
    2.0452E+01,              !- Property Value 21
    2.2655E+01,              !- Property Value 22
    2.5047E+01,              !- Property Value 23
    2.7642E+01,              !- Property Value 24
    3.0457E+01,              !- Property Value 25
    3.3507E+01,              !- Property Value 26
    3.6812E+01,              !- Property Value 27
    4.0392E+01,              !- Property Value 28
    4.4271E+01,              !- Property Value 29
    4.8476E+01,              !- Property Value 30
    5.3035E+01,              !- Property Value 31
    5.7984E+01,              !- Property Value 32
    6.3361E+01,              !- Property Value 33
    6.9212E+01,              !- Property Value 34
    7.5590E+01,              !- Property Value 35
    8.2558E+01,              !- Property Value 36
    9.0193E+01,              !- Property Value 37
    9.8588E+01,              !- Property Value 38
    1.0786E+02,              !- Property Value 39
    1.1815E+02,              !- Property Value 40
    1.2965E+02,              !- Property Value 41
    1.4261E+02,              !- Property Value 42
    1.5738E+02,              !- Property Value 43
    1.7447E+02,              !- Property Value 44
    1.9468E+02,              !- Property Value 45
    2.1937E+02,              !- Property Value 46
    2.5127E+02,              !- Property Value 47
    2.9783E+02,              !- Property Value 48
    4.3624E+02;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.2179E+03,              !- Property Value 1
    1.2200E+03,              !- Property Value 2
    1.2227E+03,              !- Property Value 3
    1.2260E+03,              !- Property Value 4
    1.2298E+03,              !- Property Value 5
    1.2340E+03,              !- Property Value 6
    1.2386E+03,              !- Property Value 7
    1.2436E+03,              !- Property Value 8
    1.2490E+03,              !- Property Value 9
    1.2547E+03,              !- Property Value 10
    1.2608E+03,              !- Property Value 11
    1.2671E+03,              !- Property Value 12
    1.2739E+03,              !- Property Value 13
    1.2809E+03,              !- Property Value 14
    1.2884E+03,              !- Property Value 15
    1.2962E+03,              !- Property Value 16
    1.3044E+03,              !- Property Value 17
    1.3130E+03,              !- Property Value 18
    1.3220E+03,              !- Property Value 19
    1.3316E+03,              !- Property Value 20
    1.3416E+03,              !- Property Value 21
    1.3523E+03,              !- Property Value 22
    1.3635E+03,              !- Property Value 23
    1.3755E+03,              !- Property Value 24
    1.3882E+03,              !- Property Value 25
    1.4018E+03,              !- Property Value 26
    1.4164E+03,              !- Property Value 27
    1.4320E+03,              !- Property Value 28
    1.4489E+03,              !- Property Value 29
    1.4672E+03,              !- Property Value 30
    1.4871E+03,              !- Property Value 31
    1.5090E+03,              !- Property Value 32
    1.5331E+03,              !- Property Value 33
    1.5598E+03,              !- Property Value 34
    1.5898E+03,              !- Property Value 35
    1.6235E+03,              !- Property Value 36
    1.6621E+03,              !- Property Value 37
    1.7066E+03,              !- Property Value 38
    1.7588E+03,              !- Property Value 39
    1.8211E+03,              !- Property Value 40
    1.8970E+03,              !- Property Value 41
    1.9920E+03,              !- Property Value 42
    2.1155E+03,              !- Property Value 43
    2.2842E+03,              !- Property Value 44
    2.5312E+03,              !- Property Value 45
    2.9356E+03,              !- Property Value 46
    3.7387E+03,              !- Property Value 47
    6.2011E+03,              !- Property Value 48
    1.6723E+05;              !- Property Value 49
FluidProperties:Saturated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    7.0047E+02,              !- Property Value 1
    7.0956E+02,              !- Property Value 2
    7.1877E+02,              !- Property Value 3
    7.2812E+02,              !- Property Value 4
    7.3761E+02,              !- Property Value 5
    7.4727E+02,              !- Property Value 6
    7.5710E+02,              !- Property Value 7
    7.6714E+02,              !- Property Value 8
    7.7739E+02,              !- Property Value 9
    7.8789E+02,              !- Property Value 10
    7.9866E+02,              !- Property Value 11
    8.0972E+02,              !- Property Value 12
    8.2111E+02,              !- Property Value 13
    8.3286E+02,              !- Property Value 14
    8.4499E+02,              !- Property Value 15
    8.5756E+02,              !- Property Value 16
    8.7059E+02,              !- Property Value 17
    8.8415E+02,              !- Property Value 18
    8.9827E+02,              !- Property Value 19
    9.1301E+02,              !- Property Value 20
    9.2843E+02,              !- Property Value 21
    9.4462E+02,              !- Property Value 22
    9.6165E+02,              !- Property Value 23
    9.7961E+02,              !- Property Value 24
    9.9863E+02,              !- Property Value 25
    1.0188E+03,              !- Property Value 26
    1.0404E+03,              !- Property Value 27
    1.0634E+03,              !- Property Value 28
    1.0882E+03,              !- Property Value 29
    1.1151E+03,              !- Property Value 30
    1.1442E+03,              !- Property Value 31
    1.1762E+03,              !- Property Value 32
    1.2114E+03,              !- Property Value 33
    1.2506E+03,              !- Property Value 34
    1.2946E+03,              !- Property Value 35
    1.3445E+03,              !- Property Value 36
    1.4018E+03,              !- Property Value 37
    1.4685E+03,              !- Property Value 38
    1.5475E+03,              !- Property Value 39
    1.6428E+03,              !- Property Value 40
    1.7607E+03,              !- Property Value 41
    1.9107E+03,              !- Property Value 42
    2.1090E+03,              !- Property Value 43
    2.3841E+03,              !- Property Value 44
    2.7930E+03,              !- Property Value 45
    3.4666E+03,              !- Property Value 46
    4.7895E+03,              !- Property Value 47
    8.5999E+03,              !- Property Value 48
    1.6847E+05;              !- Property Value 49
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    2.5001E+04,              !- Property Value 1
    3.0169E+04,              !- Property Value 2
    3.6169E+04,              !- Property Value 3
    4.3096E+04,              !- Property Value 4
    5.1050E+04,              !- Property Value 5
    6.0136E+04,              !- Property Value 6
    7.0466E+04,              !- Property Value 7
    8.2154E+04,              !- Property Value 8
    9.5324E+04,              !- Property Value 9
    1.1010E+05,              !- Property Value 10
    1.2661E+05,              !- Property Value 11
    1.4500E+05,              !- Property Value 12
    1.6540E+05,              !- Property Value 13
    1.8796E+05,              !- Property Value 14
    2.1283E+05,              !- Property Value 15
    2.4016E+05,              !- Property Value 16
    2.7010E+05,              !- Property Value 17
    3.0283E+05,              !- Property Value 18
    3.3849E+05,              !- Property Value 19
    3.7727E+05,              !- Property Value 20
    4.1933E+05,              !- Property Value 21
    4.6485E+05,              !- Property Value 22
    5.1400E+05,              !- Property Value 23
    5.6698E+05,              !- Property Value 24
    6.2397E+05,              !- Property Value 25
    6.8516E+05,              !- Property Value 26
    7.5074E+05,              !- Property Value 27
    8.2091E+05,              !- Property Value 28
    8.9589E+05,              !- Property Value 29
    9.7588E+05,              !- Property Value 30
    1.0611E+06,              !- Property Value 31
    1.1517E+06,              !- Property Value 32
    1.2481E+06,              !- Property Value 33
    1.3503E+06,              !- Property Value 34
    1.4587E+06,              !- Property Value 35
    1.5735E+06,              !- Property Value 36
    1.6950E+06,              !- Property Value 37
    1.8235E+06,              !- Property Value 38
    1.9592E+06,              !- Property Value 39
    2.1025E+06,              !- Property Value 40
    2.2538E+06,              !- Property Value 41
    2.4134E+06,              !- Property Value 42
    2.5818E+06,              !- Property Value 43
    2.7594E+06,              !- Property Value 44
    2.9469E+06,              !- Property Value 45
    3.1451E+06,              !- Property Value 46
    3.3548E+06,              !- Property Value 47
    3.5779E+06;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.0816E+05,              !- Property Value 1
    1.1178E+05,              !- Property Value 2
    1.1542E+05,              !- Property Value 3
    1.1906E+05,              !- Property Value 4
    1.2272E+05,              !- Property Value 5
    1.2639E+05,              !- Property Value 6
    1.3007E+05,              !- Property Value 7
    1.3377E+05,              !- Property Value 8
    1.3748E+05,              !- Property Value 9
    1.4121E+05,              !- Property Value 10
    1.4496E+05,              !- Property Value 11
    1.4873E+05,              !- Property Value 12
    1.5252E+05,              !- Property Value 13
    1.5633E+05,              !- Property Value 14
    1.6017E+05,              !- Property Value 15
    1.6402E+05,              !- Property Value 16
    1.6790E+05,              !- Property Value 17
    1.7181E+05,              !- Property Value 18
    1.7575E+05,              !- Property Value 19
    1.7971E+05,              !- Property Value 20
    1.8370E+05,              !- Property Value 21
    1.8773E+05,              !- Property Value 22
    1.9178E+05,              !- Property Value 23
    1.9587E+05,              !- Property Value 24
    2.0000E+05,              !- Property Value 25
    2.0416E+05,              !- Property Value 26
    2.0837E+05,              !- Property Value 27
    2.1262E+05,              !- Property Value 28
    2.1691E+05,              !- Property Value 29
    2.2125E+05,              !- Property Value 30
    2.2565E+05,              !- Property Value 31
    2.3010E+05,              !- Property Value 32
    2.3461E+05,              !- Property Value 33
    2.3918E+05,              !- Property Value 34
    2.4383E+05,              !- Property Value 35
    2.4856E+05,              !- Property Value 36
    2.5338E+05,              !- Property Value 37
    2.5829E+05,              !- Property Value 38
    2.6331E+05,              !- Property Value 39
    2.6847E+05,              !- Property Value 40
    2.7377E+05,              !- Property Value 41
    2.7924E+05,              !- Property Value 42
    2.8494E+05,              !- Property Value 43
    2.9091E+05,              !- Property Value 44
    2.9726E+05,              !- Property Value 45
    3.0416E+05,              !- Property Value 46
    3.1203E+05,              !- Property Value 47
    3.2251E+05;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    3.2059E+05,              !- Property Value 1
    3.2241E+05,              !- Property Value 2
    3.2423E+05,              !- Property Value 3
    3.2606E+05,              !- Property Value 4
    3.2788E+05,              !- Property Value 5
    3.2971E+05,              !- Property Value 6
    3.3153E+05,              !- Property Value 7
    3.3334E+05,              !- Property Value 8
    3.3515E+05,              !- Property Value 9
    3.3695E+05,              !- Property Value 10
    3.3875E+05,              !- Property Value 11
    3.4053E+05,              !- Property Value 12
    3.4231E+05,              !- Property Value 13
    3.4407E+05,              !- Property Value 14
    3.4581E+05,              !- Property Value 15
    3.4754E+05,              !- Property Value 16
    3.4925E+05,              !- Property Value 17
    3.5095E+05,              !- Property Value 18
    3.5262E+05,              !- Property Value 19
    3.5426E+05,              !- Property Value 20
    3.5588E+05,              !- Property Value 21
    3.5748E+05,              !- Property Value 22
    3.5904E+05,              !- Property Value 23
    3.6057E+05,              !- Property Value 24
    3.6206E+05,              !- Property Value 25
    3.6351E+05,              !- Property Value 26
    3.6492E+05,              !- Property Value 27
    3.6629E+05,              !- Property Value 28
    3.6760E+05,              !- Property Value 29
    3.6886E+05,              !- Property Value 30
    3.7006E+05,              !- Property Value 31
    3.7119E+05,              !- Property Value 32
    3.7225E+05,              !- Property Value 33
    3.7322E+05,              !- Property Value 34
    3.7411E+05,              !- Property Value 35
    3.7489E+05,              !- Property Value 36
    3.7556E+05,              !- Property Value 37
    3.7609E+05,              !- Property Value 38
    3.7648E+05,              !- Property Value 39
    3.7668E+05,              !- Property Value 40
    3.7667E+05,              !- Property Value 41
    3.7640E+05,              !- Property Value 42
    3.7581E+05,              !- Property Value 43
    3.7480E+05,              !- Property Value 44
    3.7320E+05,              !- Property Value 45
    3.7074E+05,              !- Property Value 46
    3.6678E+05,              !- Property Value 47
    3.5902E+05;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.3934E+03,              !- Property Value 1
    1.3845E+03,              !- Property Value 2
    1.3756E+03,              !- Property Value 3
    1.3665E+03,              !- Property Value 4
    1.3575E+03,              !- Property Value 5
    1.3484E+03,              !- Property Value 6
    1.3393E+03,              !- Property Value 7
    1.3300E+03,              !- Property Value 8
    1.3207E+03,              !- Property Value 9
    1.3114E+03,              !- Property Value 10
    1.3019E+03,              !- Property Value 11
    1.2924E+03,              !- Property Value 12
    1.2827E+03,              !- Property Value 13
    1.2730E+03,              !- Property Value 14
    1.2631E+03,              !- Property Value 15
    1.2532E+03,              !- Property Value 16
    1.2431E+03,              !- Property Value 17
    1.2328E+03,              !- Property Value 18
    1.2224E+03,              !- Property Value 19
    1.2119E+03,              !- Property Value 20
    1.2011E+03,              !- Property Value 21
    1.1902E+03,              !- Property Value 22
    1.1791E+03,              !- Property Value 23
    1.1678E+03,              !- Property Value 24
    1.1563E+03,              !- Property Value 25
    1.1445E+03,              !- Property Value 26
    1.1324E+03,              !- Property Value 27
    1.1200E+03,              !- Property Value 28
    1.1073E+03,              !- Property Value 29
    1.0943E+03,              !- Property Value 30
    1.0809E+03,              !- Property Value 31
    1.0670E+03,              !- Property Value 32
    1.0527E+03,              !- Property Value 33
    1.0379E+03,              !- Property Value 34
    1.0225E+03,              !- Property Value 35
    1.0065E+03,              !- Property Value 36
    9.8970E+02,              !- Property Value 37
    9.7207E+02,              !- Property Value 38
    9.5347E+02,              !- Property Value 39
    9.3372E+02,              !- Property Value 40
    9.1261E+02,              !- Property Value 41
    8.8984E+02,              !- Property Value 42
    8.6498E+02,              !- Property Value 43
    8.3742E+02,              !- Property Value 44
    8.0612E+02,              !- Property Value 45
    7.6915E+02,              !- Property Value 46
    7.2211E+02,              !- Property Value 47
    6.4788E+02;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.5068E+00,              !- Property Value 1
    1.7961E+00,              !- Property Value 2
    2.1280E+00,              !- Property Value 3
    2.5068E+00,              !- Property Value 4
    2.9373E+00,              !- Property Value 5
    3.4241E+00,              !- Property Value 6
    3.9725E+00,              !- Property Value 7
    4.5877E+00,              !- Property Value 8
    5.2753E+00,              !- Property Value 9
    6.0415E+00,              !- Property Value 10
    6.8922E+00,              !- Property Value 11
    7.8343E+00,              !- Property Value 12
    8.8746E+00,              !- Property Value 13
    1.0020E+01,              !- Property Value 14
    1.1280E+01,              !- Property Value 15
    1.2660E+01,              !- Property Value 16
    1.4172E+01,              !- Property Value 17
    1.5823E+01,              !- Property Value 18
    1.7623E+01,              !- Property Value 19
    1.9585E+01,              !- Property Value 20
    2.1718E+01,              !- Property Value 21
    2.4037E+01,              !- Property Value 22
    2.6553E+01,              !- Property Value 23
    2.9284E+01,              !- Property Value 24
    3.2243E+01,              !- Property Value 25
    3.5451E+01,              !- Property Value 26
    3.8926E+01,              !- Property Value 27
    4.2691E+01,              !- Property Value 28
    4.6771E+01,              !- Property Value 29
    5.1194E+01,              !- Property Value 30
    5.5993E+01,              !- Property Value 31
    6.1202E+01,              !- Property Value 32
    6.6867E+01,              !- Property Value 33
    7.3034E+01,              !- Property Value 34
    7.9765E+01,              !- Property Value 35
    8.7127E+01,              !- Property Value 36
    9.5207E+01,              !- Property Value 37
    1.0411E+02,              !- Property Value 38
    1.1396E+02,              !- Property Value 39
    1.2494E+02,              !- Property Value 40
    1.3726E+02,              !- Property Value 41
    1.5123E+02,              !- Property Value 42
    1.6727E+02,              !- Property Value 43
    1.8605E+02,              !- Property Value 44
    2.0863E+02,              !- Property Value 45
    2.3698E+02,              !- Property Value 46
    2.7557E+02,              !- Property Value 47
    3.4101E+02;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.2074E+03,              !- Property Value 1
    1.2094E+03,              !- Property Value 2
    1.2122E+03,              !- Property Value 3
    1.2155E+03,              !- Property Value 4
    1.2194E+03,              !- Property Value 5
    1.2237E+03,              !- Property Value 6
    1.2285E+03,              !- Property Value 7
    1.2336E+03,              !- Property Value 8
    1.2391E+03,              !- Property Value 9
    1.2450E+03,              !- Property Value 10
    1.2512E+03,              !- Property Value 11
    1.2577E+03,              !- Property Value 12
    1.2646E+03,              !- Property Value 13
    1.2718E+03,              !- Property Value 14
    1.2794E+03,              !- Property Value 15
    1.2873E+03,              !- Property Value 16
    1.2957E+03,              !- Property Value 17
    1.3044E+03,              !- Property Value 18
    1.3136E+03,              !- Property Value 19
    1.3233E+03,              !- Property Value 20
    1.3335E+03,              !- Property Value 21
    1.3443E+03,              !- Property Value 22
    1.3558E+03,              !- Property Value 23
    1.3679E+03,              !- Property Value 24
    1.3809E+03,              !- Property Value 25
    1.3947E+03,              !- Property Value 26
    1.4095E+03,              !- Property Value 27
    1.4255E+03,              !- Property Value 28
    1.4428E+03,              !- Property Value 29
    1.4615E+03,              !- Property Value 30
    1.4820E+03,              !- Property Value 31
    1.5045E+03,              !- Property Value 32
    1.5294E+03,              !- Property Value 33
    1.5571E+03,              !- Property Value 34
    1.5883E+03,              !- Property Value 35
    1.6236E+03,              !- Property Value 36
    1.6642E+03,              !- Property Value 37
    1.7114E+03,              !- Property Value 38
    1.7673E+03,              !- Property Value 39
    1.8346E+03,              !- Property Value 40
    1.9179E+03,              !- Property Value 41
    2.0241E+03,              !- Property Value 42
    2.1654E+03,              !- Property Value 43
    2.3650E+03,              !- Property Value 44
    2.6728E+03,              !- Property Value 45
    3.2209E+03,              !- Property Value 46
    4.5109E+03,              !- Property Value 47
    1.1483E+04;              !- Property Value 48
FluidProperties:Saturated,
    R507A,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    6.9902E+02,              !- Property Value 1
    7.0802E+02,              !- Property Value 2
    7.1714E+02,              !- Property Value 3
    7.2639E+02,              !- Property Value 4
    7.3577E+02,              !- Property Value 5
    7.4532E+02,              !- Property Value 6
    7.5504E+02,              !- Property Value 7
    7.6496E+02,              !- Property Value 8
    7.7511E+02,              !- Property Value 9
    7.8550E+02,              !- Property Value 10
    7.9616E+02,              !- Property Value 11
    8.0713E+02,              !- Property Value 12
    8.1844E+02,              !- Property Value 13
    8.3011E+02,              !- Property Value 14
    8.4219E+02,              !- Property Value 15
    8.5472E+02,              !- Property Value 16
    8.6774E+02,              !- Property Value 17
    8.8131E+02,              !- Property Value 18
    8.9546E+02,              !- Property Value 19
    9.1027E+02,              !- Property Value 20
    9.2581E+02,              !- Property Value 21
    9.4214E+02,              !- Property Value 22
    9.5937E+02,              !- Property Value 23
    9.7759E+02,              !- Property Value 24
    9.9693E+02,              !- Property Value 25
    1.0175E+03,              !- Property Value 26
    1.0396E+03,              !- Property Value 27
    1.0632E+03,              !- Property Value 28
    1.0887E+03,              !- Property Value 29
    1.1165E+03,              !- Property Value 30
    1.1467E+03,              !- Property Value 31
    1.1800E+03,              !- Property Value 32
    1.2168E+03,              !- Property Value 33
    1.2580E+03,              !- Property Value 34
    1.3045E+03,              !- Property Value 35
    1.3575E+03,              !- Property Value 36
    1.4189E+03,              !- Property Value 37
    1.4910E+03,              !- Property Value 38
    1.5772E+03,              !- Property Value 39
    1.6825E+03,              !- Property Value 40
    1.8148E+03,              !- Property Value 41
    1.9864E+03,              !- Property Value 42
    2.2193E+03,              !- Property Value 43
    2.5543E+03,              !- Property Value 44
    3.0796E+03,              !- Property Value 45
    4.0242E+03,              !- Property Value 46
    6.2254E+03,              !- Property Value 47
    1.7103E+04;              !- Property Value 48
!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Pressure {Pa}
    3.2400E+05,              !- Property Value 1
    3.2822E+05,              !- Property Value 2
    3.3250E+05,              !- Property Value 3
    3.3683E+05,              !- Property Value 4
    3.4121E+05,              !- Property Value 5
    3.4343E+05,              !- Property Value 6
    3.4566E+05,              !- Property Value 7
    3.4791E+05,              !- Property Value 8
    3.5017E+05,              !- Property Value 9
    3.5244E+05,              !- Property Value 10
    3.5473E+05,              !- Property Value 11
    3.5704E+05,              !- Property Value 12
    3.5937E+05,              !- Property Value 13
    3.6171E+05,              !- Property Value 14
    3.6406E+05,              !- Property Value 15
    3.6643E+05,              !- Property Value 16
    3.6882E+05,              !- Property Value 17
    3.7123E+05,              !- Property Value 18
    3.7365E+05,              !- Property Value 19
    3.7609E+05,              !- Property Value 20
    3.7854E+05,              !- Property Value 21
    3.8101E+05,              !- Property Value 22
    3.8350E+05,              !- Property Value 23
    3.8600E+05,              !- Property Value 24
    3.8852E+05,              !- Property Value 25
    3.9106E+05,              !- Property Value 26
    3.9361E+05,              !- Property Value 27
    3.9618E+05,              !- Property Value 28
    3.9876E+05,              !- Property Value 29
    4.0136E+05,              !- Property Value 30
    4.0398E+05,              !- Property Value 31
    4.0661E+05,              !- Property Value 32
    4.0926E+05,              !- Property Value 33
    4.1192E+05,              !- Property Value 34
    4.1460E+05,              !- Property Value 35
    4.1730E+05,              !- Property Value 36
    4.2001E+05,              !- Property Value 37
    4.2274E+05,              !- Property Value 38
    4.2548E+05,              !- Property Value 39
    4.2824E+05,              !- Property Value 40
    4.3102E+05,              !- Property Value 41
    4.3381E+05,              !- Property Value 42
    4.3661E+05,              !- Property Value 43
    4.3943E+05,              !- Property Value 44
    4.4227E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Pressure {Pa}
    1.3625E+00,              !- Property Value 1
    1.3201E+00,              !- Property Value 2
    1.2805E+00,              !- Property Value 3
    1.2435E+00,              !- Property Value 4
    1.2088E+00,              !- Property Value 5
    1.1922E+00,              !- Property Value 6
    1.1760E+00,              !- Property Value 7
    1.1604E+00,              !- Property Value 8
    1.1452E+00,              !- Property Value 9
    1.1303E+00,              !- Property Value 10
    1.1159E+00,              !- Property Value 11
    1.1019E+00,              !- Property Value 12
    1.0883E+00,              !- Property Value 13
    1.0750E+00,              !- Property Value 14
    1.0620E+00,              !- Property Value 15
    1.0493E+00,              !- Property Value 16
    1.0370E+00,              !- Property Value 17
    1.0249E+00,              !- Property Value 18
    1.0132E+00,              !- Property Value 19
    1.0017E+00,              !- Property Value 20
    9.9049E-01,              !- Property Value 21
    9.7953E-01,              !- Property Value 22
    9.6881E-01,              !- Property Value 23
    9.5834E-01,              !- Property Value 24
    9.4809E-01,              !- Property Value 25
    9.3806E-01,              !- Property Value 26
    9.2825E-01,              !- Property Value 27
    9.1865E-01,              !- Property Value 28
    9.0924E-01,              !- Property Value 29
    9.0003E-01,              !- Property Value 30
    8.9101E-01,              !- Property Value 31
    8.8217E-01,              !- Property Value 32
    8.7351E-01,              !- Property Value 33
    8.6502E-01,              !- Property Value 34
    8.5669E-01,              !- Property Value 35
    8.4853E-01,              !- Property Value 36
    8.4052E-01,              !- Property Value 37
    8.3266E-01,              !- Property Value 38
    8.2495E-01,              !- Property Value 39
    8.1738E-01,              !- Property Value 40
    8.0996E-01,              !- Property Value 41
    8.0266E-01,              !- Property Value 42
    7.9550E-01,              !- Property Value 43
    7.8847E-01,              !- Property Value 44
    7.8156E-01;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.3412E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    3.2767E+05,              !- Property Value 2
    3.3200E+05,              !- Property Value 3
    3.3638E+05,              !- Property Value 4
    3.4081E+05,              !- Property Value 5
    3.4305E+05,              !- Property Value 6
    3.4530E+05,              !- Property Value 7
    3.4756E+05,              !- Property Value 8
    3.4984E+05,              !- Property Value 9
    3.5213E+05,              !- Property Value 10
    3.5443E+05,              !- Property Value 11
    3.5675E+05,              !- Property Value 12
    3.5909E+05,              !- Property Value 13
    3.6144E+05,              !- Property Value 14
    3.6381E+05,              !- Property Value 15
    3.6619E+05,              !- Property Value 16
    3.6859E+05,              !- Property Value 17
    3.7100E+05,              !- Property Value 18
    3.7343E+05,              !- Property Value 19
    3.7588E+05,              !- Property Value 20
    3.7834E+05,              !- Property Value 21
    3.8081E+05,              !- Property Value 22
    3.8331E+05,              !- Property Value 23
    3.8582E+05,              !- Property Value 24
    3.8834E+05,              !- Property Value 25
    3.9088E+05,              !- Property Value 26
    3.9344E+05,              !- Property Value 27
    3.9601E+05,              !- Property Value 28
    3.9860E+05,              !- Property Value 29
    4.0121E+05,              !- Property Value 30
    4.0383E+05,              !- Property Value 31
    4.0646E+05,              !- Property Value 32
    4.0912E+05,              !- Property Value 33
    4.1178E+05,              !- Property Value 34
    4.1447E+05,              !- Property Value 35
    4.1717E+05,              !- Property Value 36
    4.1988E+05,              !- Property Value 37
    4.2262E+05,              !- Property Value 38
    4.2536E+05,              !- Property Value 39
    4.2812E+05,              !- Property Value 40
    4.3090E+05,              !- Property Value 41
    4.3369E+05,              !- Property Value 42
    4.3650E+05,              !- Property Value 43
    4.3933E+05,              !- Property Value 44
    4.4216E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.3412E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    1.9379E+00,              !- Property Value 2
    1.8782E+00,              !- Property Value 3
    1.8226E+00,              !- Property Value 4
    1.7705E+00,              !- Property Value 5
    1.7457E+00,              !- Property Value 6
    1.7217E+00,              !- Property Value 7
    1.6984E+00,              !- Property Value 8
    1.6757E+00,              !- Property Value 9
    1.6537E+00,              !- Property Value 10
    1.6323E+00,              !- Property Value 11
    1.6115E+00,              !- Property Value 12
    1.5913E+00,              !- Property Value 13
    1.5716E+00,              !- Property Value 14
    1.5524E+00,              !- Property Value 15
    1.5337E+00,              !- Property Value 16
    1.5155E+00,              !- Property Value 17
    1.4977E+00,              !- Property Value 18
    1.4803E+00,              !- Property Value 19
    1.4634E+00,              !- Property Value 20
    1.4469E+00,              !- Property Value 21
    1.4307E+00,              !- Property Value 22
    1.4149E+00,              !- Property Value 23
    1.3995E+00,              !- Property Value 24
    1.3844E+00,              !- Property Value 25
    1.3697E+00,              !- Property Value 26
    1.3553E+00,              !- Property Value 27
    1.3411E+00,              !- Property Value 28
    1.3273E+00,              !- Property Value 29
    1.3138E+00,              !- Property Value 30
    1.3006E+00,              !- Property Value 31
    1.2876E+00,              !- Property Value 32
    1.2749E+00,              !- Property Value 33
    1.2624E+00,              !- Property Value 34
    1.2502E+00,              !- Property Value 35
    1.2382E+00,              !- Property Value 36
    1.2265E+00,              !- Property Value 37
    1.2150E+00,              !- Property Value 38
    1.2037E+00,              !- Property Value 39
    1.1926E+00,              !- Property Value 40
    1.1817E+00,              !- Property Value 41
    1.1710E+00,              !- Property Value 42
    1.1605E+00,              !- Property Value 43
    1.1502E+00,              !- Property Value 44
    1.1401E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.7457E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    3.3134E+05,              !- Property Value 3
    3.3579E+05,              !- Property Value 4
    3.4027E+05,              !- Property Value 5
    3.4254E+05,              !- Property Value 6
    3.4481E+05,              !- Property Value 7
    3.4709E+05,              !- Property Value 8
    3.4939E+05,              !- Property Value 9
    3.5170E+05,              !- Property Value 10
    3.5403E+05,              !- Property Value 11
    3.5636E+05,              !- Property Value 12
    3.5872E+05,              !- Property Value 13
    3.6108E+05,              !- Property Value 14
    3.6346E+05,              !- Property Value 15
    3.6586E+05,              !- Property Value 16
    3.6827E+05,              !- Property Value 17
    3.7069E+05,              !- Property Value 18
    3.7314E+05,              !- Property Value 19
    3.7559E+05,              !- Property Value 20
    3.7806E+05,              !- Property Value 21
    3.8055E+05,              !- Property Value 22
    3.8305E+05,              !- Property Value 23
    3.8557E+05,              !- Property Value 24
    3.8810E+05,              !- Property Value 25
    3.9065E+05,              !- Property Value 26
    3.9321E+05,              !- Property Value 27
    3.9579E+05,              !- Property Value 28
    3.9839E+05,              !- Property Value 29
    4.0100E+05,              !- Property Value 30
    4.0363E+05,              !- Property Value 31
    4.0627E+05,              !- Property Value 32
    4.0893E+05,              !- Property Value 33
    4.1160E+05,              !- Property Value 34
    4.1429E+05,              !- Property Value 35
    4.1699E+05,              !- Property Value 36
    4.1971E+05,              !- Property Value 37
    4.2245E+05,              !- Property Value 38
    4.2520E+05,              !- Property Value 39
    4.2796E+05,              !- Property Value 40
    4.3075E+05,              !- Property Value 41
    4.3354E+05,              !- Property Value 42
    4.3635E+05,              !- Property Value 43
    4.3918E+05,              !- Property Value 44
    4.4202E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.7457E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    2.6912E+00,              !- Property Value 3
    2.6090E+00,              !- Property Value 4
    2.5324E+00,              !- Property Value 5
    2.4960E+00,              !- Property Value 6
    2.4607E+00,              !- Property Value 7
    2.4266E+00,              !- Property Value 8
    2.3935E+00,              !- Property Value 9
    2.3614E+00,              !- Property Value 10
    2.3303E+00,              !- Property Value 11
    2.3000E+00,              !- Property Value 12
    2.2706E+00,              !- Property Value 13
    2.2420E+00,              !- Property Value 14
    2.2142E+00,              !- Property Value 15
    2.1871E+00,              !- Property Value 16
    2.1608E+00,              !- Property Value 17
    2.1350E+00,              !- Property Value 18
    2.1100E+00,              !- Property Value 19
    2.0855E+00,              !- Property Value 20
    2.0617E+00,              !- Property Value 21
    2.0384E+00,              !- Property Value 22
    2.0157E+00,              !- Property Value 23
    1.9935E+00,              !- Property Value 24
    1.9718E+00,              !- Property Value 25
    1.9506E+00,              !- Property Value 26
    1.9299E+00,              !- Property Value 27
    1.9096E+00,              !- Property Value 28
    1.8897E+00,              !- Property Value 29
    1.8703E+00,              !- Property Value 30
    1.8513E+00,              !- Property Value 31
    1.8327E+00,              !- Property Value 32
    1.8145E+00,              !- Property Value 33
    1.7966E+00,              !- Property Value 34
    1.7791E+00,              !- Property Value 35
    1.7620E+00,              !- Property Value 36
    1.7452E+00,              !- Property Value 37
    1.7287E+00,              !- Property Value 38
    1.7125E+00,              !- Property Value 39
    1.6966E+00,              !- Property Value 40
    1.6811E+00,              !- Property Value 41
    1.6658E+00,              !- Property Value 42
    1.6508E+00,              !- Property Value 43
    1.6361E+00,              !- Property Value 44
    1.6216E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5870E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    3.3501E+05,              !- Property Value 4
    3.3957E+05,              !- Property Value 5
    3.4186E+05,              !- Property Value 6
    3.4417E+05,              !- Property Value 7
    3.4648E+05,              !- Property Value 8
    3.4881E+05,              !- Property Value 9
    3.5114E+05,              !- Property Value 10
    3.5349E+05,              !- Property Value 11
    3.5585E+05,              !- Property Value 12
    3.5823E+05,              !- Property Value 13
    3.6061E+05,              !- Property Value 14
    3.6301E+05,              !- Property Value 15
    3.6542E+05,              !- Property Value 16
    3.6785E+05,              !- Property Value 17
    3.7029E+05,              !- Property Value 18
    3.7275E+05,              !- Property Value 19
    3.7522E+05,              !- Property Value 20
    3.7770E+05,              !- Property Value 21
    3.8020E+05,              !- Property Value 22
    3.8271E+05,              !- Property Value 23
    3.8524E+05,              !- Property Value 24
    3.8778E+05,              !- Property Value 25
    3.9034E+05,              !- Property Value 26
    3.9292E+05,              !- Property Value 27
    3.9550E+05,              !- Property Value 28
    3.9811E+05,              !- Property Value 29
    4.0073E+05,              !- Property Value 30
    4.0336E+05,              !- Property Value 31
    4.0601E+05,              !- Property Value 32
    4.0868E+05,              !- Property Value 33
    4.1136E+05,              !- Property Value 34
    4.1405E+05,              !- Property Value 35
    4.1676E+05,              !- Property Value 36
    4.1949E+05,              !- Property Value 37
    4.2223E+05,              !- Property Value 38
    4.2498E+05,              !- Property Value 39
    4.2775E+05,              !- Property Value 40
    4.3054E+05,              !- Property Value 41
    4.3334E+05,              !- Property Value 42
    4.3616E+05,              !- Property Value 43
    4.3899E+05,              !- Property Value 44
    4.4183E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5870E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    3.6591E+00,              !- Property Value 4
    3.5476E+00,              !- Property Value 5
    3.4949E+00,              !- Property Value 6
    3.4439E+00,              !- Property Value 7
    3.3947E+00,              !- Property Value 8
    3.3471E+00,              !- Property Value 9
    3.3010E+00,              !- Property Value 10
    3.2563E+00,              !- Property Value 11
    3.2130E+00,              !- Property Value 12
    3.1709E+00,              !- Property Value 13
    3.1301E+00,              !- Property Value 14
    3.0904E+00,              !- Property Value 15
    3.0519E+00,              !- Property Value 16
    3.0144E+00,              !- Property Value 17
    2.9779E+00,              !- Property Value 18
    2.9423E+00,              !- Property Value 19
    2.9076E+00,              !- Property Value 20
    2.8739E+00,              !- Property Value 21
    2.8409E+00,              !- Property Value 22
    2.8088E+00,              !- Property Value 23
    2.7774E+00,              !- Property Value 24
    2.7468E+00,              !- Property Value 25
    2.7169E+00,              !- Property Value 26
    2.6877E+00,              !- Property Value 27
    2.6591E+00,              !- Property Value 28
    2.6311E+00,              !- Property Value 29
    2.6038E+00,              !- Property Value 30
    2.5771E+00,              !- Property Value 31
    2.5509E+00,              !- Property Value 32
    2.5253E+00,              !- Property Value 33
    2.5002E+00,              !- Property Value 34
    2.4756E+00,              !- Property Value 35
    2.4516E+00,              !- Property Value 36
    2.4280E+00,              !- Property Value 37
    2.4048E+00,              !- Property Value 38
    2.3822E+00,              !- Property Value 39
    2.3599E+00,              !- Property Value 40
    2.3381E+00,              !- Property Value 41
    2.3167E+00,              !- Property Value 42
    2.2957E+00,              !- Property Value 43
    2.2751E+00,              !- Property Value 44
    2.2549E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.9542E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    3.3866E+05,              !- Property Value 5
    3.4099E+05,              !- Property Value 6
    3.4334E+05,              !- Property Value 7
    3.4569E+05,              !- Property Value 8
    3.4805E+05,              !- Property Value 9
    3.5042E+05,              !- Property Value 10
    3.5280E+05,              !- Property Value 11
    3.5519E+05,              !- Property Value 12
    3.5759E+05,              !- Property Value 13
    3.6000E+05,              !- Property Value 14
    3.6243E+05,              !- Property Value 15
    3.6486E+05,              !- Property Value 16
    3.6731E+05,              !- Property Value 17
    3.6977E+05,              !- Property Value 18
    3.7224E+05,              !- Property Value 19
    3.7473E+05,              !- Property Value 20
    3.7723E+05,              !- Property Value 21
    3.7975E+05,              !- Property Value 22
    3.8228E+05,              !- Property Value 23
    3.8482E+05,              !- Property Value 24
    3.8737E+05,              !- Property Value 25
    3.8995E+05,              !- Property Value 26
    3.9253E+05,              !- Property Value 27
    3.9513E+05,              !- Property Value 28
    3.9775E+05,              !- Property Value 29
    4.0038E+05,              !- Property Value 30
    4.0302E+05,              !- Property Value 31
    4.0568E+05,              !- Property Value 32
    4.0835E+05,              !- Property Value 33
    4.1104E+05,              !- Property Value 34
    4.1374E+05,              !- Property Value 35
    4.1646E+05,              !- Property Value 36
    4.1920E+05,              !- Property Value 37
    4.2194E+05,              !- Property Value 38
    4.2471E+05,              !- Property Value 39
    4.2748E+05,              !- Property Value 40
    4.3028E+05,              !- Property Value 41
    4.3308E+05,              !- Property Value 42
    4.3590E+05,              !- Property Value 43
    4.3874E+05,              !- Property Value 44
    4.4159E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.9542E+04,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    4.8817E+00,              !- Property Value 5
    4.8059E+00,              !- Property Value 6
    4.7329E+00,              !- Property Value 7
    4.6625E+00,              !- Property Value 8
    4.5947E+00,              !- Property Value 9
    4.5291E+00,              !- Property Value 10
    4.4657E+00,              !- Property Value 11
    4.4044E+00,              !- Property Value 12
    4.3450E+00,              !- Property Value 13
    4.2875E+00,              !- Property Value 14
    4.2317E+00,              !- Property Value 15
    4.1775E+00,              !- Property Value 16
    4.1249E+00,              !- Property Value 17
    4.0737E+00,              !- Property Value 18
    4.0240E+00,              !- Property Value 19
    3.9756E+00,              !- Property Value 20
    3.9284E+00,              !- Property Value 21
    3.8825E+00,              !- Property Value 22
    3.8378E+00,              !- Property Value 23
    3.7942E+00,              !- Property Value 24
    3.7516E+00,              !- Property Value 25
    3.7101E+00,              !- Property Value 26
    3.6695E+00,              !- Property Value 27
    3.6299E+00,              !- Property Value 28
    3.5912E+00,              !- Property Value 29
    3.5534E+00,              !- Property Value 30
    3.5164E+00,              !- Property Value 31
    3.4802E+00,              !- Property Value 32
    3.4449E+00,              !- Property Value 33
    3.4102E+00,              !- Property Value 34
    3.3763E+00,              !- Property Value 35
    3.3431E+00,              !- Property Value 36
    3.3106E+00,              !- Property Value 37
    3.2787E+00,              !- Property Value 38
    3.2475E+00,              !- Property Value 39
    3.2169E+00,              !- Property Value 40
    3.1869E+00,              !- Property Value 41
    3.1574E+00,              !- Property Value 42
    3.1286E+00,              !- Property Value 43
    3.1002E+00,              !- Property Value 44
    3.0724E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0365E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    3.4047E+05,              !- Property Value 6
    3.4284E+05,              !- Property Value 7
    3.4522E+05,              !- Property Value 8
    3.4760E+05,              !- Property Value 9
    3.4999E+05,              !- Property Value 10
    3.5238E+05,              !- Property Value 11
    3.5479E+05,              !- Property Value 12
    3.5721E+05,              !- Property Value 13
    3.5964E+05,              !- Property Value 14
    3.6207E+05,              !- Property Value 15
    3.6452E+05,              !- Property Value 16
    3.6698E+05,              !- Property Value 17
    3.6946E+05,              !- Property Value 18
    3.7194E+05,              !- Property Value 19
    3.7444E+05,              !- Property Value 20
    3.7695E+05,              !- Property Value 21
    3.7948E+05,              !- Property Value 22
    3.8201E+05,              !- Property Value 23
    3.8456E+05,              !- Property Value 24
    3.8713E+05,              !- Property Value 25
    3.8971E+05,              !- Property Value 26
    3.9230E+05,              !- Property Value 27
    3.9491E+05,              !- Property Value 28
    3.9753E+05,              !- Property Value 29
    4.0016E+05,              !- Property Value 30
    4.0281E+05,              !- Property Value 31
    4.0548E+05,              !- Property Value 32
    4.0816E+05,              !- Property Value 33
    4.1085E+05,              !- Property Value 34
    4.1356E+05,              !- Property Value 35
    4.1628E+05,              !- Property Value 36
    4.1902E+05,              !- Property Value 37
    4.2177E+05,              !- Property Value 38
    4.2454E+05,              !- Property Value 39
    4.2732E+05,              !- Property Value 40
    4.3012E+05,              !- Property Value 41
    4.3293E+05,              !- Property Value 42
    4.3575E+05,              !- Property Value 43
    4.3859E+05,              !- Property Value 44
    4.4145E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0365E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    5.6022E+00,              !- Property Value 6
    5.5150E+00,              !- Property Value 7
    5.4311E+00,              !- Property Value 8
    5.3502E+00,              !- Property Value 9
    5.2723E+00,              !- Property Value 10
    5.1970E+00,              !- Property Value 11
    5.1243E+00,              !- Property Value 12
    5.0540E+00,              !- Property Value 13
    4.9859E+00,              !- Property Value 14
    4.9199E+00,              !- Property Value 15
    4.8560E+00,              !- Property Value 16
    4.7939E+00,              !- Property Value 17
    4.7336E+00,              !- Property Value 18
    4.6750E+00,              !- Property Value 19
    4.6180E+00,              !- Property Value 20
    4.5626E+00,              !- Property Value 21
    4.5087E+00,              !- Property Value 22
    4.4561E+00,              !- Property Value 23
    4.4049E+00,              !- Property Value 24
    4.3550E+00,              !- Property Value 25
    4.3063E+00,              !- Property Value 26
    4.2588E+00,              !- Property Value 27
    4.2124E+00,              !- Property Value 28
    4.1671E+00,              !- Property Value 29
    4.1229E+00,              !- Property Value 30
    4.0796E+00,              !- Property Value 31
    4.0373E+00,              !- Property Value 32
    3.9960E+00,              !- Property Value 33
    3.9555E+00,              !- Property Value 34
    3.9159E+00,              !- Property Value 35
    3.8772E+00,              !- Property Value 36
    3.8392E+00,              !- Property Value 37
    3.8020E+00,              !- Property Value 38
    3.7656E+00,              !- Property Value 39
    3.7299E+00,              !- Property Value 40
    3.6949E+00,              !- Property Value 41
    3.6606E+00,              !- Property Value 42
    3.6269E+00,              !- Property Value 43
    3.5939E+00,              !- Property Value 44
    3.5615E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1945E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    3.4228E+05,              !- Property Value 7
    3.4468E+05,              !- Property Value 8
    3.4709E+05,              !- Property Value 9
    3.4950E+05,              !- Property Value 10
    3.5192E+05,              !- Property Value 11
    3.5434E+05,              !- Property Value 12
    3.5678E+05,              !- Property Value 13
    3.5922E+05,              !- Property Value 14
    3.6168E+05,              !- Property Value 15
    3.6414E+05,              !- Property Value 16
    3.6662E+05,              !- Property Value 17
    3.6911E+05,              !- Property Value 18
    3.7160E+05,              !- Property Value 19
    3.7411E+05,              !- Property Value 20
    3.7664E+05,              !- Property Value 21
    3.7917E+05,              !- Property Value 22
    3.8172E+05,              !- Property Value 23
    3.8428E+05,              !- Property Value 24
    3.8685E+05,              !- Property Value 25
    3.8944E+05,              !- Property Value 26
    3.9204E+05,              !- Property Value 27
    3.9466E+05,              !- Property Value 28
    3.9729E+05,              !- Property Value 29
    3.9993E+05,              !- Property Value 30
    4.0258E+05,              !- Property Value 31
    4.0526E+05,              !- Property Value 32
    4.0794E+05,              !- Property Value 33
    4.1064E+05,              !- Property Value 34
    4.1335E+05,              !- Property Value 35
    4.1608E+05,              !- Property Value 36
    4.1882E+05,              !- Property Value 37
    4.2158E+05,              !- Property Value 38
    4.2435E+05,              !- Property Value 39
    4.2714E+05,              !- Property Value 40
    4.2994E+05,              !- Property Value 41
    4.3275E+05,              !- Property Value 42
    4.3558E+05,              !- Property Value 43
    4.3843E+05,              !- Property Value 44
    4.4129E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1945E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    6.4038E+00,              !- Property Value 7
    6.3038E+00,              !- Property Value 8
    6.2076E+00,              !- Property Value 9
    6.1150E+00,              !- Property Value 10
    6.0257E+00,              !- Property Value 11
    5.9396E+00,              !- Property Value 12
    5.8564E+00,              !- Property Value 13
    5.7760E+00,              !- Property Value 14
    5.6981E+00,              !- Property Value 15
    5.6227E+00,              !- Property Value 16
    5.5497E+00,              !- Property Value 17
    5.4788E+00,              !- Property Value 18
    5.4099E+00,              !- Property Value 19
    5.3431E+00,              !- Property Value 20
    5.2781E+00,              !- Property Value 21
    5.2148E+00,              !- Property Value 22
    5.1533E+00,              !- Property Value 23
    5.0934E+00,              !- Property Value 24
    5.0350E+00,              !- Property Value 25
    4.9781E+00,              !- Property Value 26
    4.9226E+00,              !- Property Value 27
    4.8684E+00,              !- Property Value 28
    4.8155E+00,              !- Property Value 29
    4.7639E+00,              !- Property Value 30
    4.7135E+00,              !- Property Value 31
    4.6642E+00,              !- Property Value 32
    4.6160E+00,              !- Property Value 33
    4.5689E+00,              !- Property Value 34
    4.5228E+00,              !- Property Value 35
    4.4777E+00,              !- Property Value 36
    4.4335E+00,              !- Property Value 37
    4.3903E+00,              !- Property Value 38
    4.3479E+00,              !- Property Value 39
    4.3064E+00,              !- Property Value 40
    4.2658E+00,              !- Property Value 41
    4.2259E+00,              !- Property Value 42
    4.1868E+00,              !- Property Value 43
    4.1485E+00,              !- Property Value 44
    4.1109E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3706E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    3.4408E+05,              !- Property Value 8
    3.4651E+05,              !- Property Value 9
    3.4895E+05,              !- Property Value 10
    3.5139E+05,              !- Property Value 11
    3.5384E+05,              !- Property Value 12
    3.5630E+05,              !- Property Value 13
    3.5876E+05,              !- Property Value 14
    3.6123E+05,              !- Property Value 15
    3.6372E+05,              !- Property Value 16
    3.6621E+05,              !- Property Value 17
    3.6871E+05,              !- Property Value 18
    3.7122E+05,              !- Property Value 19
    3.7375E+05,              !- Property Value 20
    3.7628E+05,              !- Property Value 21
    3.7883E+05,              !- Property Value 22
    3.8139E+05,              !- Property Value 23
    3.8396E+05,              !- Property Value 24
    3.8654E+05,              !- Property Value 25
    3.8914E+05,              !- Property Value 26
    3.9175E+05,              !- Property Value 27
    3.9438E+05,              !- Property Value 28
    3.9701E+05,              !- Property Value 29
    3.9966E+05,              !- Property Value 30
    4.0233E+05,              !- Property Value 31
    4.0501E+05,              !- Property Value 32
    4.0770E+05,              !- Property Value 33
    4.1040E+05,              !- Property Value 34
    4.1312E+05,              !- Property Value 35
    4.1586E+05,              !- Property Value 36
    4.1861E+05,              !- Property Value 37
    4.2137E+05,              !- Property Value 38
    4.2415E+05,              !- Property Value 39
    4.2694E+05,              !- Property Value 40
    4.2974E+05,              !- Property Value 41
    4.3256E+05,              !- Property Value 42
    4.3539E+05,              !- Property Value 43
    4.3824E+05,              !- Property Value 44
    4.4110E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3706E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    7.2920E+00,              !- Property Value 8
    7.1776E+00,              !- Property Value 9
    7.0676E+00,              !- Property Value 10
    6.9618E+00,              !- Property Value 11
    6.8599E+00,              !- Property Value 12
    6.7616E+00,              !- Property Value 13
    6.6667E+00,              !- Property Value 14
    6.5750E+00,              !- Property Value 15
    6.4863E+00,              !- Property Value 16
    6.4004E+00,              !- Property Value 17
    6.3171E+00,              !- Property Value 18
    6.2364E+00,              !- Property Value 19
    6.1581E+00,              !- Property Value 20
    6.0820E+00,              !- Property Value 21
    6.0081E+00,              !- Property Value 22
    5.9362E+00,              !- Property Value 23
    5.8662E+00,              !- Property Value 24
    5.7981E+00,              !- Property Value 25
    5.7317E+00,              !- Property Value 26
    5.6671E+00,              !- Property Value 27
    5.6040E+00,              !- Property Value 28
    5.5425E+00,              !- Property Value 29
    5.4824E+00,              !- Property Value 30
    5.4238E+00,              !- Property Value 31
    5.3665E+00,              !- Property Value 32
    5.3106E+00,              !- Property Value 33
    5.2559E+00,              !- Property Value 34
    5.2024E+00,              !- Property Value 35
    5.1501E+00,              !- Property Value 36
    5.0988E+00,              !- Property Value 37
    5.0487E+00,              !- Property Value 38
    4.9997E+00,              !- Property Value 39
    4.9516E+00,              !- Property Value 40
    4.9045E+00,              !- Property Value 41
    4.8584E+00,              !- Property Value 42
    4.8131E+00,              !- Property Value 43
    4.7688E+00,              !- Property Value 44
    4.7253E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5664E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    3.4587E+05,              !- Property Value 9
    3.4833E+05,              !- Property Value 10
    3.5080E+05,              !- Property Value 11
    3.5328E+05,              !- Property Value 12
    3.5576E+05,              !- Property Value 13
    3.5824E+05,              !- Property Value 14
    3.6074E+05,              !- Property Value 15
    3.6324E+05,              !- Property Value 16
    3.6575E+05,              !- Property Value 17
    3.6827E+05,              !- Property Value 18
    3.7080E+05,              !- Property Value 19
    3.7334E+05,              !- Property Value 20
    3.7589E+05,              !- Property Value 21
    3.7845E+05,              !- Property Value 22
    3.8102E+05,              !- Property Value 23
    3.8360E+05,              !- Property Value 24
    3.8620E+05,              !- Property Value 25
    3.8881E+05,              !- Property Value 26
    3.9143E+05,              !- Property Value 27
    3.9406E+05,              !- Property Value 28
    3.9671E+05,              !- Property Value 29
    3.9937E+05,              !- Property Value 30
    4.0204E+05,              !- Property Value 31
    4.0473E+05,              !- Property Value 32
    4.0743E+05,              !- Property Value 33
    4.1014E+05,              !- Property Value 34
    4.1287E+05,              !- Property Value 35
    4.1561E+05,              !- Property Value 36
    4.1836E+05,              !- Property Value 37
    4.2113E+05,              !- Property Value 38
    4.2391E+05,              !- Property Value 39
    4.2671E+05,              !- Property Value 40
    4.2952E+05,              !- Property Value 41
    4.3234E+05,              !- Property Value 42
    4.3518E+05,              !- Property Value 43
    4.3804E+05,              !- Property Value 44
    4.4090E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5664E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    8.2746E+00,              !- Property Value 9
    8.1440E+00,              !- Property Value 10
    8.0185E+00,              !- Property Value 11
    7.8979E+00,              !- Property Value 12
    7.7818E+00,              !- Property Value 13
    7.6699E+00,              !- Property Value 14
    7.5620E+00,              !- Property Value 15
    7.4577E+00,              !- Property Value 16
    7.3569E+00,              !- Property Value 17
    7.2593E+00,              !- Property Value 18
    7.1647E+00,              !- Property Value 19
    7.0731E+00,              !- Property Value 20
    6.9842E+00,              !- Property Value 21
    6.8979E+00,              !- Property Value 22
    6.8140E+00,              !- Property Value 23
    6.7325E+00,              !- Property Value 24
    6.6532E+00,              !- Property Value 25
    6.5760E+00,              !- Property Value 26
    6.5008E+00,              !- Property Value 27
    6.4275E+00,              !- Property Value 28
    6.3561E+00,              !- Property Value 29
    6.2864E+00,              !- Property Value 30
    6.2184E+00,              !- Property Value 31
    6.1521E+00,              !- Property Value 32
    6.0872E+00,              !- Property Value 33
    6.0239E+00,              !- Property Value 34
    5.9620E+00,              !- Property Value 35
    5.9015E+00,              !- Property Value 36
    5.8423E+00,              !- Property Value 37
    5.7843E+00,              !- Property Value 38
    5.7276E+00,              !- Property Value 39
    5.6721E+00,              !- Property Value 40
    5.6177E+00,              !- Property Value 41
    5.5645E+00,              !- Property Value 42
    5.5123E+00,              !- Property Value 43
    5.4611E+00,              !- Property Value 44
    5.4110E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7831E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    3.4764E+05,              !- Property Value 10
    3.5014E+05,              !- Property Value 11
    3.5264E+05,              !- Property Value 12
    3.5515E+05,              !- Property Value 13
    3.5766E+05,              !- Property Value 14
    3.6018E+05,              !- Property Value 15
    3.6270E+05,              !- Property Value 16
    3.6523E+05,              !- Property Value 17
    3.6777E+05,              !- Property Value 18
    3.7032E+05,              !- Property Value 19
    3.7288E+05,              !- Property Value 20
    3.7544E+05,              !- Property Value 21
    3.7802E+05,              !- Property Value 22
    3.8061E+05,              !- Property Value 23
    3.8321E+05,              !- Property Value 24
    3.8581E+05,              !- Property Value 25
    3.8843E+05,              !- Property Value 26
    3.9107E+05,              !- Property Value 27
    3.9371E+05,              !- Property Value 28
    3.9637E+05,              !- Property Value 29
    3.9904E+05,              !- Property Value 30
    4.0172E+05,              !- Property Value 31
    4.0442E+05,              !- Property Value 32
    4.0712E+05,              !- Property Value 33
    4.0985E+05,              !- Property Value 34
    4.1258E+05,              !- Property Value 35
    4.1533E+05,              !- Property Value 36
    4.1809E+05,              !- Property Value 37
    4.2087E+05,              !- Property Value 38
    4.2365E+05,              !- Property Value 39
    4.2646E+05,              !- Property Value 40
    4.2927E+05,              !- Property Value 41
    4.3210E+05,              !- Property Value 42
    4.3495E+05,              !- Property Value 43
    4.3781E+05,              !- Property Value 44
    4.4068E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7831E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    9.3575E+00,              !- Property Value 10
    9.2086E+00,              !- Property Value 11
    9.0659E+00,              !- Property Value 12
    8.9287E+00,              !- Property Value 13
    8.7968E+00,              !- Property Value 14
    8.6697E+00,              !- Property Value 15
    8.5472E+00,              !- Property Value 16
    8.4289E+00,              !- Property Value 17
    8.3146E+00,              !- Property Value 18
    8.2040E+00,              !- Property Value 19
    8.0969E+00,              !- Property Value 20
    7.9932E+00,              !- Property Value 21
    7.8926E+00,              !- Property Value 22
    7.7949E+00,              !- Property Value 23
    7.7001E+00,              !- Property Value 24
    7.6079E+00,              !- Property Value 25
    7.5182E+00,              !- Property Value 26
    7.4310E+00,              !- Property Value 27
    7.3461E+00,              !- Property Value 28
    7.2633E+00,              !- Property Value 29
    7.1826E+00,              !- Property Value 30
    7.1040E+00,              !- Property Value 31
    7.0272E+00,              !- Property Value 32
    6.9523E+00,              !- Property Value 33
    6.8792E+00,              !- Property Value 34
    6.8077E+00,              !- Property Value 35
    6.7378E+00,              !- Property Value 36
    6.6696E+00,              !- Property Value 37
    6.6028E+00,              !- Property Value 38
    6.5375E+00,              !- Property Value 39
    6.4735E+00,              !- Property Value 40
    6.4109E+00,              !- Property Value 41
    6.3496E+00,              !- Property Value 42
    6.2896E+00,              !- Property Value 43
    6.2307E+00,              !- Property Value 44
    6.1731E+00;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0223E+05,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    3.4940E+05,              !- Property Value 11
    3.5194E+05,              !- Property Value 12
    3.5447E+05,              !- Property Value 13
    3.5701E+05,              !- Property Value 14
    3.5956E+05,              !- Property Value 15
    3.6211E+05,              !- Property Value 16
    3.6466E+05,              !- Property Value 17
    3.6722E+05,              !- Property Value 18
    3.6979E+05,              !- Property Value 19
    3.7237E+05,              !- Property Value 20
    3.7495E+05,              !- Property Value 21
    3.7755E+05,              !- Property Value 22
    3.8015E+05,              !- Property Value 23
    3.8276E+05,              !- Property Value 24
    3.8539E+05,              !- Property Value 25
    3.8802E+05,              !- Property Value 26
    3.9067E+05,              !- Property Value 27
    3.9332E+05,              !- Property Value 28
    3.9599E+05,              !- Property Value 29
    3.9867E+05,              !- Property Value 30
    4.0137E+05,              !- Property Value 31
    4.0407E+05,              !- Property Value 32
    4.0679E+05,              !- Property Value 33
    4.0952E+05,              !- Property Value 34
    4.1226E+05,              !- Property Value 35
    4.1502E+05,              !- Property Value 36
    4.1779E+05,              !- Property Value 37
    4.2057E+05,              !- Property Value 38
    4.2337E+05,              !- Property Value 39
    4.2618E+05,              !- Property Value 40
    4.2900E+05,              !- Property Value 41
    4.3184E+05,              !- Property Value 42
    4.3469E+05,              !- Property Value 43
    4.3755E+05,              !- Property Value 44
    4.4043E+05;              !- Property Value 45
FluidProperties:Superheated,
    R404a,                   !- Fluid Name
