! From counter.inc created by EP-Launch when running groups of files
! Output files                          SchoolRelocatable_T24-1978-1997-V2_6_Los Angeles
! Run description                       T24-1978-1997-V2: 6: Los Angeles
! Parent Run
! Run Flag                              True
! Weather                               USA_CA_722950_LOS-ANGELES-INTL_TMY_2000-2020K.epw
! Default equipment values. May be overridden by later values.
! End of default equipment values.
     ! Case                                            T24-1978-1997-V2
     ! City                                            Los Angeles
     ! Includes
!-Generator IDFEditor 1.55
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,
    25.1;                    !- Version Identifier
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    SchoolRelocatable,             !- Name
    0,                       !- North Axis {deg}
    ,                        !- Terrain
    0.5,                     !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========
Timestep,
    4;                       !- Number of Timesteps per Hour
!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========
LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
OutputControl:Table:Style,
    HTML,                    !- Column Separator
    InchPound;               !- Unit Conversion
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========
OutputControl:ReportingTolerances,
    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Cooling Coil Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Heating Coil Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Fan Air Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Economizer Status,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    BaseAirSys6-1 Outside Air Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    Sports_and_recreation_Locker_Room Damper Outlet,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========
Output:Meter,
    NaturalGas:Facility,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter,
    ElectricityNet:Facility, !- Key Name
    Hourly;                  !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========
Output:Meter:MeterFileOnly,
    ComplianceLtg:InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:Coal,            !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:DistrictCooling, !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:DistrictHeating, !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:NaturalGas,      !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    DistrictCooling:Facility,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    DistrictHeatingWater:Facility,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:Coal,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:DistrictHeatingWater,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:Coal,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:Coal,               !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:DistrictCooling,    !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:DistrictHeating,    !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:Electricity,        !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:NaturalGas,         !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    General:Fans:Electricity,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:Coal,            !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:DistrictCooling, !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:DistrictHeatingWater,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:NaturalGas,      !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:Coal,       !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:Electricity,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:NaturalGas, !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:Coal,      !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:NaturalGas,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:Coal,         !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:NaturalGas,   !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:Coal,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:Coal,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Internal Transport:InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    NaturalGas:Facility,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    NonComplianceLtg:InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Process:ExteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Process:ExteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Process:InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Process:InteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:Coal,              !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:DistrictCooling,   !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:DistrictHeating,   !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:Electricity,       !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:NaturalGas,        !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Receptacle:ExteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Receptacle:ExteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Receptacle:InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Receptacle:InteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrig:ExteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrig:InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:Coal,      !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:NaturalGas,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Reg Ltg:ExteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:Coal,       !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:Electricity,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:NaturalGas, !- Key Name
    Hourly;                  !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========
Output:SQLite,
    SimpleAndTabular;        !- Option Type
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
Material,
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    1.22016793979183,        !- Conductivity {W/m-K}
    1.28147706991681,        !- Density {kg/m3}
    1004.832,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_MetalFramed_NonRes Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0095758,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_MetalBuilding_NonRes Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_MassLight_NonRes Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Gypsum Board - 1/2 in.,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.158656446866265,       !- Conductivity {W/m-K}
    640.738534958406,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Gypsum Board - 5/8 in.,  !- Name
    MediumRough,             !- Roughness
    0.016002,                !- Thickness {m}
    0.158656446866265,       !- Conductivity {W/m-K}
    640.738534958406,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Metal Standing Seam - 1/16 in.,  !- Name
    Smooth,                  !- Roughness
    0.0015875,               !- Thickness {m}
    15.3629707,              !- Conductivity {W/m-K}
    7820.53418843482,        !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance
Material,
    Stucco - 7/8 in.,        !- Name
    MediumRough,             !- Roughness
    0.022352,                !- Thickness {m}
    0.700947539880412,       !- Conductivity {W/m-K}
    1855.09824333832,        !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Concrete - 140 lb/ft3 - 4 in.,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.95140333633374,        !- Conductivity {W/m-K}
    2239.06081041215,        !- Density {kg/m3}
    921.096,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Concrete - 140 lb/ft3 - 8 in.,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95140333633374,        !- Conductivity {W/m-K}
    2239.06081041215,        !- Density {kg/m3}
    921.096,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Carpet - 3/4 in.,        !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.0455183217255675,      !- Conductivity {W/m-K}
    288.332340731282,        !- Density {kg/m3}
    1381.644,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Metal Deck - 1/16 in.,   !- Name
    MediumRough,             !- Roughness
    0.0015875,               !- Thickness {m}
    45.3452482589303,        !- Conductivity {W/m-K}
    7820.53418843482,        !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Acoustic Tile - 3/4 in., !- Name
    MediumRough,             !- Roughness
    0.01905,                 !- Thickness {m}
    0.0576334643901672,      !- Conductivity {W/m-K}
    288.332340731282,        !- Density {kg/m3}
    795.492,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    ExtWall_MetalFramed_Res Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Asphalt Shingle,         !- Name
    VeryRough,               !- Roughness
    0.0032000000008,         !- Thickness {m}
    0.039999999942,          !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260.000001952,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Plywood - 5/8 in,        !- Name
    Smooth,                  !- Roughness
    0.016002,                !- Thickness {m}
    0.1154400023042,         !- Conductivity {W/m-K}
    480.553900493368,        !- Density {kg/m3}
    1884.059999048,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_WoodFramed_NonRes Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710214,         !- Conductivity {W/m-K}
    16.0184633497789,        !- Density {kg/m3}
    1130.435998592,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Built-up roofing,        !- Name
    Rough,                   !- Roughness
    0.0002413,               !- Thickness {m}
    0.023072,                !- Conductivity {W/m-K}
    17940.6676491318,        !- Density {kg/m3}
    6108640.00000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_WoodFramingAndOther_GuestRooms Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_WoodFramingAndOther_Res Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_WoodFramingAndOther_NonRes Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Metal Deck - 1/32 in.,   !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Metal wall surface,      !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_MetalBuilding_NonRes Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0483362,  !- Thickness {m}
    0.0230187710214,         !- Conductivity {W/m-K}
    16.0184633497789,        !- Density {kg/m3}
    1130.435998592,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_MetalBuilding_SemiHeated Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710214,         !- Conductivity {W/m-K}
    16.0184633497789,        !- Density {kg/m3}
    1130.435998592,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    ExtWall_MetalFramed_GuestRooms Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Basement_Wall_ConcreteGrout Material,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.315104,                !- Conductivity {W/m-K}
    1858.14057794579,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Basement_Wall_ConcreteGrout Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.0230187710214,         !- Conductivity {W/m-K}
    16.0184633497789,        !- Density {kg/m3}
    1130.435998592,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Air - Wood Wall Framing 2*6 - 16 in. OC,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    0.0339,                  !- Conductivity {W/m-K}
    50.775,                  !- Density {kg/m3}
    1205.61,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    InsulatedCeiling Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0635,                  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_Concrete4in_Insulated Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_Concrete8in_Insulated Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    FlatRoof_Concrete8in_Insulated Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_MassLight_Res Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation,              !- Name
    Smooth,                  !- Roughness
    0.08636,                 !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_WoodFramed_Res Insulation,  !- Name
    Smooth,                  !- Roughness
    0.001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    IntFloor_Insulated Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0635,                  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.149999999974,          !- Thickness {m}
    0.1199999999702,         !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210.000001144,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExposedFloor Insulation, !- Name
    Smooth,                  !- Roughness
    0.0635,                  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    AtticFloor Insulation,   !- Name
    Smooth,                  !- Roughness
    0.001,      !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
Material:NoMass,
    ExtOpaqueDoorU070 Material,  !- Name
    MediumSmooth,            !- Roughness
    0.101893286975538,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    ExtOpaqueDoorU145 Material,  !- Name
    MediumSmooth,            !- Roughness
    2.126434e-03,            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.568097400844748,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Swinging Door Material,  !- Name
    MediumSmooth,            !- Roughness
    0.101893286975538,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
WindowMaterial:SimpleGlazingSystem,
    FixedWindow_NonRes Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    FixedWindow_Clerestory Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    Skylight Material,       !- Name
    0.00001,       !- U-Factor {W/m2-K}
    0.00001,         !- Solar Heat Gain Coefficient
    0.49;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    Wall Opening Material,   !- Name
    1.93060953597858,        !- U-Factor {W/m2-K}
    0.22,                    !- Solar Heat Gain Coefficient
    0.999;                   !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    OperableWindow_NonRes Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    FixedAndOperableWindow_Res Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    FixedWindow_GuestRooms Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,!- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    FixedWindow_Res Material,!- Name
    0.00001,!- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    FixedWindow_NonRes,      !- Name
    FixedWindow_NonRes Material;  !- Outside Layer
Construction,
    FixedWindow_Clerestory,  !- Name
    FixedWindow_Clerestory Material;  !- Outside Layer
Construction,
    IntWall_MetalFramed,     !- Name
    Gypsum Board - 5/8 in.,  !- Outside Layer
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 2
    Gypsum Board - 5/8 in.;  !- Layer 3
Construction,
    ExtWall_MetalFramed_NonRes,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_MetalFramed_NonRes Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    Skylight,                !- Name
    Skylight Material;       !- Outside Layer
Construction,
    ExtWall_MassLight_NonRes,!- Name
    Stucco - 7/8 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 8 in.,  !- Layer 2
    ExtWall_MassLight_NonRes Insulation,  !- Layer 3
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 4
    Gypsum Board - 5/8 in.;  !- Layer 5
Construction,
    ExtWall_Concrete4in_NoInsulation,  !- Name
    Concrete - 140 lb/ft3 - 4 in.;  !- Outside Layer
Construction,
    FlatRoof_Concrete8in,    !- Name
    Concrete - 140 lb/ft3 - 8 in.;  !- Outside Layer
Construction,
    IntWall_Concrete4in,     !- Name
    Concrete - 140 lb/ft3 - 4 in.;  !- Outside Layer
Construction,
    Wall Opening,            !- Name
    Wall Opening Material;   !- Outside Layer
Construction,
    ExtOpaqueDoorU070,       !- Name
    ExtOpaqueDoorU070 Material;  !- Outside Layer
Construction,
    ExtOpaqueDoorU145,       !- Name
    ExtOpaqueDoorU145 Material;  !- Outside Layer
Construction,
    IntFloor,                !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3
Construction,
    IntFloor_Plenum,         !- Name
    Acoustic Tile - 3/4 in.; !- Outside Layer
Construction,
    FixedWindow_Res,         !- Name
    FixedWindow_Res Material;!- Outside Layer
Construction,
    ExtWall_MetalFramed_Res, !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_MetalFramed_Res Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    OperableWindow_NonRes,   !- Name
    OperableWindow_NonRes Material;  !- Outside Layer
Construction,
    FixedAndOperableWindow_Res,  !- Name
    FixedAndOperableWindow_Res Material;  !- Outside Layer
Construction,
    FixedWindow_GuestRooms,  !- Name
    FixedWindow_GuestRooms Material;  !- Outside Layer
Construction,
    ExtWall_WoodFramed_NonRes,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_WoodFramed_NonRes Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    FlatRoof_WoodFramingAndOther_GuestRooms,  !- Name
    Built-up roofing,        !- Outside Layer
    Metal Standing Seam - 1/16 in.,  !- Layer 2
    FlatRoof_WoodFramingAndOther_GuestRooms Insulation,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    FlatRoof_WoodFramingAndOther_NonRes,  !- Name
    Built-up roofing,        !- Outside Layer
    Metal Standing Seam - 1/16 in.,  !- Layer 2
    FlatRoof_WoodFramingAndOther_NonRes Insulation,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    FlatRoof_WoodFramingAndOther_Res,  !- Name
    Built-up roofing,        !- Outside Layer
    Metal Standing Seam - 1/16 in.,  !- Layer 2
    FlatRoof_WoodFramingAndOther_Res Insulation,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    TiltedRoof_Attic,        !- Name
    Asphalt Shingle,         !- Outside Layer
    Plywood - 5/8 in;        !- Layer 2
Construction,
    IntFloor Reversed,       !- Name
    Carpet - 3/4 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 2
    Metal Deck - 1/16 in.;   !- Layer 3
Construction,
    FlatRoof_MetalBuilding_SemiHeated,  !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    FlatRoof_MetalBuilding_SemiHeated Insulation;  !- Layer 2
Construction,
    FlatRoof_MetalBuilding_NonRes,  !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    FlatRoof_MetalBuilding_NonRes Insulation;  !- Layer 2
Construction,
    ExtWall_MetalFramed_GuestRooms,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_MetalFramed_GuestRooms Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    FlatRoof_Concrete8in_Insulated,  !- Name
    Concrete - 140 lb/ft3 - 8 in.,  !- Outside Layer
    FlatRoof_Concrete8in_Insulated Insulation;  !- Layer 2
Construction,
    InsulatedCeiling,        !- Name
    InsulatedCeiling Insulation,  !- Outside Layer
    Gypsum Board - 5/8 in.;  !- Layer 2
Construction,
    IntWall_WoodFramed,      !- Name
    Gypsum Board - 5/8 in.,  !- Outside Layer
    Air - Wood Wall Framing 2*6 - 16 in. OC,  !- Layer 2
    Gypsum Board - 5/8 in.;  !- Layer 3
Construction,
    ExtWall_MassLight_Res,   !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 8 in.,  !- Layer 2
    ExtWall_MassLight_Res Insulation,  !- Layer 3
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 4
    Gypsum Board - 5/8 in.;  !- Layer 5
Construction,
    ExtWall_Concrete4in_Insulated,  !- Name
    Concrete - 140 lb/ft3 - 4 in.,  !- Outside Layer
    ExtWall_Concrete4in_Insulated Insulation;  !- Layer 2
Construction,
    ExtWall_MetalBuilding_NonRes,  !- Name
    Metal Standing Seam - 1/16 in.,  !- Outside Layer
    ExtWall_MetalBuilding_NonRes Insulation;  !- Layer 2
Construction,
    ExtWall_WoodFramed_Res,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_WoodFramed_Res Insulation,  !- Layer 2
    Air - Wood Wall Framing 2*6 - 16 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    IntFloor_Insulated,      !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    IntFloor_Insulated Insulation,  !- Layer 2
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 3
    Carpet - 3/4 in.;        !- Layer 4
Construction,
    IntFloor_Insulated Reversed,  !- Name
    Carpet - 3/4 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 2
    IntFloor_Insulated Insulation,  !- Layer 3
    Metal Deck - 1/16 in.;   !- Layer 4
Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
Construction,
    OtherFloorU039,          !- Name
    Insulation,              !- Outside Layer
    Plywood - 5/8 in,        !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3
Construction,
    OtherFloorU071,          !- Name
    Insulation,              !- Outside Layer
    Plywood - 5/8 in,        !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3
Construction,
    AtticFloor,              !- Name
    Gypsum Board - 5/8 in.,  !- Outside Layer
    AtticFloor Insulation;   !- Layer 2
Construction,
    AtticFloor Reversed,     !- Name
    AtticFloor Insulation,   !- Outside Layer
    Gypsum Board - 5/8 in.;  !- Layer 2
Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer
Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer
Construction,
    ExposedFloor,            !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    ExposedFloor Insulation, !- Layer 2
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 3
    Carpet - 3/4 in.;        !- Layer 4
Construction,
    ExposedFloor Reversed,   !- Name
    Carpet - 3/4 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 2
    ExposedFloor Insulation, !- Layer 3
    Metal Deck - 1/16 in.;   !- Layer 4
Construction,
    Swinging Door,           !- Name
    Swinging Door Material;  !- Outside Layer
!-Generator IDFEditor 1.55
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
ScheduleTypeLimits,
    On Off Limits,           !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type
ScheduleTypeLimits,
    Activity Level,          !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type
ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type
ScheduleTypeLimits,
    Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========
Schedule:Day:Hourly,
    AllOnHVACAvailDay,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24
Schedule:Day:Hourly,
    OnDay,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24
Schedule:Day:Hourly,
    OffDay,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    WaterHeaterAmbientTempDaily,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20,                      !- Hour 1
    20,                      !- Hour 2
    20,                      !- Hour 3
    20,                      !- Hour 4
    20,                      !- Hour 5
    20,                      !- Hour 6
    20,                      !- Hour 7
    20,                      !- Hour 8
    20,                      !- Hour 9
    20,                      !- Hour 10
    20,                      !- Hour 11
    20,                      !- Hour 12
    20,                      !- Hour 13
    20,                      !- Hour 14
    20,                      !- Hour 15
    20,                      !- Hour 16
    20,                      !- Hour 17
    20,                      !- Hour 18
    20,                      !- Hour 19
    20,                      !- Hour 20
    20,                      !- Hour 21
    20,                      !- Hour 22
    20,                      !- Hour 23
    20;                      !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    BaseHWSystemTempDaily,   !- Name
    Temperature,             !- Schedule Type Limits Name
    71.1,                    !- Hour 1
    71.1,                    !- Hour 2
    71.1,                    !- Hour 3
    71.1,                    !- Hour 4
    71.1,                    !- Hour 5
    71.1,                    !- Hour 6
    71.1,                    !- Hour 7
    71.1,                    !- Hour 8
    71.1,                    !- Hour 9
    71.1,                    !- Hour 10
    71.1,                    !- Hour 11
    71.1,                    !- Hour 12
    71.1,                    !- Hour 13
    71.1,                    !- Hour 14
    71.1,                    !- Hour 15
    71.1,                    !- Hour 16
    71.1,                    !- Hour 17
    71.1,                    !- Hour 18
    71.1,                    !- Hour 19
    71.1,                    !- Hour 20
    71.1,                    !- Hour 21
    71.1,                    !- Hour 22
    71.1,                    !- Hour 23
    71.1;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    SHWSystemSetpointTemp130Daily,  !- Name
    Temperature,             !- Schedule Type Limits Name
    54.4,                    !- Hour 1
    54.4,                    !- Hour 2
    54.4,                    !- Hour 3
    54.4,                    !- Hour 4
    54.4,                    !- Hour 5
    54.4,                    !- Hour 6
    54.4,                    !- Hour 7
    54.4,                    !- Hour 8
    54.4,                    !- Hour 9
    54.4,                    !- Hour 10
    54.4,                    !- Hour 11
    54.4,                    !- Hour 12
    54.4,                    !- Hour 13
    54.4,                    !- Hour 14
    54.4,                    !- Hour 15
    54.4,                    !- Hour 16
    54.4,                    !- Hour 17
    54.4,                    !- Hour 18
    54.4,                    !- Hour 19
    54.4,                    !- Hour 20
    54.4,                    !- Hour 21
    54.4,                    !- Hour 22
    54.4,                    !- Hour 23
    54.4;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    SHWSystemSetpointTemp135Daily,  !- Name
    Temperature,             !- Schedule Type Limits Name
    57.2,                    !- Hour 1
    57.2,                    !- Hour 2
    57.2,                    !- Hour 3
    57.2,                    !- Hour 4
    57.2,                    !- Hour 5
    57.2,                    !- Hour 6
    57.2,                    !- Hour 7
    57.2,                    !- Hour 8
    57.2,                    !- Hour 9
    57.2,                    !- Hour 10
    57.2,                    !- Hour 11
    57.2,                    !- Hour 12
    57.2,                    !- Hour 13
    57.2,                    !- Hour 14
    57.2,                    !- Hour 15
    57.2,                    !- Hour 16
    57.2,                    !- Hour 17
    57.2,                    !- Hour 18
    57.2,                    !- Hour 19
    57.2,                    !- Hour 20
    57.2,                    !- Hour 21
    57.2,                    !- Hour 22
    57.2,                    !- Hour 23
    57.2;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    TargetSHWTemp130Daily,   !- Name
    Temperature,             !- Schedule Type Limits Name
    54.4,                    !- Hour 1
    54.4,                    !- Hour 2
    54.4,                    !- Hour 3
    54.4,                    !- Hour 4
    54.4,                    !- Hour 5
    54.4,                    !- Hour 6
    54.4,                    !- Hour 7
    54.4,                    !- Hour 8
    54.4,                    !- Hour 9
    54.4,                    !- Hour 10
    54.4,                    !- Hour 11
    54.4,                    !- Hour 12
    54.4,                    !- Hour 13
    54.4,                    !- Hour 14
    54.4,                    !- Hour 15
    54.4,                    !- Hour 16
    54.4,                    !- Hour 17
    54.4,                    !- Hour 18
    54.4,                    !- Hour 19
    54.4,                    !- Hour 20
    54.4,                    !- Hour 21
    54.4,                    !- Hour 22
    54.4,                    !- Hour 23
    54.4;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    BaseCHWSystemTempDaily,  !- Name
    Temperature,             !- Schedule Type Limits Name
    6.7,                     !- Hour 1
    6.7,                     !- Hour 2
    6.7,                     !- Hour 3
    6.7,                     !- Hour 4
    6.7,                     !- Hour 5
    6.7,                     !- Hour 6
    6.7,                     !- Hour 7
    6.7,                     !- Hour 8
    6.7,                     !- Hour 9
    6.7,                     !- Hour 10
    6.7,                     !- Hour 11
    6.7,                     !- Hour 12
    6.7,                     !- Hour 13
    6.7,                     !- Hour 14
    6.7,                     !- Hour 15
    6.7,                     !- Hour 16
    6.7,                     !- Hour 17
    6.7,                     !- Hour 18
    6.7,                     !- Hour 19
    6.7,                     !- Hour 20
    6.7,                     !- Hour 21
    6.7,                     !- Hour 22
    6.7,                     !- Hour 23
    6.7;                     !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    BaseCWSystemTempDaily,   !- Name
    Temperature,             !- Schedule Type Limits Name
    21.1,                    !- Hour 1
    21.1,                    !- Hour 2
    21.1,                    !- Hour 3
    21.1,                    !- Hour 4
    21.1,                    !- Hour 5
    21.1,                    !- Hour 6
    21.1,                    !- Hour 7
    21.1,                    !- Hour 8
    21.1,                    !- Hour 9
    21.1,                    !- Hour 10
    21.1,                    !- Hour 11
    21.1,                    !- Hour 12
    21.1,                    !- Hour 13
    21.1,                    !- Hour 14
    21.1,                    !- Hour 15
    21.1,                    !- Hour 16
    21.1,                    !- Hour 17
    21.1,                    !- Hour 18
    21.1,                    !- Hour 19
    21.1,                    !- Hour 20
    21.1,                    !- Hour 21
    21.1,                    !- Hour 22
    21.1,                    !- Hour 23
    21.1;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    BaseHPHWSystemTempDaily, !- Name
    Temperature,             !- Schedule Type Limits Name
    54.4,                    !- Hour 1
    54.4,                    !- Hour 2
    54.4,                    !- Hour 3
    54.4,                    !- Hour 4
    54.4,                    !- Hour 5
    54.4,                    !- Hour 6
    54.4,                    !- Hour 7
    54.4,                    !- Hour 8
    54.4,                    !- Hour 9
    54.4,                    !- Hour 10
    54.4,                    !- Hour 11
    54.4,                    !- Hour 12
    54.4,                    !- Hour 13
    54.4,                    !- Hour 14
    54.4,                    !- Hour 15
    54.4,                    !- Hour 16
    54.4,                    !- Hour 17
    54.4,                    !- Hour 18
    54.4,                    !- Hour 19
    54.4,                    !- Hour 20
    54.4,                    !- Hour 21
    54.4,                    !- Hour 22
    54.4,                    !- Hour 23
    54.4;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    TargetSHWTemp135Daily,   !- Name
    Temperature,             !- Schedule Type Limits Name
    57.2,                    !- Hour 1
    57.2,                    !- Hour 2
    57.2,                    !- Hour 3
    57.2,                    !- Hour 4
    57.2,                    !- Hour 5
    57.2,                    !- Hour 6
    57.2,                    !- Hour 7
    57.2,                    !- Hour 8
    57.2,                    !- Hour 9
    57.2,                    !- Hour 10
    57.2,                    !- Hour 11
    57.2,                    !- Hour 12
    57.2,                    !- Hour 13
    57.2,                    !- Hour 14
    57.2,                    !- Hour 15
    57.2,                    !- Hour 16
    57.2,                    !- Hour 17
    57.2,                    !- Hour 18
    57.2,                    !- Hour 19
    57.2,                    !- Hour 20
    57.2,                    !- Hour 21
    57.2,                    !- Hour 22
    57.2,                    !- Hour 23
    57.2;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyOccupancyWD,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.8,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.8,                     !- Hour 17
    0.8,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.1,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyOccupancySat,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.8,                     !- Hour 22
    0.1,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyOccupancySun,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.2,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyLightsWD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.65,                    !- Hour 10
    0.65,                    !- Hour 11
    0.65,                    !- Hour 12
    0.65,                    !- Hour 13
    0.65,                    !- Hour 14
    0.65,                    !- Hour 15
    0.65,                    !- Hour 16
    0.65,                    !- Hour 17
    0.65,                    !- Hour 18
    0.65,                    !- Hour 19
    0.65,                    !- Hour 20
    0.65,                    !- Hour 21
    0.65,                    !- Hour 22
    0.25,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyLightsSat,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.4,                     !- Hour 12
    0.4,                     !- Hour 13
    0.4,                     !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.4,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyLightsSun,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.55,                    !- Hour 13
    0.55,                    !- Hour 14
    0.55,                    !- Hour 15
    0.55,                    !- Hour 16
    0.55,                    !- Hour 17
    0.55,                    !- Hour 18
    0.55,                    !- Hour 19
    0.55,                    !- Hour 20
    0.55,                    !- Hour 21
    0.55,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyElecEquipmentWD, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.4,                     !- Hour 7
    0.4,                     !- Hour 8
    0.4,                     !- Hour 9
    0.75,                    !- Hour 10
    0.75,                    !- Hour 11
    0.75,                    !- Hour 12
    0.75,                    !- Hour 13
    0.75,                    !- Hour 14
    0.75,                    !- Hour 15
    0.75,                    !- Hour 16
    0.75,                    !- Hour 17
    0.75,                    !- Hour 18
    0.75,                    !- Hour 19
    0.75,                    !- Hour 20
    0.75,                    !- Hour 21
    0.75,                    !- Hour 22
    0.25,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyElecEquipmentSat,!- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyElecEquipmentSun,!- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.65,                    !- Hour 13
    0.65,                    !- Hour 14
    0.65,                    !- Hour 15
    0.65,                    !- Hour 16
    0.65,                    !- Hour 17
    0.65,                    !- Hour 18
    0.65,                    !- Hour 19
    0.65,                    !- Hour 20
    0.65,                    !- Hour 21
    0.65,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.35,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.2,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.65,                    !- Hour 20
    0.3,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.1,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.65,                    !- Hour 20
    0.3,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyGasEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.2,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyGasEquipmentSat, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.2,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyGasEquipmentSun, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.3,                     !- Hour 13
    0.8,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyRefrigerationWD, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyRefrigerationSat,!- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyRefrigerationSun,!- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    AssemblyHVACAvailWD,     !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    0.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    AssemblyHVACAvailSat,    !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    0.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    AssemblyHVACAvailSun,    !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeOccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.95,                    !- Hour 9
    0.95,                    !- Hour 10
    0.95,                    !- Hour 11
    0.95,                    !- Hour 12
    0.5,                     !- Hour 13
    0.95,                    !- Hour 14
    0.95,                    !- Hour 15
    0.95,                    !- Hour 16
    0.95,                    !- Hour 17
    0.3,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeOccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeOccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeLightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.3,                     !- Hour 8
    0.65,                    !- Hour 9
    0.65,                    !- Hour 10
    0.65,                    !- Hour 11
    0.65,                    !- Hour 12
    0.65,                    !- Hour 13
    0.65,                    !- Hour 14
    0.65,                    !- Hour 15
    0.65,                    !- Hour 16
    0.65,                    !- Hour 17
    0.35,                    !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.1,                     !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeLightsSat, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.15,                    !- Hour 13
    0.15,                    !- Hour 14
    0.15,                    !- Hour 15
    0.15,                    !- Hour 16
    0.15,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeLightsSun, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.45,                    !- Hour 1
    0.45,                    !- Hour 2
    0.45,                    !- Hour 3
    0.45,                    !- Hour 4
    0.45,                    !- Hour 5
    0.45,                    !- Hour 6
    0.45,                    !- Hour 7
    0.74,                    !- Hour 8
    0.87,                    !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.7,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.45,                    !- Hour 22
    0.45,                    !- Hour 23
    0.45;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.43,                    !- Hour 1
    0.43,                    !- Hour 2
    0.43,                    !- Hour 3
    0.43,                    !- Hour 4
    0.43,                    !- Hour 5
    0.43,                    !- Hour 6
    0.43,                    !- Hour 7
    0.43,                    !- Hour 8
    0.43,                    !- Hour 9
    0.43,                    !- Hour 10
    0.43,                    !- Hour 11
    0.43,                    !- Hour 12
    0.43,                    !- Hour 13
    0.43,                    !- Hour 14
    0.43,                    !- Hour 15
    0.43,                    !- Hour 16
    0.43,                    !- Hour 17
    0.43,                    !- Hour 18
    0.43,                    !- Hour 19
    0.43,                    !- Hour 20
    0.43,                    !- Hour 21
    0.43,                    !- Hour 22
    0.43,                    !- Hour 23
    0.43;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.43,                    !- Hour 1
    0.43,                    !- Hour 2
    0.43,                    !- Hour 3
    0.43,                    !- Hour 4
    0.43,                    !- Hour 5
    0.43,                    !- Hour 6
    0.43,                    !- Hour 7
    0.43,                    !- Hour 8
    0.43,                    !- Hour 9
    0.43,                    !- Hour 10
    0.43,                    !- Hour 11
    0.43,                    !- Hour 12
    0.43,                    !- Hour 13
    0.43,                    !- Hour 14
    0.43,                    !- Hour 15
    0.43,                    !- Hour 16
    0.43,                    !- Hour 17
    0.43,                    !- Hour 18
    0.43,                    !- Hour 19
    0.43,                    !- Hour 20
    0.43,                    !- Hour 21
    0.43,                    !- Hour 22
    0.43,                    !- Hour 23
    0.43;                    !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    AssemblyOfficeHVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    AssemblyOfficeHVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    AssemblyOfficeHVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.131,                   !- Hour 1
    0.075,                   !- Hour 2
    0.084,                   !- Hour 3
    0.103,                   !- Hour 4
    0.187,                   !- Hour 5
    0.411,                   !- Hour 6
    0.832,                   !- Hour 7
    1.0,                     !- Hour 8
    0.832,                   !- Hour 9
    0.617,                   !- Hour 10
    0.486,                   !- Hour 11
    0.355,                   !- Hour 12
    0.336,                   !- Hour 13
    0.308,                   !- Hour 14
    0.299,                   !- Hour 15
    0.243,                   !- Hour 16
    0.393,                   !- Hour 17
    0.449,                   !- Hour 18
    0.486,                   !- Hour 19
    0.439,                   !- Hour 20
    0.393,                   !- Hour 21
    0.364,                   !- Hour 22
    0.336,                   !- Hour 23
    0.206;                   !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.217,                   !- Hour 1
    0.12,                    !- Hour 2
    0.108,                   !- Hour 3
    0.096,                   !- Hour 4
    0.181,                   !- Hour 5
    0.277,                   !- Hour 6
    0.313,                   !- Hour 7
    0.566,                   !- Hour 8
    0.928,                   !- Hour 9
    1.0,                     !- Hour 10
    0.892,                   !- Hour 11
    0.735,                   !- Hour 12
    0.614,                   !- Hour 13
    0.518,                   !- Hour 14
    0.47,                    !- Hour 15
    0.47,                    !- Hour 16
    0.627,                   !- Hour 17
    0.699,                   !- Hour 18
    0.675,                   !- Hour 19
    0.627,                   !- Hour 20
    0.566,                   !- Hour 21
    0.53,                    !- Hour 22
    0.482,                   !- Hour 23
    0.337;                   !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.217,                   !- Hour 1
    0.12,                    !- Hour 2
    0.108,                   !- Hour 3
    0.096,                   !- Hour 4
    0.181,                   !- Hour 5
    0.277,                   !- Hour 6
    0.313,                   !- Hour 7
    0.566,                   !- Hour 8
    0.928,                   !- Hour 9
    1.0,                     !- Hour 10
    0.892,                   !- Hour 11
    0.735,                   !- Hour 12
    0.614,                   !- Hour 13
    0.518,                   !- Hour 14
    0.47,                    !- Hour 15
    0.47,                    !- Hour 16
    0.627,                   !- Hour 17
    0.699,                   !- Hour 18
    0.675,                   !- Hour 19
    0.627,                   !- Hour 20
    0.566,                   !- Hour 21
    0.53,                    !- Hour 22
    0.482,                   !- Hour 23
    0.337;                   !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeInfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeInfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyOfficeInfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    AssemblyOfficeHtgSetptWD,!- Name
    Temperature,             !- Schedule Type Limits Name
    15.56,                   !- Hour 1
    15.56,                   !- Hour 2
    15.56,                   !- Hour 3
    15.56,                   !- Hour 4
    15.56,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    AssemblyOfficeHtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.56,                   !- Hour 1
    15.56,                   !- Hour 2
    15.56,                   !- Hour 3
    15.56,                   !- Hour 4
    15.56,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    15.56,                   !- Hour 20
    15.56,                   !- Hour 21
    15.56,                   !- Hour 22
    15.56,                   !- Hour 23
    15.56;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    AssemblyOfficeHtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.56,                   !- Hour 1
    15.56,                   !- Hour 2
    15.56,                   !- Hour 3
    15.56,                   !- Hour 4
    15.56,                   !- Hour 5
    15.56,                   !- Hour 6
    15.56,                   !- Hour 7
    15.56,                   !- Hour 8
    15.56,                   !- Hour 9
    15.56,                   !- Hour 10
    15.56,                   !- Hour 11
    15.56,                   !- Hour 12
    15.56,                   !- Hour 13
    15.56,                   !- Hour 14
    15.56,                   !- Hour 15
    15.56,                   !- Hour 16
    15.56,                   !- Hour 17
    15.56,                   !- Hour 18
    15.56,                   !- Hour 19
    15.56,                   !- Hour 20
    15.56,                   !- Hour 21
    15.56,                   !- Hour 22
    15.56,                   !- Hour 23
    15.56;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    AssemblyOfficeClgSetptWD,!- Name
    Temperature,             !- Schedule Type Limits Name
    29.44,                   !- Hour 1
    29.44,                   !- Hour 2
    29.44,                   !- Hour 3
    29.44,                   !- Hour 4
    29.44,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    AssemblyOfficeClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    29.44,                   !- Hour 1
    29.44,                   !- Hour 2
    29.44,                   !- Hour 3
    29.44,                   !- Hour 4
    29.44,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    29.44,                   !- Hour 20
    29.44,                   !- Hour 21
    29.44,                   !- Hour 22
    29.44,                   !- Hour 23
    29.44;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    AssemblyOfficeClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    29.44,                   !- Hour 1
    29.44,                   !- Hour 2
    29.44,                   !- Hour 3
    29.44,                   !- Hour 4
    29.44,                   !- Hour 5
    29.44,                   !- Hour 6
    29.44,                   !- Hour 7
    29.44,                   !- Hour 8
    29.44,                   !- Hour 9
    29.44,                   !- Hour 10
    29.44,                   !- Hour 11
    29.44,                   !- Hour 12
    29.44,                   !- Hour 13
    29.44,                   !- Hour 14
    29.44,                   !- Hour 15
    29.44,                   !- Hour 16
    29.44,                   !- Hour 17
    29.44,                   !- Hour 18
    29.44,                   !- Hour 19
    29.44,                   !- Hour 20
    29.44,                   !- Hour 21
    29.44,                   !- Hour 22
    29.44,                   !- Hour 23
    29.44;                   !- Hour 24
Schedule:Day:Hourly,
    AssemblyElevatorWD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.12,                    !- Hour 9
    0.22,                    !- Hour 10
    0.64,                    !- Hour 11
    0.74,                    !- Hour 12
    0.68,                    !- Hour 13
    0.68,                    !- Hour 14
    0.71,                    !- Hour 15
    0.72,                    !- Hour 16
    0.72,                    !- Hour 17
    0.73,                    !- Hour 18
    0.68,                    !- Hour 19
    0.68,                    !- Hour 20
    0.58,                    !- Hour 21
    0.54,                    !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyElevatorSat,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.09,                    !- Hour 9
    0.21,                    !- Hour 10
    0.56,                    !- Hour 11
    0.66,                    !- Hour 12
    0.68,                    !- Hour 13
    0.68,                    !- Hour 14
    0.69,                    !- Hour 15
    0.7,                     !- Hour 16
    0.69,                    !- Hour 17
    0.66,                    !- Hour 18
    0.58,                    !- Hour 19
    0.47,                    !- Hour 20
    0.43,                    !- Hour 21
    0.43,                    !- Hour 22
    0.08,                    !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyElevatorSun,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.11,                    !- Hour 11
    0.13,                    !- Hour 12
    0.35,                    !- Hour 13
    0.37,                    !- Hour 14
    0.37,                    !- Hour 15
    0.39,                    !- Hour 16
    0.41,                    !- Hour 17
    0.38,                    !- Hour 18
    0.34,                    !- Hour 19
    0.03,                    !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyExtLightingNonMotionCtrlWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyExtLightingNonMotionCtrlSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyExtLightingNonMotionCtrlSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyExtLightingMotionCtrlWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyExtLightingMotionCtrlSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    AssemblyExtLightingMotionCtrlSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    CommonAreaPeopleActivityLevelWD,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    147.0,                   !- Hour 1
    147.0,                   !- Hour 2
    147.0,                   !- Hour 3
    147.0,                   !- Hour 4
    147.0,                   !- Hour 5
    147.0,                   !- Hour 6
    147.0,                   !- Hour 7
    147.0,                   !- Hour 8
    147.0,                   !- Hour 9
    147.0,                   !- Hour 10
    147.0,                   !- Hour 11
    147.0,                   !- Hour 12
    147.0,                   !- Hour 13
    147.0,                   !- Hour 14
    147.0,                   !- Hour 15
    147.0,                   !- Hour 16
    147.0,                   !- Hour 17
    147.0,                   !- Hour 18
    147.0,                   !- Hour 19
    147.0,                   !- Hour 20
    147.0,                   !- Hour 21
    147.0,                   !- Hour 22
    147.0,                   !- Hour 23
    147.0;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    CommonAreaPeopleActivityLevelSat,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    147.0,                   !- Hour 1
    147.0,                   !- Hour 2
    147.0,                   !- Hour 3
    147.0,                   !- Hour 4
    147.0,                   !- Hour 5
    147.0,                   !- Hour 6
    147.0,                   !- Hour 7
    147.0,                   !- Hour 8
    147.0,                   !- Hour 9
    147.0,                   !- Hour 10
    147.0,                   !- Hour 11
    147.0,                   !- Hour 12
    147.0,                   !- Hour 13
    147.0,                   !- Hour 14
    147.0,                   !- Hour 15
    147.0,                   !- Hour 16
    147.0,                   !- Hour 17
    147.0,                   !- Hour 18
    147.0,                   !- Hour 19
    147.0,                   !- Hour 20
    147.0,                   !- Hour 21
    147.0,                   !- Hour 22
    147.0,                   !- Hour 23
    147.0;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    CommonAreaPeopleActivityLevelSun,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    147.0,                   !- Hour 1
    147.0,                   !- Hour 2
    147.0,                   !- Hour 3
    147.0,                   !- Hour 4
    147.0,                   !- Hour 5
    147.0,                   !- Hour 6
    147.0,                   !- Hour 7
    147.0,                   !- Hour 8
    147.0,                   !- Hour 9
    147.0,                   !- Hour 10
    147.0,                   !- Hour 11
    147.0,                   !- Hour 12
    147.0,                   !- Hour 13
    147.0,                   !- Hour 14
    147.0,                   !- Hour 15
    147.0,                   !- Hour 16
    147.0,                   !- Hour 17
    147.0,                   !- Hour 18
    147.0,                   !- Hour 19
    147.0,                   !- Hour 20
    147.0,                   !- Hour 21
    147.0,                   !- Hour 22
    147.0,                   !- Hour 23
    147.0;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    LockerRoomPeopleActivityLevelWD,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    213.9,                   !- Hour 1
    213.9,                   !- Hour 2
    213.9,                   !- Hour 3
    213.9,                   !- Hour 4
    213.9,                   !- Hour 5
    213.9,                   !- Hour 6
    213.9,                   !- Hour 7
    213.9,                   !- Hour 8
    213.9,                   !- Hour 9
    213.9,                   !- Hour 10
    213.9,                   !- Hour 11
    213.9,                   !- Hour 12
    213.9,                   !- Hour 13
    213.9,                   !- Hour 14
    213.9,                   !- Hour 15
    213.9,                   !- Hour 16
    213.9,                   !- Hour 17
    213.9,                   !- Hour 18
    213.9,                   !- Hour 19
    213.9,                   !- Hour 20
    213.9,                   !- Hour 21
    213.9,                   !- Hour 22
    213.9,                   !- Hour 23
    213.9;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    LockerRoomPeopleActivityLevelSat,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    213.9,                   !- Hour 1
    213.9,                   !- Hour 2
    213.9,                   !- Hour 3
    213.9,                   !- Hour 4
    213.9,                   !- Hour 5
    213.9,                   !- Hour 6
    213.9,                   !- Hour 7
    213.9,                   !- Hour 8
    213.9,                   !- Hour 9
    213.9,                   !- Hour 10
    213.9,                   !- Hour 11
    213.9,                   !- Hour 12
    213.9,                   !- Hour 13
    213.9,                   !- Hour 14
    213.9,                   !- Hour 15
    213.9,                   !- Hour 16
    213.9,                   !- Hour 17
    213.9,                   !- Hour 18
    213.9,                   !- Hour 19
    213.9,                   !- Hour 20
    213.9,                   !- Hour 21
    213.9,                   !- Hour 22
    213.9,                   !- Hour 23
    213.9;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    LockerRoomPeopleActivityLevelSun,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    213.9,                   !- Hour 1
    213.9,                   !- Hour 2
    213.9,                   !- Hour 3
    213.9,                   !- Hour 4
    213.9,                   !- Hour 5
    213.9,                   !- Hour 6
    213.9,                   !- Hour 7
    213.9,                   !- Hour 8
    213.9,                   !- Hour 9
    213.9,                   !- Hour 10
    213.9,                   !- Hour 11
    213.9,                   !- Hour 12
    213.9,                   !- Hour 13
    213.9,                   !- Hour 14
    213.9,                   !- Hour 15
    213.9,                   !- Hour 16
    213.9,                   !- Hour 17
    213.9,                   !- Hour 18
    213.9,                   !- Hour 19
    213.9,                   !- Hour 20
    213.9,                   !- Hour 21
    213.9,                   !- Hour 22
    213.9,                   !- Hour 23
    213.9;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    GymPeopleActivityLevelWD,!- Name
    Activity Level,          !- Schedule Type Limits Name
    331.2,                   !- Hour 1
    331.2,                   !- Hour 2
    331.2,                   !- Hour 3
    331.2,                   !- Hour 4
    331.2,                   !- Hour 5
    331.2,                   !- Hour 6
    331.2,                   !- Hour 7
    331.2,                   !- Hour 8
    331.2,                   !- Hour 9
    331.2,                   !- Hour 10
    331.2,                   !- Hour 11
    331.2,                   !- Hour 12
    331.2,                   !- Hour 13
    331.2,                   !- Hour 14
    331.2,                   !- Hour 15
    331.2,                   !- Hour 16
    331.2,                   !- Hour 17
    331.2,                   !- Hour 18
    331.2,                   !- Hour 19
    331.2,                   !- Hour 20
    331.2,                   !- Hour 21
    331.2,                   !- Hour 22
    331.2,                   !- Hour 23
    331.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    GymPeopleActivityLevelSat,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    331.2,                   !- Hour 1
    331.2,                   !- Hour 2
    331.2,                   !- Hour 3
    331.2,                   !- Hour 4
    331.2,                   !- Hour 5
    331.2,                   !- Hour 6
    331.2,                   !- Hour 7
    331.2,                   !- Hour 8
    331.2,                   !- Hour 9
    331.2,                   !- Hour 10
    331.2,                   !- Hour 11
    331.2,                   !- Hour 12
    331.2,                   !- Hour 13
    331.2,                   !- Hour 14
    331.2,                   !- Hour 15
    331.2,                   !- Hour 16
    331.2,                   !- Hour 17
    331.2,                   !- Hour 18
    331.2,                   !- Hour 19
    331.2,                   !- Hour 20
    331.2,                   !- Hour 21
    331.2,                   !- Hour 22
    331.2,                   !- Hour 23
    331.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    GymPeopleActivityLevelSun,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    331.2,                   !- Hour 1
    331.2,                   !- Hour 2
    331.2,                   !- Hour 3
    331.2,                   !- Hour 4
    331.2,                   !- Hour 5
    331.2,                   !- Hour 6
    331.2,                   !- Hour 7
    331.2,                   !- Hour 8
    331.2,                   !- Hour 9
    331.2,                   !- Hour 10
    331.2,                   !- Hour 11
    331.2,                   !- Hour 12
    331.2,                   !- Hour 13
    331.2,                   !- Hour 14
    331.2,                   !- Hour 15
    331.2,                   !- Hour 16
    331.2,                   !- Hour 17
    331.2,                   !- Hour 18
    331.2,                   !- Hour 19
    331.2,                   !- Hour 20
    331.2,                   !- Hour 21
    331.2,                   !- Hour 22
    331.2,                   !- Hour 23
    331.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    FunctionalAreaPeopleActivityLevelWD,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    131.9,                   !- Hour 1
    131.9,                   !- Hour 2
    131.9,                   !- Hour 3
    131.9,                   !- Hour 4
    131.9,                   !- Hour 5
    131.9,                   !- Hour 6
    131.9,                   !- Hour 7
    131.9,                   !- Hour 8
    131.9,                   !- Hour 9
    131.9,                   !- Hour 10
    131.9,                   !- Hour 11
    131.9,                   !- Hour 12
    131.9,                   !- Hour 13
    131.9,                   !- Hour 14
    131.9,                   !- Hour 15
    131.9,                   !- Hour 16
    131.9,                   !- Hour 17
    131.9,                   !- Hour 18
    131.9,                   !- Hour 19
    131.9,                   !- Hour 20
    131.9,                   !- Hour 21
    131.9,                   !- Hour 22
    131.9,                   !- Hour 23
    131.9;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    FunctionalAreaPeopleActivityLevelSat,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    131.9,                   !- Hour 1
    131.9,                   !- Hour 2
    131.9,                   !- Hour 3
    131.9,                   !- Hour 4
    131.9,                   !- Hour 5
    131.9,                   !- Hour 6
    131.9,                   !- Hour 7
    131.9,                   !- Hour 8
    131.9,                   !- Hour 9
    131.9,                   !- Hour 10
    131.9,                   !- Hour 11
    131.9,                   !- Hour 12
    131.9,                   !- Hour 13
    131.9,                   !- Hour 14
    131.9,                   !- Hour 15
    131.9,                   !- Hour 16
    131.9,                   !- Hour 17
    131.9,                   !- Hour 18
    131.9,                   !- Hour 19
    131.9,                   !- Hour 20
    131.9,                   !- Hour 21
    131.9,                   !- Hour 22
    131.9,                   !- Hour 23
    131.9;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    FunctionalAreaPeopleActivityLevelSun,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    131.9,                   !- Hour 1
    131.9,                   !- Hour 2
    131.9,                   !- Hour 3
    131.9,                   !- Hour 4
    131.9,                   !- Hour 5
    131.9,                   !- Hour 6
    131.9,                   !- Hour 7
    131.9,                   !- Hour 8
    131.9,                   !- Hour 9
    131.9,                   !- Hour 10
    131.9,                   !- Hour 11
    131.9,                   !- Hour 12
    131.9,                   !- Hour 13
    131.9,                   !- Hour 14
    131.9,                   !- Hour 15
    131.9,                   !- Hour 16
    131.9,                   !- Hour 17
    131.9,                   !- Hour 18
    131.9,                   !- Hour 19
    131.9,                   !- Hour 20
    131.9,                   !- Hour 21
    131.9,                   !- Hour 22
    131.9,                   !- Hour 23
    131.9;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    MeetingAreaPeopleActivityLevelWD,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    117.2,                   !- Hour 1
    117.2,                   !- Hour 2
    117.2,                   !- Hour 3
    117.2,                   !- Hour 4
    117.2,                   !- Hour 5
    117.2,                   !- Hour 6
    117.2,                   !- Hour 7
    117.2,                   !- Hour 8
    117.2,                   !- Hour 9
    117.2,                   !- Hour 10
    117.2,                   !- Hour 11
    117.2,                   !- Hour 12
    117.2,                   !- Hour 13
    117.2,                   !- Hour 14
    117.2,                   !- Hour 15
    117.2,                   !- Hour 16
    117.2,                   !- Hour 17
    117.2,                   !- Hour 18
    117.2,                   !- Hour 19
    117.2,                   !- Hour 20
    117.2,                   !- Hour 21
    117.2,                   !- Hour 22
    117.2,                   !- Hour 23
    117.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    MeetingAreaPeopleActivityLevelSat,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    117.2,                   !- Hour 1
    117.2,                   !- Hour 2
    117.2,                   !- Hour 3
    117.2,                   !- Hour 4
    117.2,                   !- Hour 5
    117.2,                   !- Hour 6
    117.2,                   !- Hour 7
    117.2,                   !- Hour 8
    117.2,                   !- Hour 9
    117.2,                   !- Hour 10
    117.2,                   !- Hour 11
    117.2,                   !- Hour 12
    117.2,                   !- Hour 13
    117.2,                   !- Hour 14
    117.2,                   !- Hour 15
    117.2,                   !- Hour 16
    117.2,                   !- Hour 17
    117.2,                   !- Hour 18
    117.2,                   !- Hour 19
    117.2,                   !- Hour 20
    117.2,                   !- Hour 21
    117.2,                   !- Hour 22
    117.2,                   !- Hour 23
    117.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    MeetingAreaPeopleActivityLevelSun,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    117.2,                   !- Hour 1
    117.2,                   !- Hour 2
    117.2,                   !- Hour 3
    117.2,                   !- Hour 4
    117.2,                   !- Hour 5
    117.2,                   !- Hour 6
    117.2,                   !- Hour 7
    117.2,                   !- Hour 8
    117.2,                   !- Hour 9
    117.2,                   !- Hour 10
    117.2,                   !- Hour 11
    117.2,                   !- Hour 12
    117.2,                   !- Hour 13
    117.2,                   !- Hour 14
    117.2,                   !- Hour 15
    117.2,                   !- Hour 16
    117.2,                   !- Hour 17
    117.2,                   !- Hour 18
    117.2,                   !- Hour 19
    117.2,                   !- Hour 20
    117.2,                   !- Hour 21
    117.2,                   !- Hour 22
    117.2,                   !- Hour 23
    117.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    PerformanceSpcPeopleActivityLevelWD,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    102.6,                   !- Hour 1
    102.6,                   !- Hour 2
    102.6,                   !- Hour 3
    102.6,                   !- Hour 4
    102.6,                   !- Hour 5
    102.6,                   !- Hour 6
    102.6,                   !- Hour 7
    102.6,                   !- Hour 8
    102.6,                   !- Hour 9
    102.6,                   !- Hour 10
    102.6,                   !- Hour 11
    102.6,                   !- Hour 12
    102.6,                   !- Hour 13
    102.6,                   !- Hour 14
    102.6,                   !- Hour 15
    102.6,                   !- Hour 16
    102.6,                   !- Hour 17
    102.6,                   !- Hour 18
    102.6,                   !- Hour 19
    102.6,                   !- Hour 20
    102.6,                   !- Hour 21
    102.6,                   !- Hour 22
    102.6,                   !- Hour 23
    102.6;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    PerformanceSpcPeopleActivityLevelSat,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    102.6,                   !- Hour 1
    102.6,                   !- Hour 2
    102.6,                   !- Hour 3
    102.6,                   !- Hour 4
    102.6,                   !- Hour 5
    102.6,                   !- Hour 6
    102.6,                   !- Hour 7
    102.6,                   !- Hour 8
    102.6,                   !- Hour 9
    102.6,                   !- Hour 10
    102.6,                   !- Hour 11
    102.6,                   !- Hour 12
    102.6,                   !- Hour 13
    102.6,                   !- Hour 14
    102.6,                   !- Hour 15
    102.6,                   !- Hour 16
    102.6,                   !- Hour 17
    102.6,                   !- Hour 18
    102.6,                   !- Hour 19
    102.6,                   !- Hour 20
    102.6,                   !- Hour 21
    102.6,                   !- Hour 22
    102.6,                   !- Hour 23
    102.6;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    PerformanceSpcPeopleActivityLevelSun,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    102.6,                   !- Hour 1
    102.6,                   !- Hour 2
    102.6,                   !- Hour 3
    102.6,                   !- Hour 4
    102.6,                   !- Hour 5
    102.6,                   !- Hour 6
    102.6,                   !- Hour 7
    102.6,                   !- Hour 8
    102.6,                   !- Hour 9
    102.6,                   !- Hour 10
    102.6,                   !- Hour 11
    102.6,                   !- Hour 12
    102.6,                   !- Hour 13
    102.6,                   !- Hour 14
    102.6,                   !- Hour 15
    102.6,                   !- Hour 16
    102.6,                   !- Hour 17
    102.6,                   !- Hour 18
    102.6,                   !- Hour 19
    102.6,                   !- Hour 20
    102.6,                   !- Hour 21
    102.6,                   !- Hour 22
    102.6,                   !- Hour 23
    102.6;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthOccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.1,                     !- Hour 8
    0.5,                     !- Hour 9
    0.8,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.8,                     !- Hour 17
    0.5,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthOccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.1,                     !- Hour 8
    0.3,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.4,                     !- Hour 12
    0.4,                     !- Hour 13
    0.4,                     !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.4,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthOccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthLightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.45,                    !- Hour 8
    0.8,                     !- Hour 9
    0.8,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.3,                     !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.1;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthLightsSat, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.35,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthLightsSun, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.5,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.3,                     !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.1;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.4,                     !- Hour 12
    0.4,                     !- Hour 13
    0.4,                     !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.4,                     !- Hour 17
    0.4,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.01,                    !- Hour 1
    0.01,                    !- Hour 2
    0.01,                    !- Hour 3
    0.01,                    !- Hour 4
    0.01,                    !- Hour 5
    0.01,                    !- Hour 6
    0.01,                    !- Hour 7
    0.17,                    !- Hour 8
    0.58,                    !- Hour 9
    0.66,                    !- Hour 10
    0.78,                    !- Hour 11
    0.82,                    !- Hour 12
    0.71,                    !- Hour 13
    0.82,                    !- Hour 14
    0.78,                    !- Hour 15
    0.74,                    !- Hour 16
    0.63,                    !- Hour 17
    0.41,                    !- Hour 18
    0.18,                    !- Hour 19
    0.18,                    !- Hour 20
    0.18,                    !- Hour 21
    0.1,                     !- Hour 22
    0.01,                    !- Hour 23
    0.01;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.01,                    !- Hour 1
    0.01,                    !- Hour 2
    0.01,                    !- Hour 3
    0.01,                    !- Hour 4
    0.01,                    !- Hour 5
    0.01,                    !- Hour 6
    0.01,                    !- Hour 7
    0.01,                    !- Hour 8
    0.2,                     !- Hour 9
    0.28,                    !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.24,                    !- Hour 13
    0.24,                    !- Hour 14
    0.23,                    !- Hour 15
    0.23,                    !- Hour 16
    0.23,                    !- Hour 17
    0.1,                     !- Hour 18
    0.01,                    !- Hour 19
    0.01,                    !- Hour 20
    0.01,                    !- Hour 21
    0.01,                    !- Hour 22
    0.01,                    !- Hour 23
    0.01;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.01,                    !- Hour 1
    0.01,                    !- Hour 2
    0.01,                    !- Hour 3
    0.01,                    !- Hour 4
    0.01,                    !- Hour 5
    0.01,                    !- Hour 6
    0.01,                    !- Hour 7
    0.01,                    !- Hour 8
    0.01,                    !- Hour 9
    0.01,                    !- Hour 10
    0.01,                    !- Hour 11
    0.01,                    !- Hour 12
    0.01,                    !- Hour 13
    0.01,                    !- Hour 14
    0.01,                    !- Hour 15
    0.01,                    !- Hour 16
    0.01,                    !- Hour 17
    0.01,                    !- Hour 18
    0.01,                    !- Hour 19
    0.01,                    !- Hour 20
    0.01,                    !- Hour 21
    0.01,                    !- Hour 22
    0.01,                    !- Hour 23
    0.01;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthGasEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.75,                    !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.75,                    !- Hour 18
    0.2,                     !- Hour 19
    0.1,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthGasEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.3,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthGasEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthRefrigerationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthRefrigerationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthRefrigerationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthInfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthInfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealthInfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalHealthHVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalHealthHVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalHealthHVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealthHtgSetptWD,!- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealthHtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealthHtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealthClgSetptWD,!- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealthClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealthClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7OccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.5,                     !- Hour 8
    0.6,                     !- Hour 9
    0.8,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.8,                     !- Hour 17
    0.6,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7OccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.5,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.6,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7OccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.4,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.4,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7LightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.45,                    !- Hour 1
    0.45,                    !- Hour 2
    0.45,                    !- Hour 3
    0.45,                    !- Hour 4
    0.45,                    !- Hour 5
    0.45,                    !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.81,                    !- Hour 9
    0.81,                    !- Hour 10
    0.81,                    !- Hour 11
    0.81,                    !- Hour 12
    0.81,                    !- Hour 13
    0.81,                    !- Hour 14
    0.81,                    !- Hour 15
    0.81,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.45,                    !- Hour 22
    0.45,                    !- Hour 23
    0.45;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7LightsSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.45,                    !- Hour 1
    0.45,                    !- Hour 2
    0.45,                    !- Hour 3
    0.45,                    !- Hour 4
    0.45,                    !- Hour 5
    0.45,                    !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.72,                    !- Hour 9
    0.72,                    !- Hour 10
    0.72,                    !- Hour 11
    0.72,                    !- Hour 12
    0.72,                    !- Hour 13
    0.72,                    !- Hour 14
    0.72,                    !- Hour 15
    0.72,                    !- Hour 16
    0.72,                    !- Hour 17
    0.72,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.45,                    !- Hour 22
    0.45,                    !- Hour 23
    0.45;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7LightsSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.45,                    !- Hour 1
    0.45,                    !- Hour 2
    0.45,                    !- Hour 3
    0.45,                    !- Hour 4
    0.45,                    !- Hour 5
    0.45,                    !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.63,                    !- Hour 9
    0.63,                    !- Hour 10
    0.63,                    !- Hour 11
    0.63,                    !- Hour 12
    0.63,                    !- Hour 13
    0.63,                    !- Hour 14
    0.63,                    !- Hour 15
    0.63,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.45,                    !- Hour 22
    0.45,                    !- Hour 23
    0.45;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7ElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.7,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.6,                     !- Hour 22
    0.6,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7ElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.8,                     !- Hour 8
    0.65,                    !- Hour 9
    0.65,                    !- Hour 10
    0.65,                    !- Hour 11
    0.65,                    !- Hour 12
    0.65,                    !- Hour 13
    0.65,                    !- Hour 14
    0.65,                    !- Hour 15
    0.65,                    !- Hour 16
    0.65,                    !- Hour 17
    0.65,                    !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7ElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.4,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.4,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7ServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.3,                     !- Hour 3
    0.3,                     !- Hour 4
    0.3,                     !- Hour 5
    0.3,                     !- Hour 6
    0.5,                     !- Hour 7
    0.58,                    !- Hour 8
    0.66,                    !- Hour 9
    0.78,                    !- Hour 10
    0.82,                    !- Hour 11
    0.71,                    !- Hour 12
    0.82,                    !- Hour 13
    0.78,                    !- Hour 14
    0.74,                    !- Hour 15
    0.63,                    !- Hour 16
    0.41,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7ServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.3,                     !- Hour 3
    0.3,                     !- Hour 4
    0.3,                     !- Hour 5
    0.3,                     !- Hour 6
    0.3,                     !- Hour 7
    0.4,                     !- Hour 8
    0.5,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7ServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.3,                     !- Hour 3
    0.3,                     !- Hour 4
    0.3,                     !- Hour 5
    0.3,                     !- Hour 6
    0.3,                     !- Hour 7
    0.4,                     !- Hour 8
    0.5,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7GasEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.75,                    !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.75,                    !- Hour 18
    0.2,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7GasEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.3,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7GasEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.3,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7InfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7InfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalHealth24/7InfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalHealth24/7HVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalHealth24/7HVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalHealth24/7HVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealth24/7HtgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealth24/7HtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealth24/7HtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealth24/7ClgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealth24/7ClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalHealth24/7ClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7OccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.5,                     !- Hour 8
    0.6,                     !- Hour 9
    0.8,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.8,                     !- Hour 17
    0.6,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7OccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.5,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.6,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7OccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.4,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.4,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7LightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.81,                    !- Hour 9
    0.81,                    !- Hour 10
    0.81,                    !- Hour 11
    0.81,                    !- Hour 12
    0.81,                    !- Hour 13
    0.81,                    !- Hour 14
    0.81,                    !- Hour 15
    0.81,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.3,                     !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7LightsSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.72,                    !- Hour 9
    0.72,                    !- Hour 10
    0.72,                    !- Hour 11
    0.72,                    !- Hour 12
    0.72,                    !- Hour 13
    0.72,                    !- Hour 14
    0.72,                    !- Hour 15
    0.72,                    !- Hour 16
    0.72,                    !- Hour 17
    0.72,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.3,                     !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7LightsSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.45,                    !- Hour 7
    0.45,                    !- Hour 8
    0.63,                    !- Hour 9
    0.63,                    !- Hour 10
    0.63,                    !- Hour 11
    0.63,                    !- Hour 12
    0.63,                    !- Hour 13
    0.63,                    !- Hour 14
    0.63,                    !- Hour 15
    0.63,                    !- Hour 16
    0.45,                    !- Hour 17
    0.45,                    !- Hour 18
    0.45,                    !- Hour 19
    0.45,                    !- Hour 20
    0.45,                    !- Hour 21
    0.3,                     !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7ElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.7,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.6,                     !- Hour 22
    0.6,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7ElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.8,                     !- Hour 8
    0.65,                    !- Hour 9
    0.65,                    !- Hour 10
    0.65,                    !- Hour 11
    0.65,                    !- Hour 12
    0.65,                    !- Hour 13
    0.65,                    !- Hour 14
    0.65,                    !- Hour 15
    0.65,                    !- Hour 16
    0.65,                    !- Hour 17
    0.65,                    !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7ElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.4,                     !- Hour 3
    0.4,                     !- Hour 4
    0.4,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.4,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.4,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7ServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.3,                     !- Hour 3
    0.3,                     !- Hour 4
    0.3,                     !- Hour 5
    0.3,                     !- Hour 6
    0.5,                     !- Hour 7
    0.58,                    !- Hour 8
    0.66,                    !- Hour 9
    0.78,                    !- Hour 10
    0.82,                    !- Hour 11
    0.71,                    !- Hour 12
    0.82,                    !- Hour 13
    0.78,                    !- Hour 14
    0.74,                    !- Hour 15
    0.63,                    !- Hour 16
    0.41,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.35,                    !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7ServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.3,                     !- Hour 3
    0.3,                     !- Hour 4
    0.3,                     !- Hour 5
    0.3,                     !- Hour 6
    0.3,                     !- Hour 7
    0.4,                     !- Hour 8
    0.5,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7ServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.3,                     !- Hour 3
    0.3,                     !- Hour 4
    0.3,                     !- Hour 5
    0.3,                     !- Hour 6
    0.3,                     !- Hour 7
    0.4,                     !- Hour 8
    0.5,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.3,                     !- Hour 21
    0.3,                     !- Hour 22
    0.3,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7InfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7InfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalPatient24/7InfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalPatient24/7HVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalPatient24/7HVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalPatient24/7HVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalPatient24/7HtgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalPatient24/7HtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalPatient24/7HtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalPatient24/7ClgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalPatient24/7ClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalPatient24/7ClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedOccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedOccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedOccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedLightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedLightsSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedLightsSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.2,                     !- Hour 7
    0.2,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.2,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.2,                     !- Hour 7
    0.2,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.2,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.2,                     !- Hour 7
    0.2,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.2,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedInfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedInfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalUnoccupiedInfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalUnoccupiedHVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalUnoccupiedHVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalUnoccupiedHVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalUnoccupiedHtgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    18.89,                   !- Hour 1
    18.89,                   !- Hour 2
    18.89,                   !- Hour 3
    18.89,                   !- Hour 4
    18.89,                   !- Hour 5
    18.89,                   !- Hour 6
    18.89,                   !- Hour 7
    18.89,                   !- Hour 8
    18.89,                   !- Hour 9
    18.89,                   !- Hour 10
    18.89,                   !- Hour 11
    18.89,                   !- Hour 12
    18.89,                   !- Hour 13
    18.89,                   !- Hour 14
    18.89,                   !- Hour 15
    18.89,                   !- Hour 16
    18.89,                   !- Hour 17
    18.89,                   !- Hour 18
    18.89,                   !- Hour 19
    18.89,                   !- Hour 20
    18.89,                   !- Hour 21
    18.89,                   !- Hour 22
    18.89,                   !- Hour 23
    18.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalUnoccupiedHtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    18.89,                   !- Hour 1
    18.89,                   !- Hour 2
    18.89,                   !- Hour 3
    18.89,                   !- Hour 4
    18.89,                   !- Hour 5
    18.89,                   !- Hour 6
    18.89,                   !- Hour 7
    18.89,                   !- Hour 8
    18.89,                   !- Hour 9
    18.89,                   !- Hour 10
    18.89,                   !- Hour 11
    18.89,                   !- Hour 12
    18.89,                   !- Hour 13
    18.89,                   !- Hour 14
    18.89,                   !- Hour 15
    18.89,                   !- Hour 16
    18.89,                   !- Hour 17
    18.89,                   !- Hour 18
    18.89,                   !- Hour 19
    18.89,                   !- Hour 20
    18.89,                   !- Hour 21
    18.89,                   !- Hour 22
    18.89,                   !- Hour 23
    18.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalUnoccupiedHtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    18.89,                   !- Hour 1
    18.89,                   !- Hour 2
    18.89,                   !- Hour 3
    18.89,                   !- Hour 4
    18.89,                   !- Hour 5
    18.89,                   !- Hour 6
    18.89,                   !- Hour 7
    18.89,                   !- Hour 8
    18.89,                   !- Hour 9
    18.89,                   !- Hour 10
    18.89,                   !- Hour 11
    18.89,                   !- Hour 12
    18.89,                   !- Hour 13
    18.89,                   !- Hour 14
    18.89,                   !- Hour 15
    18.89,                   !- Hour 16
    18.89,                   !- Hour 17
    18.89,                   !- Hour 18
    18.89,                   !- Hour 19
    18.89,                   !- Hour 20
    18.89,                   !- Hour 21
    18.89,                   !- Hour 22
    18.89,                   !- Hour 23
    18.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalUnoccupiedClgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    26.11,                   !- Hour 1
    26.11,                   !- Hour 2
    26.11,                   !- Hour 3
    26.11,                   !- Hour 4
    26.11,                   !- Hour 5
    26.11,                   !- Hour 6
    26.11,                   !- Hour 7
    26.11,                   !- Hour 8
    26.11,                   !- Hour 9
    26.11,                   !- Hour 10
    26.11,                   !- Hour 11
    26.11,                   !- Hour 12
    26.11,                   !- Hour 13
    26.11,                   !- Hour 14
    26.11,                   !- Hour 15
    26.11,                   !- Hour 16
    26.11,                   !- Hour 17
    26.11,                   !- Hour 18
    26.11,                   !- Hour 19
    26.11,                   !- Hour 20
    26.11,                   !- Hour 21
    26.11,                   !- Hour 22
    26.11,                   !- Hour 23
    26.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalUnoccupiedClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    26.11,                   !- Hour 1
    26.11,                   !- Hour 2
    26.11,                   !- Hour 3
    26.11,                   !- Hour 4
    26.11,                   !- Hour 5
    26.11,                   !- Hour 6
    26.11,                   !- Hour 7
    26.11,                   !- Hour 8
    26.11,                   !- Hour 9
    26.11,                   !- Hour 10
    26.11,                   !- Hour 11
    26.11,                   !- Hour 12
    26.11,                   !- Hour 13
    26.11,                   !- Hour 14
    26.11,                   !- Hour 15
    26.11,                   !- Hour 16
    26.11,                   !- Hour 17
    26.11,                   !- Hour 18
    26.11,                   !- Hour 19
    26.11,                   !- Hour 20
    26.11,                   !- Hour 21
    26.11,                   !- Hour 22
    26.11,                   !- Hour 23
    26.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalUnoccupiedClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    26.11,                   !- Hour 1
    26.11,                   !- Hour 2
    26.11,                   !- Hour 3
    26.11,                   !- Hour 4
    26.11,                   !- Hour 5
    26.11,                   !- Hour 6
    26.11,                   !- Hour 7
    26.11,                   !- Hour 8
    26.11,                   !- Hour 9
    26.11,                   !- Hour 10
    26.11,                   !- Hour 11
    26.11,                   !- Hour 12
    26.11,                   !- Hour 13
    26.11,                   !- Hour 14
    26.11,                   !- Hour 15
    26.11,                   !- Hour 16
    26.11,                   !- Hour 17
    26.11,                   !- Hour 18
    26.11,                   !- Hour 19
    26.11,                   !- Hour 20
    26.11,                   !- Hour 21
    26.11,                   !- Hour 22
    26.11,                   !- Hour 23
    26.11;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeOccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.95,                    !- Hour 9
    0.95,                    !- Hour 10
    0.95,                    !- Hour 11
    0.95,                    !- Hour 12
    0.5,                     !- Hour 13
    0.95,                    !- Hour 14
    0.95,                    !- Hour 15
    0.95,                    !- Hour 16
    0.95,                    !- Hour 17
    0.3,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeOccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeOccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeLightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.3,                     !- Hour 8
    0.65,                    !- Hour 9
    0.65,                    !- Hour 10
    0.65,                    !- Hour 11
    0.65,                    !- Hour 12
    0.65,                    !- Hour 13
    0.65,                    !- Hour 14
    0.65,                    !- Hour 15
    0.65,                    !- Hour 16
    0.65,                    !- Hour 17
    0.35,                    !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.1,                     !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeLightsSat, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.15,                    !- Hour 13
    0.15,                    !- Hour 14
    0.15,                    !- Hour 15
    0.15,                    !- Hour 16
    0.15,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeLightsSun, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.45,                    !- Hour 1
    0.45,                    !- Hour 2
    0.45,                    !- Hour 3
    0.45,                    !- Hour 4
    0.45,                    !- Hour 5
    0.45,                    !- Hour 6
    0.45,                    !- Hour 7
    0.74,                    !- Hour 8
    0.87,                    !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.7,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.45,                    !- Hour 22
    0.45,                    !- Hour 23
    0.45;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.43,                    !- Hour 1
    0.43,                    !- Hour 2
    0.43,                    !- Hour 3
    0.43,                    !- Hour 4
    0.43,                    !- Hour 5
    0.43,                    !- Hour 6
    0.43,                    !- Hour 7
    0.43,                    !- Hour 8
    0.43,                    !- Hour 9
    0.43,                    !- Hour 10
    0.43,                    !- Hour 11
    0.43,                    !- Hour 12
    0.43,                    !- Hour 13
    0.43,                    !- Hour 14
    0.43,                    !- Hour 15
    0.43,                    !- Hour 16
    0.43,                    !- Hour 17
    0.43,                    !- Hour 18
    0.43,                    !- Hour 19
    0.43,                    !- Hour 20
    0.43,                    !- Hour 21
    0.43,                    !- Hour 22
    0.43,                    !- Hour 23
    0.43;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.43,                    !- Hour 1
    0.43,                    !- Hour 2
    0.43,                    !- Hour 3
    0.43,                    !- Hour 4
    0.43,                    !- Hour 5
    0.43,                    !- Hour 6
    0.43,                    !- Hour 7
    0.43,                    !- Hour 8
    0.43,                    !- Hour 9
    0.43,                    !- Hour 10
    0.43,                    !- Hour 11
    0.43,                    !- Hour 12
    0.43,                    !- Hour 13
    0.43,                    !- Hour 14
    0.43,                    !- Hour 15
    0.43,                    !- Hour 16
    0.43,                    !- Hour 17
    0.43,                    !- Hour 18
    0.43,                    !- Hour 19
    0.43,                    !- Hour 20
    0.43,                    !- Hour 21
    0.43,                    !- Hour 22
    0.43,                    !- Hour 23
    0.43;                    !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalOfficeHVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalOfficeHVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalOfficeHVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.131,                   !- Hour 1
    0.075,                   !- Hour 2
    0.084,                   !- Hour 3
    0.103,                   !- Hour 4
    0.187,                   !- Hour 5
    0.411,                   !- Hour 6
    0.832,                   !- Hour 7
    1.0,                     !- Hour 8
    0.832,                   !- Hour 9
    0.617,                   !- Hour 10
    0.486,                   !- Hour 11
    0.355,                   !- Hour 12
    0.336,                   !- Hour 13
    0.308,                   !- Hour 14
    0.299,                   !- Hour 15
    0.243,                   !- Hour 16
    0.393,                   !- Hour 17
    0.449,                   !- Hour 18
    0.486,                   !- Hour 19
    0.439,                   !- Hour 20
    0.393,                   !- Hour 21
    0.364,                   !- Hour 22
    0.336,                   !- Hour 23
    0.206;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.217,                   !- Hour 1
    0.12,                    !- Hour 2
    0.108,                   !- Hour 3
    0.096,                   !- Hour 4
    0.181,                   !- Hour 5
    0.277,                   !- Hour 6
    0.313,                   !- Hour 7
    0.566,                   !- Hour 8
    0.928,                   !- Hour 9
    1.0,                     !- Hour 10
    0.892,                   !- Hour 11
    0.735,                   !- Hour 12
    0.614,                   !- Hour 13
    0.518,                   !- Hour 14
    0.47,                    !- Hour 15
    0.47,                    !- Hour 16
    0.627,                   !- Hour 17
    0.699,                   !- Hour 18
    0.675,                   !- Hour 19
    0.627,                   !- Hour 20
    0.566,                   !- Hour 21
    0.53,                    !- Hour 22
    0.482,                   !- Hour 23
    0.337;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.217,                   !- Hour 1
    0.12,                    !- Hour 2
    0.108,                   !- Hour 3
    0.096,                   !- Hour 4
    0.181,                   !- Hour 5
    0.277,                   !- Hour 6
    0.313,                   !- Hour 7
    0.566,                   !- Hour 8
    0.928,                   !- Hour 9
    1.0,                     !- Hour 10
    0.892,                   !- Hour 11
    0.735,                   !- Hour 12
    0.614,                   !- Hour 13
    0.518,                   !- Hour 14
    0.47,                    !- Hour 15
    0.47,                    !- Hour 16
    0.627,                   !- Hour 17
    0.699,                   !- Hour 18
    0.675,                   !- Hour 19
    0.627,                   !- Hour 20
    0.566,                   !- Hour 21
    0.53,                    !- Hour 22
    0.482,                   !- Hour 23
    0.337;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeInfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeInfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalOfficeInfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalOfficeHtgSetptWD,!- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalOfficeHtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalOfficeHtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalOfficeClgSetptWD,!- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalOfficeClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalOfficeClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantOccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.05,                    !- Hour 6
    0.1,                     !- Hour 7
    0.4,                     !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.2,                     !- Hour 11
    0.5,                     !- Hour 12
    0.8,                     !- Hour 13
    0.7,                     !- Hour 14
    0.4,                     !- Hour 15
    0.2,                     !- Hour 16
    0.25,                    !- Hour 17
    0.5,                     !- Hour 18
    0.8,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.5,                     !- Hour 22
    0.35,                    !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantOccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.4,                     !- Hour 10
    0.2,                     !- Hour 11
    0.45,                    !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.35,                    !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.3,                     !- Hour 18
    0.7,                     !- Hour 19
    0.9,                     !- Hour 20
    0.7,                     !- Hour 21
    0.65,                    !- Hour 22
    0.55,                    !- Hour 23
    0.35;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantOccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.3,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.3,                     !- Hour 15
    0.2,                     !- Hour 16
    0.25,                    !- Hour 17
    0.35,                    !- Hour 18
    0.55,                    !- Hour 19
    0.65,                    !- Hour 20
    0.7,                     !- Hour 21
    0.35,                    !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantLightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.6699999999999999,      !- Hour 8
    0.73,                    !- Hour 9
    0.75,                    !- Hour 10
    0.85,                    !- Hour 11
    0.85,                    !- Hour 12
    0.85,                    !- Hour 13
    0.83,                    !- Hour 14
    0.72,                    !- Hour 15
    0.6499999999999999,      !- Hour 16
    0.6699999999999999,      !- Hour 17
    0.75,                    !- Hour 18
    0.85,                    !- Hour 19
    0.85,                    !- Hour 20
    0.85,                    !- Hour 21
    0.75,                    !- Hour 22
    0.57,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantLightsSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.6699999999999999,      !- Hour 8
    0.73,                    !- Hour 9
    0.75,                    !- Hour 10
    0.85,                    !- Hour 11
    0.85,                    !- Hour 12
    0.85,                    !- Hour 13
    0.83,                    !- Hour 14
    0.72,                    !- Hour 15
    0.6499999999999999,      !- Hour 16
    0.6699999999999999,      !- Hour 17
    0.75,                    !- Hour 18
    0.85,                    !- Hour 19
    0.85,                    !- Hour 20
    0.85,                    !- Hour 21
    0.75,                    !- Hour 22
    0.57,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantLightsSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.3,                     !- Hour 7
    0.6699999999999999,      !- Hour 8
    0.73,                    !- Hour 9
    0.75,                    !- Hour 10
    0.85,                    !- Hour 11
    0.85,                    !- Hour 12
    0.85,                    !- Hour 13
    0.83,                    !- Hour 14
    0.72,                    !- Hour 15
    0.6499999999999999,      !- Hour 16
    0.6699999999999999,      !- Hour 17
    0.75,                    !- Hour 18
    0.85,                    !- Hour 19
    0.85,                    !- Hour 20
    0.85,                    !- Hour 21
    0.75,                    !- Hour 22
    0.57,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.72,                    !- Hour 8
    0.78,                    !- Hour 9
    0.8,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.88,                    !- Hour 14
    0.77,                    !- Hour 15
    0.7,                     !- Hour 16
    0.72,                    !- Hour 17
    0.8,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.62,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.72,                    !- Hour 8
    0.78,                    !- Hour 9
    0.8,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.88,                    !- Hour 14
    0.77,                    !- Hour 15
    0.7,                     !- Hour 16
    0.72,                    !- Hour 17
    0.8,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.62,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.3,                     !- Hour 7
    0.72,                    !- Hour 8
    0.78,                    !- Hour 9
    0.8,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.88,                    !- Hour 14
    0.77,                    !- Hour 15
    0.7,                     !- Hour 16
    0.72,                    !- Hour 17
    0.8,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.62,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantRefrigerationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantRefrigerationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantRefrigerationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalRestaurantHVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalRestaurantHVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalRestaurantHVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.55,                    !- Hour 9
    0.45,                    !- Hour 10
    0.4,                     !- Hour 11
    0.45,                    !- Hour 12
    0.4,                     !- Hour 13
    0.35,                    !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.4,                     !- Hour 18
    0.55,                    !- Hour 19
    0.6,                     !- Hour 20
    0.5,                     !- Hour 21
    0.55,                    !- Hour 22
    0.45,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.45,                    !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.45,                    !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.35,                    !- Hour 17
    0.4,                     !- Hour 18
    0.55,                    !- Hour 19
    0.55,                    !- Hour 20
    0.5,                     !- Hour 21
    0.55,                    !- Hour 22
    0.4,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.4,                     !- Hour 13
    0.4,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.4,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.4,                     !- Hour 21
    0.5,                     !- Hour 22
    0.4,                     !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantInfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    1.0,                     !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantInfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalRestaurantInfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalRestaurantHtgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalRestaurantHtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalRestaurantHtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalRestaurantClgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalRestaurantClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalRestaurantClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenoccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.05,                    !- Hour 6
    0.1,                     !- Hour 7
    0.4,                     !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.2,                     !- Hour 11
    0.5,                     !- Hour 12
    0.8,                     !- Hour 13
    0.7,                     !- Hour 14
    0.4,                     !- Hour 15
    0.2,                     !- Hour 16
    0.25,                    !- Hour 17
    0.5,                     !- Hour 18
    0.8,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.5,                     !- Hour 22
    0.35,                    !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenoccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.4,                     !- Hour 10
    0.2,                     !- Hour 11
    0.45,                    !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.35,                    !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.3,                     !- Hour 18
    0.7,                     !- Hour 19
    0.9,                     !- Hour 20
    0.7,                     !- Hour 21
    0.65,                    !- Hour 22
    0.55,                    !- Hour 23
    0.35;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenoccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.3,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.3,                     !- Hour 15
    0.2,                     !- Hour 16
    0.25,                    !- Hour 17
    0.35,                    !- Hour 18
    0.55,                    !- Hour 19
    0.65,                    !- Hour 20
    0.7,                     !- Hour 21
    0.35,                    !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenLightsWD, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.6699999999999999,      !- Hour 8
    0.73,                    !- Hour 9
    0.75,                    !- Hour 10
    0.85,                    !- Hour 11
    0.85,                    !- Hour 12
    0.85,                    !- Hour 13
    0.83,                    !- Hour 14
    0.72,                    !- Hour 15
    0.6499999999999999,      !- Hour 16
    0.6699999999999999,      !- Hour 17
    0.75,                    !- Hour 18
    0.85,                    !- Hour 19
    0.85,                    !- Hour 20
    0.85,                    !- Hour 21
    0.75,                    !- Hour 22
    0.57,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenLightsSat,!- Name
    Fraction,                !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.6699999999999999,      !- Hour 8
    0.73,                    !- Hour 9
    0.75,                    !- Hour 10
    0.85,                    !- Hour 11
    0.85,                    !- Hour 12
    0.85,                    !- Hour 13
    0.83,                    !- Hour 14
    0.72,                    !- Hour 15
    0.6499999999999999,      !- Hour 16
    0.6699999999999999,      !- Hour 17
    0.75,                    !- Hour 18
    0.85,                    !- Hour 19
    0.85,                    !- Hour 20
    0.85,                    !- Hour 21
    0.75,                    !- Hour 22
    0.57,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenLightsSun,!- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.3,                     !- Hour 7
    0.6699999999999999,      !- Hour 8
    0.73,                    !- Hour 9
    0.75,                    !- Hour 10
    0.85,                    !- Hour 11
    0.85,                    !- Hour 12
    0.85,                    !- Hour 13
    0.83,                    !- Hour 14
    0.72,                    !- Hour 15
    0.6499999999999999,      !- Hour 16
    0.6699999999999999,      !- Hour 17
    0.75,                    !- Hour 18
    0.85,                    !- Hour 19
    0.85,                    !- Hour 20
    0.85,                    !- Hour 21
    0.75,                    !- Hour 22
    0.57,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.72,                    !- Hour 8
    0.78,                    !- Hour 9
    0.8,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.88,                    !- Hour 14
    0.77,                    !- Hour 15
    0.7,                     !- Hour 16
    0.72,                    !- Hour 17
    0.8,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.62,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.15,                    !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.72,                    !- Hour 8
    0.78,                    !- Hour 9
    0.8,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.88,                    !- Hour 14
    0.77,                    !- Hour 15
    0.7,                     !- Hour 16
    0.72,                    !- Hour 17
    0.8,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.62,                    !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.15,                    !- Hour 2
    0.15,                    !- Hour 3
    0.15,                    !- Hour 4
    0.15,                    !- Hour 5
    0.15,                    !- Hour 6
    0.3,                     !- Hour 7
    0.72,                    !- Hour 8
    0.78,                    !- Hour 9
    0.8,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.88,                    !- Hour 14
    0.77,                    !- Hour 15
    0.7,                     !- Hour 16
    0.72,                    !- Hour 17
    0.8,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.62,                    !- Hour 23
    0.3;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalKitchenHVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalKitchenHVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HospitalKitchenHVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.55,                    !- Hour 9
    0.45,                    !- Hour 10
    0.4,                     !- Hour 11
    0.45,                    !- Hour 12
    0.4,                     !- Hour 13
    0.35,                    !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.4,                     !- Hour 18
    0.55,                    !- Hour 19
    0.6,                     !- Hour 20
    0.5,                     !- Hour 21
    0.55,                    !- Hour 22
    0.45,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.45,                    !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.45,                    !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.35,                    !- Hour 17
    0.4,                     !- Hour 18
    0.55,                    !- Hour 19
    0.55,                    !- Hour 20
    0.5,                     !- Hour 21
    0.55,                    !- Hour 22
    0.4,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.4,                     !- Hour 13
    0.4,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.4,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.4,                     !- Hour 21
    0.5,                     !- Hour 22
    0.4,                     !- Hour 23
    0.2;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenInfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    1.0,                     !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenInfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenInfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenExhaustHoodEqualOrLessThan5000cfmWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenExhaustHoodEqualOrLessThan5000cfmSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenExhaustHoodEqualOrLessThan5000cfmSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenExhaustHoodGreaterThan5000cfmWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    0.5,                     !- Hour 7
    1.0,                     !- Hour 8
    0.5,                     !- Hour 9
    1.0,                     !- Hour 10
    0.5,                     !- Hour 11
    1.0,                     !- Hour 12
    0.5,                     !- Hour 13
    1.0,                     !- Hour 14
    0.5,                     !- Hour 15
    1.0,                     !- Hour 16
    0.5,                     !- Hour 17
    1.0,                     !- Hour 18
    0.5,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenExhaustHoodGreaterThan5000cfmSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    1.0,                     !- Hour 8
    0.5,                     !- Hour 9
    1.0,                     !- Hour 10
    0.5,                     !- Hour 11
    1.0,                     !- Hour 12
    0.5,                     !- Hour 13
    1.0,                     !- Hour 14
    0.5,                     !- Hour 15
    1.0,                     !- Hour 16
    0.5,                     !- Hour 17
    1.0,                     !- Hour 18
    0.5,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenExhaustHoodGreaterThan5000cfmSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    1.0,                     !- Hour 8
    0.5,                     !- Hour 9
    1.0,                     !- Hour 10
    0.5,                     !- Hour 11
    1.0,                     !- Hour 12
    0.5,                     !- Hour 13
    1.0,                     !- Hour 14
    0.5,                     !- Hour 15
    1.0,                     !- Hour 16
    0.5,                     !- Hour 17
    1.0,                     !- Hour 18
    0.5,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenRefrigerationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenRefrigerationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenRefrigerationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenGasEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.75,                    !- Hour 15
    0.75,                    !- Hour 16
    0.75,                    !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.75,                    !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenGasEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.75,                    !- Hour 15
    0.75,                    !- Hour 16
    0.75,                    !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.75,                    !- Hour 22
    0.75,                    !- Hour 23
    0.5;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalKitchenGasEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.5,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.75,                    !- Hour 15
    0.75,                    !- Hour 16
    0.75,                    !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.75,                    !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalKitchenHtgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.56,                   !- Hour 1
    15.56,                   !- Hour 2
    15.56,                   !- Hour 3
    15.56,                   !- Hour 4
    15.56,                   !- Hour 5
    18.89,                   !- Hour 6
    15.56,                   !- Hour 7
    18.89,                   !- Hour 8
    15.56,                   !- Hour 9
    18.89,                   !- Hour 10
    15.56,                   !- Hour 11
    18.89,                   !- Hour 12
    15.56,                   !- Hour 13
    18.89,                   !- Hour 14
    15.56,                   !- Hour 15
    18.89,                   !- Hour 16
    15.56,                   !- Hour 17
    18.89,                   !- Hour 18
    15.56,                   !- Hour 19
    15.56,                   !- Hour 20
    15.56,                   !- Hour 21
    15.56,                   !- Hour 22
    15.56,                   !- Hour 23
    15.56;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalKitchenHtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.56,                   !- Hour 1
    15.56,                   !- Hour 2
    15.56,                   !- Hour 3
    15.56,                   !- Hour 4
    15.56,                   !- Hour 5
    15.56,                   !- Hour 6
    15.56,                   !- Hour 7
    18.89,                   !- Hour 8
    15.56,                   !- Hour 9
    18.89,                   !- Hour 10
    15.56,                   !- Hour 11
    18.89,                   !- Hour 12
    15.56,                   !- Hour 13
    18.89,                   !- Hour 14
    15.56,                   !- Hour 15
    18.89,                   !- Hour 16
    15.56,                   !- Hour 17
    18.89,                   !- Hour 18
    15.56,                   !- Hour 19
    15.56,                   !- Hour 20
    15.56,                   !- Hour 21
    15.56,                   !- Hour 22
    15.56,                   !- Hour 23
    15.56;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalKitchenHtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.56,                   !- Hour 1
    15.56,                   !- Hour 2
    15.56,                   !- Hour 3
    15.56,                   !- Hour 4
    15.56,                   !- Hour 5
    15.56,                   !- Hour 6
    15.56,                   !- Hour 7
    18.89,                   !- Hour 8
    15.56,                   !- Hour 9
    18.89,                   !- Hour 10
    15.56,                   !- Hour 11
    18.89,                   !- Hour 12
    15.56,                   !- Hour 13
    18.89,                   !- Hour 14
    15.56,                   !- Hour 15
    18.89,                   !- Hour 16
    15.56,                   !- Hour 17
    18.89,                   !- Hour 18
    15.56,                   !- Hour 19
    15.56,                   !- Hour 20
    15.56,                   !- Hour 21
    15.56,                   !- Hour 22
    15.56,                   !- Hour 23
    15.56;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalKitchenClgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    30.0,                    !- Hour 1
    30.0,                    !- Hour 2
    30.0,                    !- Hour 3
    30.0,                    !- Hour 4
    30.0,                    !- Hour 5
    26.11,                   !- Hour 6
    30.0,                    !- Hour 7
    26.11,                   !- Hour 8
    30.0,                    !- Hour 9
    26.11,                   !- Hour 10
    30.0,                    !- Hour 11
    26.11,                   !- Hour 12
    30.0,                    !- Hour 13
    26.11,                   !- Hour 14
    30.0,                    !- Hour 15
    26.11,                   !- Hour 16
    30.0,                    !- Hour 17
    26.11,                   !- Hour 18
    30.0,                    !- Hour 19
    30.0,                    !- Hour 20
    30.0,                    !- Hour 21
    30.0,                    !- Hour 22
    30.0,                    !- Hour 23
    30.0;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalKitchenClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    30.0,                    !- Hour 1
    30.0,                    !- Hour 2
    30.0,                    !- Hour 3
    30.0,                    !- Hour 4
    30.0,                    !- Hour 5
    30.0,                    !- Hour 6
    30.0,                    !- Hour 7
    26.11,                   !- Hour 8
    30.0,                    !- Hour 9
    26.11,                   !- Hour 10
    30.0,                    !- Hour 11
    26.11,                   !- Hour 12
    30.0,                    !- Hour 13
    26.11,                   !- Hour 14
    30.0,                    !- Hour 15
    26.11,                   !- Hour 16
    30.0,                    !- Hour 17
    26.11,                   !- Hour 18
    30.0,                    !- Hour 19
    30.0,                    !- Hour 20
    30.0,                    !- Hour 21
    30.0,                    !- Hour 22
    30.0,                    !- Hour 23
    30.0;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HospitalKitchenClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    30.0,                    !- Hour 1
    30.0,                    !- Hour 2
    30.0,                    !- Hour 3
    30.0,                    !- Hour 4
    30.0,                    !- Hour 5
    30.0,                    !- Hour 6
    30.0,                    !- Hour 7
    26.11,                   !- Hour 8
    30.0,                    !- Hour 9
    26.11,                   !- Hour 10
    30.0,                    !- Hour 11
    26.11,                   !- Hour 12
    30.0,                    !- Hour 13
    26.11,                   !- Hour 14
    30.0,                    !- Hour 15
    26.11,                   !- Hour 16
    30.0,                    !- Hour 17
    26.11,                   !- Hour 18
    30.0,                    !- Hour 19
    30.0,                    !- Hour 20
    30.0,                    !- Hour 21
    30.0,                    !- Hour 22
    30.0,                    !- Hour 23
    30.0;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalElevatorWD,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.02,                    !- Hour 1
    0.02,                    !- Hour 2
    0.02,                    !- Hour 3
    0.02,                    !- Hour 4
    0.02,                    !- Hour 5
    0.02,                    !- Hour 6
    0.02,                    !- Hour 7
    0.02,                    !- Hour 8
    0.75,                    !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.75,                    !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    0.52,                    !- Hour 19
    0.52,                    !- Hour 20
    0.52,                    !- Hour 21
    0.28,                    !- Hour 22
    0.02,                    !- Hour 23
    0.02;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalElevatorSat,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.02,                    !- Hour 1
    0.02,                    !- Hour 2
    0.02,                    !- Hour 3
    0.02,                    !- Hour 4
    0.02,                    !- Hour 5
    0.02,                    !- Hour 6
    0.02,                    !- Hour 7
    0.02,                    !- Hour 8
    0.46,                    !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.51,                    !- Hour 13
    0.51,                    !- Hour 14
    0.51,                    !- Hour 15
    0.51,                    !- Hour 16
    0.51,                    !- Hour 17
    0.25,                    !- Hour 18
    0.02,                    !- Hour 19
    0.02,                    !- Hour 20
    0.02,                    !- Hour 21
    0.02,                    !- Hour 22
    0.02,                    !- Hour 23
    0.02;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalElevatorSun,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.02,                    !- Hour 1
    0.02,                    !- Hour 2
    0.02,                    !- Hour 3
    0.02,                    !- Hour 4
    0.02,                    !- Hour 5
    0.02,                    !- Hour 6
    0.02,                    !- Hour 7
    0.02,                    !- Hour 8
    0.02,                    !- Hour 9
    0.02,                    !- Hour 10
    0.02,                    !- Hour 11
    0.02,                    !- Hour 12
    0.02,                    !- Hour 13
    0.02,                    !- Hour 14
    0.02,                    !- Hour 15
    0.02,                    !- Hour 16
    0.02,                    !- Hour 17
    0.02,                    !- Hour 18
    0.02,                    !- Hour 19
    0.02,                    !- Hour 20
    0.02,                    !- Hour 21
    0.02,                    !- Hour 22
    0.02,                    !- Hour 23
    0.02;                    !- Hour 24
Schedule:Day:Hourly,
    HospitalExtLightingNonMotionCtrlWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalExtLightingNonMotionCtrlSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalExtLightingNonMotionCtrlSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalExtLightingMotionCtrlWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalExtLightingMotionCtrlSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HospitalExtLightingMotionCtrlSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    DiningAreaPeopleActivityLevelWD,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    161.2,                   !- Hour 1
    161.2,                   !- Hour 2
    161.2,                   !- Hour 3
    161.2,                   !- Hour 4
    161.2,                   !- Hour 5
    161.2,                   !- Hour 6
    161.2,                   !- Hour 7
    161.2,                   !- Hour 8
    161.2,                   !- Hour 9
    161.2,                   !- Hour 10
    161.2,                   !- Hour 11
    161.2,                   !- Hour 12
    161.2,                   !- Hour 13
    161.2,                   !- Hour 14
    161.2,                   !- Hour 15
    161.2,                   !- Hour 16
    161.2,                   !- Hour 17
    161.2,                   !- Hour 18
    161.2,                   !- Hour 19
    161.2,                   !- Hour 20
    161.2,                   !- Hour 21
    161.2,                   !- Hour 22
    161.2,                   !- Hour 23
    161.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    DiningAreaPeopleActivityLevelSat,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    161.2,                   !- Hour 1
    161.2,                   !- Hour 2
    161.2,                   !- Hour 3
    161.2,                   !- Hour 4
    161.2,                   !- Hour 5
    161.2,                   !- Hour 6
    161.2,                   !- Hour 7
    161.2,                   !- Hour 8
    161.2,                   !- Hour 9
    161.2,                   !- Hour 10
    161.2,                   !- Hour 11
    161.2,                   !- Hour 12
    161.2,                   !- Hour 13
    161.2,                   !- Hour 14
    161.2,                   !- Hour 15
    161.2,                   !- Hour 16
    161.2,                   !- Hour 17
    161.2,                   !- Hour 18
    161.2,                   !- Hour 19
    161.2,                   !- Hour 20
    161.2,                   !- Hour 21
    161.2,                   !- Hour 22
    161.2,                   !- Hour 23
    161.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    DiningAreaPeopleActivityLevelSun,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    161.2,                   !- Hour 1
    161.2,                   !- Hour 2
    161.2,                   !- Hour 3
    161.2,                   !- Hour 4
    161.2,                   !- Hour 5
    161.2,                   !- Hour 6
    161.2,                   !- Hour 7
    161.2,                   !- Hour 8
    161.2,                   !- Hour 9
    161.2,                   !- Hour 10
    161.2,                   !- Hour 11
    161.2,                   !- Hour 12
    161.2,                   !- Hour 13
    161.2,                   !- Hour 14
    161.2,                   !- Hour 15
    161.2,                   !- Hour 16
    161.2,                   !- Hour 17
    161.2,                   !- Hour 18
    161.2,                   !- Hour 19
    161.2,                   !- Hour 20
    161.2,                   !- Hour 21
    161.2,                   !- Hour 22
    161.2,                   !- Hour 23
    161.2;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    KitchenPeopleActivityLevelWD,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    219.8,                   !- Hour 1
    219.8,                   !- Hour 2
    219.8,                   !- Hour 3
    219.8,                   !- Hour 4
    219.8,                   !- Hour 5
    219.8,                   !- Hour 6
    219.8,                   !- Hour 7
    219.8,                   !- Hour 8
    219.8,                   !- Hour 9
    219.8,                   !- Hour 10
    219.8,                   !- Hour 11
    219.8,                   !- Hour 12
    219.8,                   !- Hour 13
    219.8,                   !- Hour 14
    219.8,                   !- Hour 15
    219.8,                   !- Hour 16
    219.8,                   !- Hour 17
    219.8,                   !- Hour 18
    219.8,                   !- Hour 19
    219.8,                   !- Hour 20
    219.8,                   !- Hour 21
    219.8,                   !- Hour 22
    219.8,                   !- Hour 23
    219.8;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    KitchenPeopleActivityLevelSat,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    219.8,                   !- Hour 1
    219.8,                   !- Hour 2
    219.8,                   !- Hour 3
    219.8,                   !- Hour 4
    219.8,                   !- Hour 5
    219.8,                   !- Hour 6
    219.8,                   !- Hour 7
    219.8,                   !- Hour 8
    219.8,                   !- Hour 9
    219.8,                   !- Hour 10
    219.8,                   !- Hour 11
    219.8,                   !- Hour 12
    219.8,                   !- Hour 13
    219.8,                   !- Hour 14
    219.8,                   !- Hour 15
    219.8,                   !- Hour 16
    219.8,                   !- Hour 17
    219.8,                   !- Hour 18
    219.8,                   !- Hour 19
    219.8,                   !- Hour 20
    219.8,                   !- Hour 21
    219.8,                   !- Hour 22
    219.8,                   !- Hour 23
    219.8;                   !- Hour 24
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
    KitchenPeopleActivityLevelSun,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    219.8,                   !- Hour 1
    219.8,                   !- Hour 2
    219.8,                   !- Hour 3
    219.8,                   !- Hour 4
    219.8,                   !- Hour 5
    219.8,                   !- Hour 6
    219.8,                   !- Hour 7
    219.8,                   !- Hour 8
    219.8,                   !- Hour 9
    219.8,                   !- Hour 10
    219.8,                   !- Hour 11
    219.8,                   !- Hour 12
    219.8,                   !- Hour 13
    219.8,                   !- Hour 14
    219.8,                   !- Hour 15
    219.8,                   !- Hour 16
    219.8,                   !- Hour 17
    219.8,                   !- Hour 18
    219.8,                   !- Hour 19
    219.8,                   !- Hour 20
    219.8,                   !- Hour 21
    219.8,                   !- Hour 22
    219.8,                   !- Hour 23
    219.8;                   !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepOccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.7,                     !- Hour 7
    0.4,                     !- Hour 8
    0.4,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.3,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.8,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepOccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.7,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.3,                     !- Hour 13
    0.3,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.5,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepOccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.3,                     !- Hour 12
    0.3,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.3,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.8,                     !- Hour 22
    0.8,                     !- Hour 23
    0.8;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepLightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.15,                    !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.2,                     !- Hour 6
    0.4,                     !- Hour 7
    0.5,                     !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.6,                     !- Hour 19
    0.8,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.6,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepLightsSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.3,                     !- Hour 7
    0.3,                     !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.3,                     !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.6,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.6,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepLightsSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.4,                     !- Hour 8
    0.4,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.3,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.2,                     !- Hour 18
    0.5,                     !- Hour 19
    0.7,                     !- Hour 20
    0.8,                     !- Hour 21
    0.6,                     !- Hour 22
    0.5,                     !- Hour 23
    0.3;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.25,                    !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.3,                     !- Hour 6
    0.5,                     !- Hour 7
    0.6,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.35,                    !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.7,                     !- Hour 19
    0.9,                     !- Hour 20
    0.95,                    !- Hour 21
    0.9,                     !- Hour 22
    0.7,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.3,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.4,                     !- Hour 7
    0.4,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.4,                     !- Hour 11
    0.35,                    !- Hour 12
    0.35,                    !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.35,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.7,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.8,                     !- Hour 22
    0.7,                     !- Hour 23
    0.4;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.4,                     !- Hour 1
    0.4,                     !- Hour 2
    0.3,                     !- Hour 3
    0.3,                     !- Hour 4
    0.3,                     !- Hour 5
    0.3,                     !- Hour 6
    0.4,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.4,                     !- Hour 12
    0.4,                     !- Hour 13
    0.3,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.3,                     !- Hour 18
    0.6,                     !- Hour 19
    0.8,                     !- Hour 20
    0.9,                     !- Hour 21
    0.7,                     !- Hour 22
    0.6,                     !- Hour 23
    0.4;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepHVACAvailWD,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepHVACAvailSat,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepHVACAvailSun,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepServiceHotWaterWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    0.75,                    !- Hour 6
    0.75,                    !- Hour 7
    0.75,                    !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.4,                     !- Hour 12
    0.4,                     !- Hour 13
    0.4,                     !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.4,                     !- Hour 17
    0.75,                    !- Hour 18
    0.75,                    !- Hour 19
    0.75,                    !- Hour 20
    0.75,                    !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepServiceHotWaterSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.65,                    !- Hour 6
    0.65,                    !- Hour 7
    0.65,                    !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.3,                     !- Hour 13
    0.3,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepServiceHotWaterSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.65,                    !- Hour 6
    0.65,                    !- Hour 7
    0.65,                    !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.3,                     !- Hour 13
    0.3,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepInfiltrationWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepInfiltrationSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepInfiltrationSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    0.25,                    !- Hour 9
    0.25,                    !- Hour 10
    0.25,                    !- Hour 11
    0.25,                    !- Hour 12
    0.25,                    !- Hour 13
    0.25,                    !- Hour 14
    0.25,                    !- Hour 15
    0.25,                    !- Hour 16
    0.25,                    !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepHtgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepHtgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepHtgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepClgSetptWD,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepClgSetptSat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
! Temperature in °F (IP Units)
Schedule:Day:Hourly,
    HotelLargeServiceAndBackUpPrepClgSetptSun,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.89,                   !- Hour 1
    23.89,                   !- Hour 2
    23.89,                   !- Hour 3
    23.89,                   !- Hour 4
    23.89,                   !- Hour 5
    23.89,                   !- Hour 6
    23.89,                   !- Hour 7
    23.89,                   !- Hour 8
    23.89,                   !- Hour 9
    23.89,                   !- Hour 10
    23.89,                   !- Hour 11
    23.89,                   !- Hour 12
    23.89,                   !- Hour 13
    23.89,                   !- Hour 14
    23.89,                   !- Hour 15
    23.89,                   !- Hour 16
    23.89,                   !- Hour 17
    23.89,                   !- Hour 18
    23.89,                   !- Hour 19
    23.89,                   !- Hour 20
    23.89,                   !- Hour 21
    23.89,                   !- Hour 22
    23.89,                   !- Hour 23
    23.89;                   !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyOccupancyWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.8,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.8,                     !- Hour 17
    0.8,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.1,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyOccupancySat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.8,                     !- Hour 22
    0.1,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyOccupancySun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.2,                     !- Hour 23
    0.0;                     !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyLightsWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.35,                    !- Hour 7
    0.35,                    !- Hour 8
    0.35,                    !- Hour 9
    0.65,                    !- Hour 10
    0.65,                    !- Hour 11
    0.65,                    !- Hour 12
    0.65,                    !- Hour 13
    0.65,                    !- Hour 14
    0.65,                    !- Hour 15
    0.65,                    !- Hour 16
    0.65,                    !- Hour 17
    0.65,                    !- Hour 18
    0.65,                    !- Hour 19
    0.65,                    !- Hour 20
    0.65,                    !- Hour 21
    0.65,                    !- Hour 22
    0.25,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyLightsSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.4,                     !- Hour 12
    0.4,                     !- Hour 13
    0.4,                     !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.4,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.4,                     !- Hour 22
    0.4,                     !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyLightsSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.55,                    !- Hour 13
    0.55,                    !- Hour 14
    0.55,                    !- Hour 15
    0.55,                    !- Hour 16
    0.55,                    !- Hour 17
    0.55,                    !- Hour 18
    0.55,                    !- Hour 19
    0.55,                    !- Hour 20
    0.55,                    !- Hour 21
    0.55,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyElecEquipmentWD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.4,                     !- Hour 7
    0.4,                     !- Hour 8
    0.4,                     !- Hour 9
    0.75,                    !- Hour 10
    0.75,                    !- Hour 11
    0.75,                    !- Hour 12
    0.75,                    !- Hour 13
    0.75,                    !- Hour 14
    0.75,                    !- Hour 15
    0.75,                    !- Hour 16
    0.75,                    !- Hour 17
    0.75,                    !- Hour 18
    0.75,                    !- Hour 19
    0.75,                    !- Hour 20
    0.75,                    !- Hour 21
    0.75,                    !- Hour 22
    0.25,                    !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyElecEquipmentSat,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.05;                    !- Hour 24
Schedule:Day:Hourly,
    HotelLargeAssemblyElecEquipmentSun,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.65,                    !- Hour 13
    0.65,                    !- Hour 14
    0.65,                    !- Hour 15
    0.65,                    !- Hour 16
    0.65,                    !- Hour 17
    0.65,                    !- Hour 18
    0.65,                    !- Hour 19
    0.65,                    !- Hour 20
    0.65,                    !- Hour 21
    0.65,                    !- Hour 22
    0.05,                    !- Hour 23
