    BaseAirSys13 Return Path,    !- Name
    Campus_BaseAirSys13 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys13 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys5 Return Path,    !- Name
    Campus_BaseAirSys5 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys5 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys5-2 Return Path,    !- Name
    Campus_BaseAirSys5-2 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys5-2 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a Return Path,    !- Name
    Campus_BaseAirSys7or3a Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-10 Return Path,    !- Name
    Campus_BaseAirSys7or3a-10 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-10 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-11 Return Path,    !- Name
    Campus_BaseAirSys7or3a-11 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-11 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-2 Return Path,    !- Name
    Campus_BaseAirSys7or3a-2 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-2 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-3 Return Path,    !- Name
    Campus_BaseAirSys7or3a-3 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-3 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-4 Return Path,    !- Name
    Campus_BaseAirSys7or3a-4 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-4 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-5 Return Path,    !- Name
    Campus_BaseAirSys7or3a-5 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-5 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-6 Return Path,    !- Name
    Campus_BaseAirSys7or3a-6 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-6 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-7 Return Path,    !- Name
    Campus_BaseAirSys7or3a-7 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-7 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-8 Return Path,    !- Name
    Campus_BaseAirSys7or3a-8 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-8 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3a-9 Return Path,    !- Name
    Campus_BaseAirSys7or3a-9 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3a-9 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Campus_BaseAirSys7or3b Return Path,    !- Name
    Campus_BaseAirSys7or3b Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Campus_BaseAirSys7or3b Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-10 Return Path,    !- Name
    Campus_BaseAirSys7or3b-10 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-10 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-11 Return Path,    !- Name
    Campus_BaseAirSys7or3b-11 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-11 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-12 Return Path,    !- Name
    Campus_BaseAirSys7or3b-12 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-12 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-13 Return Path,    !- Name
    Campus_BaseAirSys7or3b-13 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-13 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-14 Return Path,    !- Name
    Campus_BaseAirSys7or3b-14 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-14 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-15 Return Path,    !- Name
    Campus_BaseAirSys7or3b-15 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-15 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-16 Return Path,    !- Name
    Campus_BaseAirSys7or3b-16 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-16 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-17 Return Path,    !- Name
    Campus_BaseAirSys7or3b-17 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-17 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-18 Return Path,    !- Name
    Campus_BaseAirSys7or3b-18 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-18 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-19 Return Path,    !- Name
    Campus_BaseAirSys7or3b-19 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-19 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Campus_BaseAirSys7or3b-2 Return Path,    !- Name
    Campus_BaseAirSys7or3b-2 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Campus_BaseAirSys7or3b-2 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-20 Return Path,    !- Name
    Campus_BaseAirSys7or3b-20 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-20 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-21 Return Path,    !- Name
    Campus_BaseAirSys7or3b-21 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-21 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-22 Return Path,    !- Name
    Campus_BaseAirSys7or3b-22 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-22 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-23 Return Path,    !- Name
    Campus_BaseAirSys7or3b-23 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-23 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-24 Return Path,    !- Name
    Campus_BaseAirSys7or3b-24 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-24 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Campus_BaseAirSys7or3b-3 Return Path,    !- Name
    Campus_BaseAirSys7or3b-3 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Campus_BaseAirSys7or3b-3 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Campus_BaseAirSys7or3b-4 Return Path,    !- Name
    Campus_BaseAirSys7or3b-4 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Campus_BaseAirSys7or3b-4 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-5 Return Path,    !- Name
    Campus_BaseAirSys7or3b-5 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-5 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-6 Return Path,    !- Name
    Campus_BaseAirSys7or3b-6 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-6 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-7 Return Path,    !- Name
    Campus_BaseAirSys7or3b-7 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-7 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-8 Return Path,    !- Name
    Campus_BaseAirSys7or3b-8 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-8 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys7or3b-9 Return Path,    !- Name
    Campus_BaseAirSys7or3b-9 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    BaseAirSys7or3b-9 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Gymnasium_BaseAirSys7or3b Return Path,    !- Name
    Gymnasium_BaseAirSys7or3b Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Gymnasium_BaseAirSys7or3b Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Gymnasium_BaseAirSys7or3b-2 Return Path,    !- Name
    Gymnasium_BaseAirSys7or3b-2 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Gymnasium_BaseAirSys7or3b-2 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Gymnasium_BaseAirSys7or3b-3 Return Path,    !- Name
    Gymnasium_BaseAirSys7or3b-3 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Gymnasium_BaseAirSys7or3b-3 Zone Mixer;    !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Gymnasium_BaseAirSys7or3b-4 Return Path,    !- Name
    Gymnasium_BaseAirSys7or3b-4 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Gymnasium_BaseAirSys7or3b-4 Zone Mixer;    !- Component 1 Name
Branch,
    BaseAirSys13 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys13 OACtrl OA System,    !- Component 1 Name
    Campus_BaseAirSys13 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys13 OACtrl OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys13 CoilClg CoilSystem,    !- Component 2 Name
    Campus_BaseSys13 OACtrl OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys13 CoilClg Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys13 CoilHtg,        !- Component 3 Name
    Campus_BaseSys13 CoilClg Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys13 CoilHtg Outlet Node,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    BaseSys13 SupFan,         !- Component 4 Name
    Campus_BaseSys13 CoilHtg Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys13 SupFan Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys5 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys5 OACtrl OA System,    !- Component 1 Name
    Campus_BaseAirSys5 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys5 OACtrl OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys5 CoilClg CoilSystem,    !- Component 2 Name
    Campus_BaseSys5 OACtrl OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys5 CoilClg Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    BaseSys5 CoilHtg,         !- Component 3 Name
    Campus_BaseSys5 CoilClg Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    BaseSys5 SupFan,          !- Component 4 Name
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys5 SupFan Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys5-2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys5 OACtrl-2 OA System,    !- Component 1 Name
    Campus_BaseAirSys5-2 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys5 OACtrl-2 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys5 CoilClg-2 CoilSystem,    !- Component 2 Name
    Campus_BaseSys5 OACtrl-2 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys5 CoilClg-2 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    BaseSys5 CoilHtg-2,       !- Component 3 Name
    Campus_BaseSys5 CoilClg-2 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    BaseSys5 SupFan-2,        !- Component 4 Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys5 SupFan-2 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg,     !- Component 3 Name
    Campus_BaseSys7or3a CoilClg Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan,      !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-10 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-10 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-10 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-10 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-10 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-10 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-10 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-10,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-10 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-10 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-10,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-10 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-10 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-11 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-11 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-11 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-11 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-11 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-11 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-11 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-11,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-11 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-11 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-11,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-11 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-11 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-2 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-2 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-2 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-2 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-2 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-2 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-2,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-2 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-2 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-2,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-2 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-2 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-3 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-3 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-3 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-3 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-3 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-3 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-3,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-3 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-3 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-3,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-3 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-3 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-4 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-4 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-4 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-4 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-4 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-4 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-4 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-4,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-4 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-4 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-4,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-4 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-4 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-5 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-5 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-5 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-5 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-5 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-5 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-5 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-5,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-5 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-5 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-5,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-5 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-5 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-6 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-6 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-6 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-6 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-6 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-6 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-6 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-6,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-6 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-6 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-6,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-6 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-6 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-7 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-7 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-7 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-7 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-7 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-7 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-7 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-7,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-7 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-7 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-7,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-7 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-7 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-8 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-8 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-8 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-8 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-8 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-8 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-8 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-8,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-8 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-8 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-8,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-8 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-8 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    BaseAirSys7or3a-9 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3a OACtrl-9 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3a-9 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3a OACtrl-9 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3a CoilClg-9 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3a OACtrl-9 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3a CoilClg-9 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    BaseSys7or3a CoilHtg-9,    !- Component 3 Name
    Campus_BaseSys7or3a CoilClg-9 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-9 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    BaseSys7or3a SupFan-9,    !- Component 4 Name
    Campus_BaseSys7or3a CoilHtg-9 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3a SupFan-9 Outlet Node;    !- Component 4 Outlet Node Name
Branch,
    Campus_BaseAirSys7or3b Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Campus_BaseSys7or3b OACtrl OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Campus_BaseSys7or3b CoilClg CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    Campus_BaseSys7or3b CoilHtg CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Campus_BaseSys7or3b SuppCoilHtg,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Campus_BaseSys7or3b SupFan,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-10 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-10 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-10 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-10 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-10 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-10 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-10 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-10 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-10 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-10,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-10 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-10,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-10 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-11 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-11 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-11 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-11 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-11 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-11 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-11 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-11 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-11 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-11,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-11 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-11,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-11 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-12 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-12 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-12 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-12 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-12 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-12 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-12 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-12 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-12 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-12,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-12 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-12,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-12 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-13 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-13 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-13 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-13 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-13 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-13 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-13 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-13 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-13 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-13,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-13 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-13,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-13 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-14 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-14 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-14 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-14 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-14 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-14 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-14 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-14 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-14 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-14,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-14 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-14,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-14 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-15 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-15 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-15 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-15 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-15 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-15 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-15 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-15 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-15 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-15,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-15 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-15,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-15 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-16 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-16 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-16 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-16 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-16 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-16 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-16 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-16 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-16 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-16,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-16 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-16,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-16 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-17 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-17 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-17 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-17 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-17 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-17 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-17 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-17 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-17 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-17,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-17 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-17,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-17 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-18 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-18 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-18 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-18 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-18 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-18 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-18 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-18 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-18 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-18,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-18 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-18,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-18 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-19 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-19 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-19 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-19 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-19 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-19 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-19 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-19 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-19 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-19,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-19 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-19,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-19 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    Campus_BaseAirSys7or3b-2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Campus_BaseSys7or3b OACtrl-2 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Campus_BaseSys7or3b CoilClg-2 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-2 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    Campus_BaseSys7or3b CoilHtg-2 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-2 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-2 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Campus_BaseSys7or3b SuppCoilHtg-2,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-2 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Campus_BaseSys7or3b SupFan-2,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-2 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-20 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-20 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-20 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-20 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-20 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-20 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-20 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-20 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-20 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-20 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-20,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-20 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-20,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-20 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-21 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-21 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-21 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-21 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-21 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-21 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-21 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-21 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-21 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-21 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-21,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-21 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-21,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-21 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-22 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-22 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-22 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-22 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-22 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-22 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-22 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-22 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-22 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-22 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-22,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-22 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-22,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-22 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-23 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-23 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-23 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-23 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-23 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-23 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-23 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-23 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-23 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-23 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-23,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-23 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-23,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-23 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-24 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-24 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-24 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-24 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-24 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-24 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-24 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-24 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-24 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-24 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-24,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-24 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-24,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-24 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    Campus_BaseAirSys7or3b-3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Campus_BaseSys7or3b OACtrl-3 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Campus_BaseSys7or3b CoilClg-3 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-3 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    Campus_BaseSys7or3b CoilHtg-3 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-3 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-3 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Campus_BaseSys7or3b SuppCoilHtg-3,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-3 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Campus_BaseSys7or3b SupFan-3,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-3 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    Campus_BaseAirSys7or3b-4 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Campus_BaseSys7or3b OACtrl-4 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Campus_BaseSys7or3b CoilClg-4 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-4 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    Campus_BaseSys7or3b CoilHtg-4 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-4 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-4 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Campus_BaseSys7or3b SuppCoilHtg-4,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-4 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    Campus_BaseSys7or3b SupFan-4,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-4 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-5 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-5 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-5 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-5 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-5 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-5 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-5 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-5 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-5 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-5,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-5 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-5,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-5 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-6 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-6 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-6 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-6 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-6 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-6 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-6 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-6 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-6 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-6,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-6 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-6,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-6 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-7 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-7 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-7 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-7 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-7 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-7 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-7 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-7 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-7 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-7,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-7 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-7,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-7 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-8 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-8 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-8 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-8 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-8 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-8 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-8 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-8 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-8 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-8,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-8 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-8,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-8 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseAirSys7or3b-9 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    BaseSys7or3b OACtrl-9 OA System,    !- Component 1 Name
    Campus_BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseSys7or3b OACtrl-9 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    BaseSys7or3b CoilClg-9 CoilSystem,    !- Component 2 Name
    Campus_BaseSys7or3b OACtrl-9 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Campus_BaseSys7or3b CoilClg-9 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    BaseSys7or3b CoilHtg-9 CoilSystem,    !- Component 3 Name
    Campus_BaseSys7or3b CoilClg-9 Outlet Node,    !- Component 3 Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-9 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    BaseSys7or3b SuppCoilHtg-9,    !- Component 4 Name
    Campus_BaseSys7or3b CoilHtg-9 Outlet Node,    !- Component 4 Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:ConstantVolume,       !- Component 5 Object Type
    BaseSys7or3b SupFan-9,    !- Component 5 Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node,    !- Component 5 Inlet Node Name
    Campus_BaseSys7or3b SupFan-9 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    BaseHWSystem Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BaseHWSystem Supply Inlet Pipe,    !- Component 1 Name
    Campus_BaseHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseHWSystem Supply Inlet Pipe Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Base HW Pump,             !- Component 1 Name
    Campus_BaseHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Campus_Base HW Pump Outlet Node,    !- Component 1 Outlet Node Name
    Boiler:HotWater,          !- Component 2 Object Type
    Base Blr,                 !- Component 2 Name
    Campus_Base HW Pump Outlet Node,    !- Component 2 Inlet Node Name
    Campus_Base Blr Outlet Node;    !- Component 2 Outlet Node Name
Branch,
    BaseHWSystem Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Base HW Pump-2,           !- Component 1 Name
    Campus_BaseHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Campus_Base HW Pump-2 Outlet Node,    !- Component 1 Outlet Node Name
    Boiler:HotWater,          !- Component 2 Object Type
    Base Blr-2,               !- Component 2 Name
    Campus_Base HW Pump-2 Outlet Node,    !- Component 2 Inlet Node Name
    Campus_Base Blr-2 Outlet Node;    !- Component 2 Outlet Node Name
Branch,
    BaseHWSystem Supply Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Campus_BaseHWSystem Supply Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Campus_Pipe Adiabatic 1 Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BaseHWSystem Supply Outlet Pipe,    !- Component 1 Name
    Campus_BaseHWSystem Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Campus_BaseHWSystem Supply Mixer Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BaseHWSystem Demand Inlet Pipe,    !- Component 1 Name
    Campus_BaseHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseHWSystem Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    BaseSys5 CoilHtg,         !- Component 1 Name
    Campus_BaseHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Campus_BaseSys5 CoilHtg Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    BaseSys5 CoilHtg-2,       !- Component 1 Name
    Campus_BaseHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Campus_BaseSys5 CoilHtg-2 Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    BaseVAVBox CoilHtg,       !- Component 1 Name
    Campus_BaseHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Campus_BaseVAVBox CoilHtg Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    BaseVAVBox CoilHtg-2,     !- Component 1 Name
    Campus_BaseHWSystem Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Campus_BaseVAVBox CoilHtg-2 Water Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BaseHWSystem Demand Bypass Pipe,    !- Component 1 Name
    Campus_BaseHWSystem Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Campus_BaseHWSystem Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BaseHWSystem Demand Outlet Pipe,    !- Component 1 Name
    Campus_BaseHWSystem Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Campus_BaseHWSystem Demand Mixer Outlet Node;    !- Component 1 Outlet Node Name
Branch,
    Gymnasium_BaseAirSys7or3b Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl OA System,    !- Component 1 Name
    Gymnasium_BaseAirSys7or3b Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Gymnasium_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Gymnasium_BaseSys7or3b CoilClg CoilSystem,    !- Component 2 Name
    Gymnasium_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    Gymnasium_BaseSys7or3b CoilHtg CoilSystem,    !- Component 3 Name
    Gymnasium_BaseSys7or3b CoilClg Outlet Node,    !- Component 3 Inlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Gymnasium_BaseSys7or3b SuppCoilHtg,    !- Component 4 Name
    Gymnasium_BaseSys7or3b CoilHtg Outlet Node,    !- Component 4 Inlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    Gymnasium_BaseSys7or3b SupFan,    !- Component 5 Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Component 5 Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    Gymnasium_BaseAirSys7or3b-2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-2 OA System,    !- Component 1 Name
    Gymnasium_BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Gymnasium_BaseSys7or3b CoilClg-2 CoilSystem,    !- Component 2 Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-2 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    Gymnasium_BaseSys7or3b CoilHtg-2 CoilSystem,    !- Component 3 Name
    Gymnasium_BaseSys7or3b CoilClg-2 Outlet Node,    !- Component 3 Inlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-2 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Gymnasium_BaseSys7or3b SuppCoilHtg-2,    !- Component 4 Name
    Gymnasium_BaseSys7or3b CoilHtg-2 Outlet Node,    !- Component 4 Inlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    Gymnasium_BaseSys7or3b SupFan-2,    !- Component 5 Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Component 5 Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    Gymnasium_BaseAirSys7or3b-3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-3 OA System,    !- Component 1 Name
    Gymnasium_BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Gymnasium_BaseSys7or3b CoilClg-3 CoilSystem,    !- Component 2 Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-3 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    Gymnasium_BaseSys7or3b CoilHtg-3 CoilSystem,    !- Component 3 Name
    Gymnasium_BaseSys7or3b CoilClg-3 Outlet Node,    !- Component 3 Inlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-3 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Gymnasium_BaseSys7or3b SuppCoilHtg-3,    !- Component 4 Name
    Gymnasium_BaseSys7or3b CoilHtg-3 Outlet Node,    !- Component 4 Inlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    Gymnasium_BaseSys7or3b SupFan-3,    !- Component 5 Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Component 5 Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node;    !- Component 5 Outlet Node Name
Branch,
    Gymnasium_BaseAirSys7or3b-4 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-4 OA System,    !- Component 1 Name
    Gymnasium_BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node,    !- Component 1 Inlet Node Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Gymnasium_BaseSys7or3b CoilClg-4 CoilSystem,    !- Component 2 Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Component 2 Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-4 Outlet Node,    !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,    !- Component 3 Object Type
    Gymnasium_BaseSys7or3b CoilHtg-4 CoilSystem,    !- Component 3 Name
    Gymnasium_BaseSys7or3b CoilClg-4 Outlet Node,    !- Component 3 Inlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-4 Outlet Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Electric,    !- Component 4 Object Type
    Gymnasium_BaseSys7or3b SuppCoilHtg-4,    !- Component 4 Name
    Gymnasium_BaseSys7or3b CoilHtg-4 Outlet Node,    !- Component 4 Inlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    Gymnasium_BaseSys7or3b SupFan-4,    !- Component 5 Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Component 5 Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node;    !- Component 5 Outlet Node Name
BranchList,
    BaseAirSys13 Supply Branches,    !- Name
    BaseAirSys13 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys5 Supply Branches,    !- Name
    BaseAirSys5 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys5-2 Supply Branches,    !- Name
    BaseAirSys5-2 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a Supply Branches,    !- Name
    BaseAirSys7or3a Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-10 Supply Branches,    !- Name
    BaseAirSys7or3a-10 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-11 Supply Branches,    !- Name
    BaseAirSys7or3a-11 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-2 Supply Branches,    !- Name
    BaseAirSys7or3a-2 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-3 Supply Branches,    !- Name
    BaseAirSys7or3a-3 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-4 Supply Branches,    !- Name
    BaseAirSys7or3a-4 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-5 Supply Branches,    !- Name
    BaseAirSys7or3a-5 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-6 Supply Branches,    !- Name
    BaseAirSys7or3a-6 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-7 Supply Branches,    !- Name
    BaseAirSys7or3a-7 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-8 Supply Branches,    !- Name
    BaseAirSys7or3a-8 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3a-9 Supply Branches,    !- Name
    BaseAirSys7or3a-9 Main Branch;    !- Branch 1 Name
BranchList,
    Campus_BaseAirSys7or3b Supply Branches,    !- Name
    Campus_BaseAirSys7or3b Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-10 Supply Branches,    !- Name
    BaseAirSys7or3b-10 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-11 Supply Branches,    !- Name
    BaseAirSys7or3b-11 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-12 Supply Branches,    !- Name
    BaseAirSys7or3b-12 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-13 Supply Branches,    !- Name
    BaseAirSys7or3b-13 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-14 Supply Branches,    !- Name
    BaseAirSys7or3b-14 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-15 Supply Branches,    !- Name
    BaseAirSys7or3b-15 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-16 Supply Branches,    !- Name
    BaseAirSys7or3b-16 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-17 Supply Branches,    !- Name
    BaseAirSys7or3b-17 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-18 Supply Branches,    !- Name
    BaseAirSys7or3b-18 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-19 Supply Branches,    !- Name
    BaseAirSys7or3b-19 Main Branch;    !- Branch 1 Name
BranchList,
    Campus_BaseAirSys7or3b-2 Supply Branches,    !- Name
    Campus_BaseAirSys7or3b-2 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-20 Supply Branches,    !- Name
    BaseAirSys7or3b-20 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-21 Supply Branches,    !- Name
    BaseAirSys7or3b-21 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-22 Supply Branches,    !- Name
    BaseAirSys7or3b-22 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-23 Supply Branches,    !- Name
    BaseAirSys7or3b-23 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-24 Supply Branches,    !- Name
    BaseAirSys7or3b-24 Main Branch;    !- Branch 1 Name
BranchList,
    Campus_BaseAirSys7or3b-3 Supply Branches,    !- Name
    Campus_BaseAirSys7or3b-3 Main Branch;    !- Branch 1 Name
BranchList,
    Campus_BaseAirSys7or3b-4 Supply Branches,    !- Name
    Campus_BaseAirSys7or3b-4 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-5 Supply Branches,    !- Name
    BaseAirSys7or3b-5 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-6 Supply Branches,    !- Name
    BaseAirSys7or3b-6 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-7 Supply Branches,    !- Name
    BaseAirSys7or3b-7 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-8 Supply Branches,    !- Name
    BaseAirSys7or3b-8 Main Branch;    !- Branch 1 Name
BranchList,
    BaseAirSys7or3b-9 Supply Branches,    !- Name
    BaseAirSys7or3b-9 Main Branch;    !- Branch 1 Name
BranchList,
    BaseHWSystem Supply Branches,    !- Name
    BaseHWSystem Supply Inlet Branch,    !- Branch 1 Name
    BaseHWSystem Supply Branch 1,    !- Branch 2 Name
    BaseHWSystem Supply Branch 2,    !- Branch 3 Name
    BaseHWSystem Supply Branch 3,    !- Branch 4 Name
    BaseHWSystem Supply Outlet Branch;    !- Branch 5 Name
BranchList,
    BaseHWSystem Demand Branches,    !- Name
    BaseHWSystem Demand Inlet Branch,    !- Branch 1 Name
    BaseHWSystem Demand Branch 1,    !- Branch 2 Name
    BaseHWSystem Demand Branch 2,    !- Branch 3 Name
    BaseHWSystem Demand Branch 3,    !- Branch 4 Name
    BaseHWSystem Demand Branch 4,    !- Branch 5 Name
    BaseHWSystem Demand Bypass Branch,    !- Branch 6 Name
    BaseHWSystem Demand Outlet Branch;    !- Branch 7 Name
BranchList,
    Gymnasium_BaseAirSys7or3b Supply Branches,    !- Name
    Gymnasium_BaseAirSys7or3b Main Branch;    !- Branch 1 Name
BranchList,
    Gymnasium_BaseAirSys7or3b-2 Supply Branches,    !- Name
    Gymnasium_BaseAirSys7or3b-2 Main Branch;    !- Branch 1 Name
BranchList,
    Gymnasium_BaseAirSys7or3b-3 Supply Branches,    !- Name
    Gymnasium_BaseAirSys7or3b-3 Main Branch;    !- Branch 1 Name
BranchList,
    Gymnasium_BaseAirSys7or3b-4 Supply Branches,    !- Name
    Gymnasium_BaseAirSys7or3b-4 Main Branch;    !- Branch 1 Name
Connector:Splitter,
    BaseHWSystem Supply Splitter,    !- Name
    BaseHWSystem Supply Inlet Branch,    !- Inlet Branch Name
    BaseHWSystem Supply Branch 1,    !- Outlet Branch 1 Name
    BaseHWSystem Supply Branch 2,    !- Outlet Branch 2 Name
    BaseHWSystem Supply Branch 3;    !- Outlet Branch 3 Name
Connector:Splitter,
    BaseHWSystem Demand Splitter,    !- Name
    BaseHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    BaseHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    BaseHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    BaseHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    BaseHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    BaseHWSystem Demand Bypass Branch;    !- Outlet Branch 5 Name
Connector:Mixer,
    BaseHWSystem Supply Mixer,    !- Name
    BaseHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    BaseHWSystem Supply Branch 1,    !- Inlet Branch 1 Name
    BaseHWSystem Supply Branch 2,    !- Inlet Branch 2 Name
    BaseHWSystem Supply Branch 3;    !- Inlet Branch 3 Name
Connector:Mixer,
    BaseHWSystem Demand Mixer,    !- Name
    BaseHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    BaseHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    BaseHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    BaseHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    BaseHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    BaseHWSystem Demand Bypass Branch;    !- Inlet Branch 5 Name
ConnectorList,
    BaseHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BaseHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BaseHWSystem Supply Mixer;    !- Connector 2 Name
ConnectorList,
    BaseHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BaseHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BaseHWSystem Demand Mixer;    !- Connector 2 Name
NodeList,
    Campus_Admin/MPR_Breakroom_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-27 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Breakroom_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Breakroom_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Cafeteria Zns 3_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-18 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Cafeteria Zns 3_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Cafeteria Zns 3_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Conference Room Zns 3_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-28 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Conference Room Zns 3_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Conference Room Zns 3_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Corridor_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-26 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Corridor_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Corridor_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_EMT_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-23 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_EMT_Zn Return Node List,    !- Name
    Campus_Admin/MPR_EMT_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_IDF Room_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-17 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_IDF Room_Zn Return Node List,    !- Name
    Campus_Admin/MPR_IDF Room_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Kitchen_Zn Inlet Node List,    !- Name
    Campus_BaseUnctrl TrmlUnit Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Kitchen_Zn Exhaust Node List,    !- Name
    Campus_Admin/MPR_Kitchen_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Kitchen_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Kitchen_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Lobby_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-29 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Lobby_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Lobby_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Office - LT 250 sf Zns 6_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-25 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Office - LT 250 sf Zns 6_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Office - LT 250 sf Zns 6_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Restroom Zns 3_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-24 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Restroom Zns 3_Zn Exhaust Node List,    !- Name
    Campus_Admin/MPR_Restroom Zns 3_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Restroom Zns 3_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Restroom Zns 3_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Storage - General_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-20 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Storage - General_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Storage - General_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Storage - Refrigerated_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-19 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Storage - Refrigerated_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Storage - Refrigerated_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Theater - Performance_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-22 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Admin/MPR_Theater - Performance_Zn Return Node List,    !- Name
    Campus_Admin/MPR_Theater - Performance_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_EMT-01_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-31 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_EMT-01_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 1_EMT-01_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_EMT-02_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-34 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_EMT-02_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 1_EMT-02_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn Inlet Node List,    !- Name
    Campus_BaseVAVBox TrmlUnit Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn Exhaust Node List,    !- Name
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Library - Reading Area_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-12 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Library - Reading Area_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 1_Library - Reading Area_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Restroom_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-32 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Restroom_Zn Exhaust Node List,    !- Name
    Campus_Classrm Lab_Flr 1_Restroom_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Restroom_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 1_Restroom_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Storage - General_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-2 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 1_Storage - General_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 1_Storage - General_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Classroom_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-35 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Classroom_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 2_Classroom_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_IDF Room_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-21 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_IDF Room_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 2_IDF Room_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn Inlet Node List,    !- Name
    Campus_BaseVAVBox TrmlUnit-2 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn Exhaust Node List,    !- Name
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Restroom_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-30 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Restroom_Zn Exhaust Node List,    !- Name
    Campus_Classrm Lab_Flr 2_Restroom_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Restroom_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 2_Restroom_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Storage - General_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-33 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Lab_Flr 2_Storage - General_Zn Return Node List,    !- Name
    Campus_Classrm Lab_Flr 2_Storage - General_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Classroom-01_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Classroom-01_Zn Return Node List,    !- Name
    Campus_Classrm N_Flr 1_Classroom-01_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Classroom-02 Zns 6_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-4 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Classroom-02 Zns 6_Zn Return Node List,    !- Name
    Campus_Classrm N_Flr 1_Classroom-02 Zns 6_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Office - LT 250 sf_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-14 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Office - LT 250 sf_Zn Return Node List,    !- Name
    Campus_Classrm N_Flr 1_Office - LT 250 sf_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Restroom_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-16 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Restroom_Zn Exhaust Node List,    !- Name
    Campus_Classrm N_Flr 1_Restroom_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 1_Restroom_Zn Return Node List,    !- Name
    Campus_Classrm N_Flr 1_Restroom_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Classroom-01 Zns 6_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-3 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Classroom-01 Zns 6_Zn Return Node List,    !- Name
    Campus_Classrm N_Flr 2_Classroom-01 Zns 6_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Classroom-02_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-11 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Classroom-02_Zn Return Node List,    !- Name
    Campus_Classrm N_Flr 2_Classroom-02_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Office - LT 250 sf_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-13 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Office - LT 250 sf_Zn Return Node List,    !- Name
    Campus_Classrm N_Flr 2_Office - LT 250 sf_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Restroom_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-15 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Restroom_Zn Exhaust Node List,    !- Name
    Campus_Classrm N_Flr 2_Restroom_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm N_Flr 2_Restroom_Zn Return Node List,    !- Name
    Campus_Classrm N_Flr 2_Restroom_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_EMT_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-10 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_EMT_Zn Return Node List,    !- Name
    Campus_Classrm Shop_EMT_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_IDF Room_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-9 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_IDF Room_Zn Return Node List,    !- Name
    Campus_Classrm Shop_IDF Room_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Restroom_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-6 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Restroom_Zn Exhaust Node List,    !- Name
    Campus_Classrm Shop_Restroom_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Restroom_Zn Return Node List,    !- Name
    Campus_Classrm Shop_Restroom_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Shop-01 Zns 4_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-5 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Shop-01 Zns 4_Zn Exhaust Node List,    !- Name
    Campus_Classrm Shop_Shop-01 Zns 4_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Shop-01 Zns 4_Zn Return Node List,    !- Name
    Campus_Classrm Shop_Shop-01 Zns 4_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Shop-02_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-7 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Shop-02_Zn Exhaust Node List,    !- Name
    Campus_Classrm Shop_Shop-02_Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Shop-02_Zn Return Node List,    !- Name
    Campus_Classrm Shop_Shop-02_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Storage - General_Zn Inlet Node List,    !- Name
    Campus_BaseVAVNoReheatTrmlUnit-8 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_Classrm Shop_Storage - General_Zn Return Node List,    !- Name
    Campus_Classrm Shop_Storage - General_Zn Return Air Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys13 Supply Outlet Nodes,    !- Name
    Campus_BaseSys13 SupFan Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys13 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys13 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys5 Supply Outlet Nodes,    !- Name
    Campus_BaseSys5 SupFan Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys5 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys5 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys5-2 Supply Outlet Nodes,    !- Name
    Campus_BaseSys5 SupFan-2 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys5-2 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys5-2 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-10 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-10 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-10 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-10 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-11 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-11 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-11 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-11 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-2 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-2 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-2 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-2 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-3 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-3 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-3 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-3 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-4 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-4 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-4 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-4 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-5 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-5 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-5 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-5 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-6 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-6 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-6 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-6 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-7 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-7 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-7 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-7 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-8 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-8 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-8 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-8 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-9 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3a SupFan-9 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3a-9 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3a-9 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-10 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-10 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-10 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-11 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-11 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-11 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-12 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-12 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-12 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-13 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-13 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-13 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-14 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-14 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-14 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-15 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-15 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-15 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-16 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-16 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-16 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-17 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-17 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-17 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-18 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-18 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-18 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-19 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-19 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-19 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-2 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-2 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-2 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-20 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-20 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-20 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-20 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-21 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-21 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-21 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-21 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-22 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-22 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-22 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-22 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-23 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-23 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-23 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-23 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-24 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-24 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-24 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-24 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-3 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-3 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-3 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-4 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-4 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-4 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-5 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-5 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-5 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-6 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-6 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-6 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-7 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-7 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-7 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-8 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-8 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-8 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-9 Supply Outlet Nodes,    !- Name
    Campus_BaseSys7or3b SupFan-9 Outlet Node;    !- Node 1 Name
NodeList,
    Campus_BaseAirSys7or3b-9 Demand Inlet Nodes,    !- Name
    Campus_BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_Courts - Aux Zn Inlet Node List,    !- Name
    Gymnasium_BaseVAVNoReheatTrmlUnit Outlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_Courts - Aux Zn Return Node List,    !- Name
    Gymnasium_Courts - Aux Zn Return Air Node;    !- Node 1 Name
NodeList,
    Gymnasium_Courts Zn Inlet Node List,    !- Name
    Gymnasium_BaseVAVNoReheatTrmlUnit-2 Outlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_Courts Zn Return Node List,    !- Name
    Gymnasium_Courts Zn Return Air Node;    !- Node 1 Name
NodeList,
    Gymnasium_Lockers Zn Inlet Node List,    !- Name
    Gymnasium_BaseVAVNoReheatTrmlUnit-3 Outlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_Lockers Zn Exhaust Node List,    !- Name
    Gymnasium_Lockers Zn BaseExhFan Inlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_Lockers Zn Return Node List,    !- Name
    Gymnasium_Lockers Zn Return Air Node;    !- Node 1 Name
NodeList,
    Gymnasium_Rooms & Studios Zn Inlet Node List,    !- Name
    Gymnasium_BaseVAVNoReheatTrmlUnit-4 Outlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_Rooms & Studios Zn Return Node List,    !- Name
    Gymnasium_Rooms & Studios Zn Return Air Node;    !- Node 1 Name
NodeList,
    Gymnasium_BaseAirSys7or3b Supply Outlet Nodes,    !- Name
    Gymnasium_BaseSys7or3b SupFan Outlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_BaseAirSys7or3b Demand Inlet Nodes,    !- Name
    Gymnasium_BaseAirSys7or3b Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_BaseAirSys7or3b-2 Supply Outlet Nodes,    !- Name
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_BaseAirSys7or3b-2 Demand Inlet Nodes,    !- Name
    Gymnasium_BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_BaseAirSys7or3b-3 Supply Outlet Nodes,    !- Name
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_BaseAirSys7or3b-3 Demand Inlet Nodes,    !- Name
    Gymnasium_BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_BaseAirSys7or3b-4 Supply Outlet Nodes,    !- Name
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node;    !- Node 1 Name
NodeList,
    Gymnasium_BaseAirSys7or3b-4 Demand Inlet Nodes,    !- Name
    Gymnasium_BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node;    !- Node 1 Name
OutdoorAir:Node,
    Campus_Model Outdoor Air Node;    !- Name
OutdoorAir:Node,
    Gymnasium_Model Outdoor Air Node;    !- Name
OutdoorAir:NodeList,
    Campus_BaseSys13 OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys5 OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys5 OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-10 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-11 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-5 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-6 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-7 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-8 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3a OACtrl-9 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-10 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-11 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-12 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-13 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-14 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-15 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-16 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-17 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-18 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-19 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-20 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-21 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-22 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-23 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-24 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-5 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-6 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-7 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-8 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Campus_BaseSys7or3b OACtrl-9 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Gymnasium_BaseSys7or3b OACtrl OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Gymnasium_BaseSys7or3b OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Gymnasium_BaseSys7or3b OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Gymnasium_BaseSys7or3b OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1
Pipe:Adiabatic,
    BaseHWSystem Supply Inlet Pipe,    !- Name
    Campus_BaseHWSystem Supply Inlet Node,    !- Inlet Node Name
    Campus_BaseHWSystem Supply Inlet Pipe Node;    !- Outlet Node Name
Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Campus_BaseHWSystem Supply Splitter Outlet Node 3,    !- Inlet Node Name
    Campus_Pipe Adiabatic 1 Outlet Node;    !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Supply Outlet Pipe,    !- Name
    Campus_BaseHWSystem Supply Outlet Pipe Node,    !- Inlet Node Name
    Campus_BaseHWSystem Supply Mixer Outlet Node;    !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Inlet Pipe,    !- Name
    Campus_BaseHWSystem Demand Inlet Node,    !- Inlet Node Name
    Campus_BaseHWSystem Demand Inlet Pipe Node;    !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Bypass Pipe,    !- Name
    Campus_BaseHWSystem Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Campus_BaseHWSystem Demand Bypass Pipe Outlet Node;    !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem Demand Outlet Pipe,    !- Name
    Campus_BaseHWSystem Demand Outlet Pipe Node,    !- Inlet Node Name
    Campus_BaseHWSystem Demand Mixer Outlet Node;    !- Outlet Node Name
Pump:VariableSpeed,
    Base HW Pump,             !- Name
    Campus_BaseHWSystem Supply Splitter Outlet Node 1,    !- Inlet Node Name
    Campus_Base HW Pump Outlet Node,    !- Outlet Node Name
    0.0006075239,             !- Design Maximum Flow Rate {m3/s}
    180527.0927186,           !- Design Pump Head {Pa}
    182.96,                   !- Design Power Consumption {W}
    0.855,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                   !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                  !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                   !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate {m3/s}
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter {m}
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule {Pa}
    ,                         !- Maximum Pressure Schedule {Pa}
    ,                         !- Minimum RPM Schedule {rev/min}
    ,                         !- Maximum RPM Schedule {rev/min}
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
Pump:VariableSpeed,
    Base HW Pump-2,           !- Name
    Campus_BaseHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    Campus_Base HW Pump-2 Outlet Node,    !- Outlet Node Name
    0.0006075239,             !- Design Maximum Flow Rate {m3/s}
    180527.0927186,           !- Design Pump Head {Pa}
    182.96,                   !- Design Power Consumption {W}
    0.855,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                   !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                  !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                   !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate {m3/s}
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter {m}
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule {Pa}
    ,                         !- Maximum Pressure Schedule {Pa}
    ,                         !- Minimum RPM Schedule {rev/min}
    ,                         !- Maximum RPM Schedule {rev/min}
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
Boiler:HotWater,
    Base Blr,                 !- Name
    NaturalGas,               !- Fuel Type
    35289.859843718,          !- Nominal Capacity {W}
    0.8225,                   !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,    !- Normalized Boiler Efficiency Curve Name
    0.0006078636,             !- Design Water Flow Rate {m3/s}
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Campus_Base HW Pump Outlet Node,    !- Boiler Water Inlet Node Name
    Campus_Base Blr Outlet Node,    !- Boiler Water Outlet Node Name
    99,                       !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,    !- Boiler Flow Mode
    10.5304831578932,         !- On Cycle Parasitic Electric Load {W}
    1,                        !- Sizing Factor
    General,                  !- EndUse Subcategory
    0;                        !- Off Cycle Parasitic Fuel Load {W}
Boiler:HotWater,
    Base Blr-2,               !- Name
    NaturalGas,               !- Fuel Type
    35289.859843718,          !- Nominal Capacity {W}
    0.8225,                   !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,    !- Normalized Boiler Efficiency Curve Name
    0.0006078636,             !- Design Water Flow Rate {m3/s}
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Campus_Base HW Pump-2 Outlet Node,    !- Boiler Water Inlet Node Name
    Campus_Base Blr-2 Outlet Node,    !- Boiler Water Outlet Node Name
    99,                       !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,    !- Boiler Flow Mode
    10.5304831578932,         !- On Cycle Parasitic Electric Load {W}
    1,                        !- Sizing Factor
    General,                  !- EndUse Subcategory
    0;                        !- Off Cycle Parasitic Fuel Load {W}
PlantLoop,
    BaseHWSystem,             !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    BaseHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Campus_BaseHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature {C}
    0,                        !- Minimum Loop Temperature {C}
    0.001215048,              !- Maximum Loop Flow Rate {m3/s}
    0,                        !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,            !- Plant Loop Volume {m3}
    Campus_BaseHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    Campus_BaseHWSystem Supply Mixer Outlet Node,    !- Plant Side Outlet Node Name
    BaseHWSystem Supply Branches,    !- Plant Side Branch List Name
    BaseHWSystem Supply Connector List,    !- Plant Side Connector List Name
    Campus_BaseHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    Campus_BaseHWSystem Demand Mixer Outlet Node,    !- Demand Side Outlet Node Name
    BaseHWSystem Demand Branches,    !- Demand Side Branch List Name
    BaseHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation
PlantEquipmentList,
    BaseHWSystem Heating Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Base Blr,                 !- Equipment 1 Name
    Boiler:HotWater,          !- Equipment 2 Object Type
    Base Blr-2;               !- Equipment 2 Name
PlantEquipmentOperation:HeatingLoad,
    BaseHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit {W}
    1000000000,               !- Load Range 1 Upper Limit {W}
    BaseHWSystem Heating Equipment List;    !- Range 1 Equipment List Name
PlantEquipmentOperationSchemes,
    BaseHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    BaseHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name
EnergyManagementSystem:Sensor,
    OutdoorDBTemp,            !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name
EnergyManagementSystem:Actuator,
    Campus_BaseSys7or3b_SuppCoilHtg_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Campus_BaseSys7or3b_SuppCoilHtg_2_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-2 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Campus_BaseSys7or3b_SuppCoilHtg_3_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-3 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Campus_BaseSys7or3b_SuppCoilHtg_4_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-4 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_5_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-5 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_6_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-6 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_7_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-7 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_8_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-8 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_9_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-9 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_10_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-10 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_11_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-11 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_12_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-12 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_13_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-13 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_14_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-14 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_15_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-15 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_16_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-16 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_17_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-17 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_18_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-18 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_19_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-19 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_20_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-20 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_21_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-21 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_22_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-22 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_23_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-23 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    BaseSys7or3b_SuppCoilHtg_24_Avail,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-24 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_Avail,    !- Name
    Gymnasium_BaseSys7or3b SuppCoilHtg AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_2_Avail,    !- Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_3_Avail,    !- Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:Actuator,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_4_Avail,    !- Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 AvailSch,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type
EnergyManagementSystem:ProgramCallingManager,
    Campus_BaseSys7or3b_SuppCoilHtg_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Campus_BaseSys7or3b_SuppCoilHtg_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    Campus_BaseSys7or3b_SuppCoilHtg_2_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Campus_BaseSys7or3b_SuppCoilHtg_2_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    Campus_BaseSys7or3b_SuppCoilHtg_3_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Campus_BaseSys7or3b_SuppCoilHtg_3_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    Campus_BaseSys7or3b_SuppCoilHtg_4_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Campus_BaseSys7or3b_SuppCoilHtg_4_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_5_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_5_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_6_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_6_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_7_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_7_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_8_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_8_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_9_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_9_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_10_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_10_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_11_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_11_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_12_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_12_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_13_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_13_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_14_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_14_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_15_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_15_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_16_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_16_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_17_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_17_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_18_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_18_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_19_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_19_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_20_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_20_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_21_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_21_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_22_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_22_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_23_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_23_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    BaseSys7or3b_SuppCoilHtg_24_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    BaseSys7or3b_SuppCoilHtg_24_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Gymnasium_BaseSys7or3b_SuppCoilHtg_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_2_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Gymnasium_BaseSys7or3b_SuppCoilHtg_2_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_3_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Gymnasium_BaseSys7or3b_SuppCoilHtg_3_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:ProgramCallingManager,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_4_Avail_Setter_Mgr,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Gymnasium_BaseSys7or3b_SuppCoilHtg_4_Avail_Setter;    !- Program Name 1
EnergyManagementSystem:Program,
    Campus_BaseSys7or3b_SuppCoilHtg_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    Campus_BaseSys7or3b_SuppCoilHtg_2_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_2_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_2_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    Campus_BaseSys7or3b_SuppCoilHtg_3_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_3_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_3_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    Campus_BaseSys7or3b_SuppCoilHtg_4_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_4_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_4_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_5_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_5_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_5_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_6_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_6_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_6_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_7_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_7_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_7_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_8_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_8_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_8_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_9_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_9_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_9_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_10_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_10_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_10_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_11_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_11_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_11_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_12_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_12_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_12_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_13_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_13_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_13_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_14_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_14_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_14_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_15_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_15_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_15_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_16_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_16_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_16_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_17_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_17_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_17_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_18_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_18_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_18_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_19_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_19_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_19_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_20_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_20_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_20_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_21_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_21_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_21_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_22_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_22_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_22_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_23_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_23_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_23_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    BaseSys7or3b_SuppCoilHtg_24_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_24_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_24_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_2_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_2_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_2_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_3_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_3_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_3_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
EnergyManagementSystem:Program,
    Gymnasium_BaseSys7or3b_SuppCoilHtg_4_Avail_Setter,    !- Name
    SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,    !- Program Line 1
    IF OutdoorDBTemp >= LockoutSetPt,    !- Program Line 2
    SET BaseSys7or3b_SuppCoilHtg_4_Avail = 0,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BaseSys7or3b_SuppCoilHtg_4_Avail = 1,    !- Program Line 5
    ENDIF;                    !- Program Line 6
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 22,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Kitchen Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Kitchen_Zn;     !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Campus_Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_1_Lab_Zns_2_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Campus_Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_2_Lab_Zns_3_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Campus_Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_1_Storage_General_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 35,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_1_Restroom_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 37,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_1_EMT_02_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Shop_Shop_01_Zns_4_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Shop_Restroom_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 9,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Shop_Shop_02_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 10,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Shop_Storage_General_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 11,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Shop_IDF_Room_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 12,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Shop_EMT_Zn;      !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 14,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_1_Library_Reading_Area_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 34,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_1_EMT_01_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Campus_Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_N_Flr_1_Classroom_01_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 20,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Cafeteria Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Cafeteria_Zns_3_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 21,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    CyclingHVACAvail,         !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Storage_Refrigerated_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 23,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Storage_General_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 24,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_2_IDF_Room_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 25,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Theater Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Theater_Performance_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 26,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_EMT_Zn;         !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 27,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Restroom_Zns_3_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 28,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 29,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Corridor_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 30,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Breakroom_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 31,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Conference_Room_Zns_3_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 32,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_Lobby_Zn;       !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 33,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_2_Restroom_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 36,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_2_Storage_General_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 38,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_Lab_Flr_2_Classroom_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 13,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Classrooms & Library Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_N_Flr_2_Classroom_02_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 15,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_N_Flr_2_Office_LT_250_sf_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 16,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_N_Flr_1_Office_LT_250_sf_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 17,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_N_Flr_2_Restroom_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 18,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Classrm_N_Flr_1_Restroom_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 19,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Offices & Other Year,    !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Admin_MPR_IDF_Room_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Gymnasium_Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Gym Year,      !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Courts_Aux_Zn;            !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Gymnasium_Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Gym Year,      !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Courts_Zn;                !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Gymnasium_Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Gym Year,      !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Lockers_Zn;               !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Gymnasium_Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    HVAC_Avail/Gym Year,      !- Fan Schedule Name
    CycleOnControlZone,       !- Control Type
    1.11111111111111,         !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,    !- Cycling Run Time Control Type
    900,                      !- Cycling Run Time {s}
    Rooms_Studios_Zn;         !- Control Zone or Zone List Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 21,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 22;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Campus_Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Campus_Availability Manager Night Cycle 1;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Campus_Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Campus_Availability Manager Night Cycle 2;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Campus_Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Campus_Availability Manager Night Cycle 4;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 34,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 35;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 36,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 37;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 8,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 9;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 9,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 10;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 10,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 11;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 11,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 12;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 13,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 14;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 33,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 34;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Campus_Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Campus_Availability Manager Night Cycle 3;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 19,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 20;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 20,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 21;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 22,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 23;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 23,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 24;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 24,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 25;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 25,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 26;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 26,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 27;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 27,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 28;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 28,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 29;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 29,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 30;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 30,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 31;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 31,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 32;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 32,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 33;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 35,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 36;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 37,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 38;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 12,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 13;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 14,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 15;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 15,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 16;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 16,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 17;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 17,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 18;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 18,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 19;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Gymnasium_Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Gymnasium_Availability Manager Night Cycle 1;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Gymnasium_Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Gymnasium_Availability Manager Night Cycle 2;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Gymnasium_Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Gymnasium_Availability Manager Night Cycle 3;    !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Gymnasium_Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Gymnasium_Availability Manager Night Cycle 4;    !- Availability Manager 1 Name
SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    BaseHWSystem Supply Temp Schedule,    !- Schedule Name
    Campus_BaseHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 20,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature {C}
    35.0000000000001,         !- Maximum Supply Air Temperature {C}
    Admin_MPR_Kitchen_Zn,     !- Control Zone Name
    Campus_Admin/MPR_Kitchen_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseUnctrl TrmlUnit Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys13 SupFan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Campus_Setpoint Manager Single Zone Reheat 2,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_1_Storage_General_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 1_Storage - General_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-2 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 33,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_1_Restroom_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 1_Restroom_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-32 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 35,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_1_EMT_02_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 1_EMT-02_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-34 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Shop_Shop_01_Zns_4_Zn,    !- Control Zone Name
    Campus_Classrm Shop_Shop-01 Zns 4_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-5 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Shop_Restroom_Zn,    !- Control Zone Name
    Campus_Classrm Shop_Restroom_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-6 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Shop_Shop_02_Zn,    !- Control Zone Name
    Campus_Classrm Shop_Shop-02_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-7 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Shop_Storage_General_Zn,    !- Control Zone Name
    Campus_Classrm Shop_Storage - General_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-8 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Shop_IDF_Room_Zn,    !- Control Zone Name
    Campus_Classrm Shop_IDF Room_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-9 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Shop_EMT_Zn,      !- Control Zone Name
    Campus_Classrm Shop_EMT_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-10 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_1_Library_Reading_Area_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 1_Library - Reading Area_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-12 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 32,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_1_EMT_01_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 1_EMT-01_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-31 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3a SupFan-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Campus_Setpoint Manager Single Zone Reheat 1,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Control Zone Name
    Campus_Classrm N_Flr 1_Classroom-01_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 18,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature {C}
    35.0000000000001,         !- Maximum Supply Air Temperature {C}
    Admin_MPR_Cafeteria_Zns_3_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Cafeteria Zns 3_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-18 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 19,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Storage_Refrigerated_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Storage - Refrigerated_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-19 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 21,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Storage_General_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Storage - General_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-20 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-12 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 22,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_2_IDF_Room_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 2_IDF Room_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-21 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-13 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 23,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Theater_Performance_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Theater - Performance_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-22 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-14 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 24,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_EMT_Zn,         !- Control Zone Name
    Campus_Admin/MPR_EMT_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-23 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-15 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 25,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Restroom_Zns_3_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Restroom Zns 3_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-24 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-16 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 26,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Office - LT 250 sf Zns 6_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-25 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-17 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 27,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Corridor_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Corridor_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-26 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-18 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 28,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Breakroom_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Breakroom_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-27 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-19 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Campus_Setpoint Manager Single Zone Reheat 3,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Control Zone Name
    Campus_Classrm N_Flr 2_Classroom-01 Zns 6_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-3 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 29,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Control Zone Name
    Campus_Admin/MPR_Conference Room Zns 3_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-28 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-20 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 30,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_Lobby_Zn,       !- Control Zone Name
    Campus_Admin/MPR_Lobby_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-29 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-21 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 31,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_2_Restroom_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 2_Restroom_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-30 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-22 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 34,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_2_Storage_General_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 2_Storage - General_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-33 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-23 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 36,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_Lab_Flr_2_Classroom_Zn,    !- Control Zone Name
    Campus_Classrm Lab_Flr 2_Classroom_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-35 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-24 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Campus_Setpoint Manager Single Zone Reheat 4,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Control Zone Name
    Campus_Classrm N_Flr 1_Classroom-02 Zns 6_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-4 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Control Zone Name
    Campus_Classrm N_Flr 2_Classroom-02_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-11 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Control Zone Name
    Campus_Classrm N_Flr 2_Office - LT 250 sf_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-13 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Control Zone Name
    Campus_Classrm N_Flr 1_Office - LT 250 sf_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-14 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 15,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_2_Restroom_Zn,    !- Control Zone Name
    Campus_Classrm N_Flr 2_Restroom_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-15 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_1_Restroom_Zn,    !- Control Zone Name
    Campus_Classrm N_Flr 1_Restroom_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-16 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature {C}
    99,                       !- Maximum Supply Air Temperature {C}
    Admin_MPR_IDF_Room_Zn,    !- Control Zone Name
    Campus_Admin/MPR_IDF Room_Zn Room Air Node,    !- Zone Node Name
    Campus_BaseVAVNoReheatTrmlUnit-17 Outlet Node,    !- Zone Inlet Node Name
    Campus_BaseSys7or3b SupFan-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Gymnasium_Setpoint Manager Single Zone Reheat 1,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature {C}
    35.0000000000001,         !- Maximum Supply Air Temperature {C}
    Courts_Aux_Zn,            !- Control Zone Name
    Gymnasium_Courts - Aux Zn Room Air Node,    !- Zone Node Name
    Gymnasium_BaseVAVNoReheatTrmlUnit Outlet Node,    !- Zone Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Gymnasium_Setpoint Manager Single Zone Reheat 2,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature {C}
    35.0000000000001,         !- Maximum Supply Air Temperature {C}
    Courts_Zn,                !- Control Zone Name
    Gymnasium_Courts Zn Room Air Node,    !- Zone Node Name
    Gymnasium_BaseVAVNoReheatTrmlUnit-2 Outlet Node,    !- Zone Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Gymnasium_Setpoint Manager Single Zone Reheat 3,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature {C}
    35.0000000000001,         !- Maximum Supply Air Temperature {C}
    Lockers_Zn,               !- Control Zone Name
    Gymnasium_Lockers Zn Room Air Node,    !- Zone Node Name
    Gymnasium_BaseVAVNoReheatTrmlUnit-3 Outlet Node,    !- Zone Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Gymnasium_Setpoint Manager Single Zone Reheat 4,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature {C}
    35.0000000000001,         !- Maximum Supply Air Temperature {C}
    Rooms_Studios_Zn,         !- Control Zone Name
    Gymnasium_Rooms & Studios Zn Room Air Node,    !- Zone Node Name
    Gymnasium_BaseVAVNoReheatTrmlUnit-4 Outlet Node,    !- Zone Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys13 OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys13 SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys13 CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys13 SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys13 OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys13 CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys13 SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys13 CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys13 SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys13 CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys13 CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys13 SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys13 CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys13 SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys13 CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Heat Recovery OA Stream Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Heat Recovery OA Stream Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys14 HtRcvry OA Stream Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys14 HtRcvry OA Stream Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys5 OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys5 OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys5 CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys5 CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys5 CoilHtg Air Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys5 CoilHtg Air Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Heat Recovery OA Stream Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Heat Recovery OA Stream Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys14 HtRcvry-2 OA Stream Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys14 HtRcvry-2 OA Stream Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys5 OACtrl-2 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys5 OACtrl-2 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys5 CoilClg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys5 CoilClg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys5 CoilHtg-2 Air Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys5 SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-10 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-10 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-10 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-10 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-11 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-11 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-11 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-11 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-2 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-2 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-3 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-3 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-4 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-4 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-5 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-5 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-5 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-5 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-5 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-5 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-5 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-6 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-6 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-6 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-6 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-6 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-6 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-6 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-7 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-7 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-7 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-7 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-7 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-7 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-7 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-8 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-8 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-8 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-8 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-8 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-8 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-8 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a OACtrl-9 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-9 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a OACtrl-9 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilClg-9 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-9 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilClg-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3a CoilHtg-9 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3a SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3a CoilHtg-9 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3a SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3a CoilHtg-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-10 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-10 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-10 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-10 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-10 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-10 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-10 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-11 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-11 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-11 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-11 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-11 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-11 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-11 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-12 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-12 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-12 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-12 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-12 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-12 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-12 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-12 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-12 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-12 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-12 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-12 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-12 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-12 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-12 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-13 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-13 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-13 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-13 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-13 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-13 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-13 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-13 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-13 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-13 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-13 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-13 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-13 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-13 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-13 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-14 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-14 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-14 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-14 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-14 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-14 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-14 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-14 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-14 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-14 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-14 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-14 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-14 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-14 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-14 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-15 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-15 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-15 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-15 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-15 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-15 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-15 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-15 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-15 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-15 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-15 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-15 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-15 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-15 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-15 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-16 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-16 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-16 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-16 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-16 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-16 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-16 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-16 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-16 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-16 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-16 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-16 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-16 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-16 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-16 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-17 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-17 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-17 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-17 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-17 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-17 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-17 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-17 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-17 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-17 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-17 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-17 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-17 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-17 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-17 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-18 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-18 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-18 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-18 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-18 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-18 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-18 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-18 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-18 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-18 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-18 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-18 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-18 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-18 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-18 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-19 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-19 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-19 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-19 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-19 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-19 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-19 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-19 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-19 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-19 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-19 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-19 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-19 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-19 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-19 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b OACtrl-2 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-2 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b CoilClg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b CoilHtg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-20 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-20 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-20 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-20 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-20 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-20 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-20 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-20 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-20 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-20 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-20 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-20 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-20 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-20 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-20 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-21 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-21 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-21 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-21 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-21 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-21 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-21 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-21 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-21 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-21 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-21 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-21 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-21 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-21 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-21 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-22 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-22 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-22 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-22 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-22 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-22 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-22 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-22 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-22 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-22 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-22 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-22 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-22 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-22 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-22 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-23 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-23 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-23 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-23 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-23 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-23 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-23 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-23 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-23 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-23 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-23 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-23 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-23 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-23 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-23 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-24 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-24 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-24 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-24 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-24 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-24 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-24 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-24 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-24 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-24 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-24 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-24 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-24 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-24 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-24 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b OACtrl-3 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-3 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b CoilClg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b CoilHtg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b OACtrl-4 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-4 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b CoilClg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b CoilHtg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-5 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-5 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-5 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-5 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-5 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-5 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-5 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-6 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-6 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-6 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-6 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-6 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-6 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-6 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-7 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-7 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-7 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-7 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-7 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-7 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-7 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-8 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-8 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-8 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-8 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-8 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-8 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-8 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b OACtrl-9 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b OACtrl-9 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilClg-9 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilClg-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b CoilHtg-9 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b CoilHtg-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys7or3b SuppCoilHtg-9 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Campus_BaseSys7or3b SupFan-9 Outlet Node,    !- Reference Setpoint Node Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node,    !- Fan Inlet Node Name
    Campus_BaseSys7or3b SupFan-9 Outlet Node,    !- Fan Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b OACtrl OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b OACtrl OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b CoilClg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b CoilClg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b CoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b CoilClg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b CoilHtg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-2 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b CoilClg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b CoilHtg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-3 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Mixed Air Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b CoilClg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b CoilHtg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node,    !- Reference Setpoint Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Fan Inlet Node Name
    Gymnasium_BaseSys7or3b SupFan-4 Outlet Node,    !- Fan Outlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 1,    !- Name
    Temperature,              !- Control Variable
    BaseAirSys5,              !- HVAC Air Loop Name
    12.7777777777778,         !- Minimum Setpoint Temperature {C}
    15.5555555555556,         !- Maximum Setpoint Temperature {C}
    MaximumTemperature,       !- Strategy
    Campus_BaseSys5 SupFan Outlet Node;    !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    Setpoint Manager Warmest 2,    !- Name
    Temperature,              !- Control Variable
    BaseAirSys5-2,            !- HVAC Air Loop Name
    12.7777777777778,         !- Minimum Setpoint Temperature {C}
    15.5555555555556,         !- Maximum Setpoint Temperature {C}
    MaximumTemperature,       !- Strategy
    Campus_BaseSys5 SupFan-2 Outlet Node;    !- Setpoint Node or NodeList Name
Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,    !- Name
    0.01861,                  !- Coefficient1 Constant
    1.09421,                  !- Coefficient2 x
    -0.112819,                !- Coefficient3 x2
    0.7,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.73,                     !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0.8;                      !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,    !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    100;                      !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0.84;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.85,                     !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Quadratic,
    BlrHWBlrFIRRatio_fQRatioSI,    !- Name
    0.6267,                   !- Coefficient1 Constant
    0.674,                    !- Coefficient2 x
    -0.3073,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0.75;                     !- Minimum Curve Output
Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio,    !- Name
    0.472786,                 !- Coefficient1 Constant
    1.24334,                  !- Coefficient2 x
    -1.03871,                 !- Coefficient3 x2
    0.322578,                 !- Coefficient4 x3
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0.47;                     !- Minimum Curve Output
Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Name
    1.00795,                  !- Coefficient1 Constant
    0.345441,                 !- Coefficient2 x
    -0.692289,                !- Coefficient3 x2
    0.338899,                 !- Coefficient4 x3
    0,                        !- Minimum Value of x
    100;                      !- Maximum Value of x
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    1,                        !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,    !- Name
    0,                        !- Coefficient1 Constant
    5.1091,                   !- Coefficient2 x
    -8.5515,                  !- Coefficient3 x2
    4.4744,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.92,                     !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,    !- Name
    0.729009,                 !- Coefficient1 Constant
    0.031928,                 !- Coefficient2 x
    0.000136,                 !- Coefficient3 x2
    -9e-06,                   !- Coefficient4 x3
    0,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    0.17,                     !- Minimum Curve Output
    1.05;                     !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,    !- Name
    1.21829,                  !- Coefficient1 Constant
    -0.036117,                !- Coefficient2 x
    0.00142,                  !- Coefficient3 x2
    -2.7e-05,                 !- Coefficient4 x3
    0,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    0.97,                     !- Minimum Curve Output
    3.18;                     !- Maximum Curve Output
Curve:Cubic,
    FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
    0.04076,                  !- Coefficient1 Constant
    0.088045,                 !- Coefficient2 x
    -0.072926,                !- Coefficient3 x2
    0.94374,                  !- Coefficient4 x3
    0.342,                    !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.1,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Cubic,
    FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
    0.027828,                 !- Coefficient1 Constant
    0.026583,                 !- Coefficient2 x
    -0.087069,                !- Coefficient3 x2
    1.03092,                  !- Coefficient4 x3
    0.42,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.1,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Cubic,
    PumpVSDRstEPPwrRatio_fGPMRatio,    !- Name
    0.0273,                   !- Coefficient1 Constant
    -0.1317,                  !- Coefficient2 x
    0.6642,                   !- Coefficient3 x2
    0.4445,                   !- Coefficient4 x3
    0.2,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.03,                     !- Minimum Curve Output
    1;                        !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 4,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 2,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 2,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output
Curve:Biquadratic,
    BaseSys7or3b CoilHtg Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 3,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 3,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-10 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-11 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-12 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-13 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-14 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-15 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-16 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-17 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-18 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-19 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-2 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-20 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-21 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-22 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-23 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-24 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-3 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-4 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-5 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-6 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-7 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-8 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    BaseSys7or3b CoilHtg-9 Defrost Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 4,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25,                       !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19 1_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19 1_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    BaseSys14 HtRcvry_SensibleHeatingEff_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    BaseSys14 HtRcvry_LatentHeatingEff_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    BaseSys14 HtRcvry_SensibleCoolingEff_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    BaseSys14 HtRcvry_LatentCoolingEff_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    BaseSys14 HtRcvry-2_SensibleHeatingEff_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    BaseSys14 HtRcvry-2_LatentHeatingEff_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    BaseSys14 HtRcvry-2_SensibleCoolingEff_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    BaseSys14 HtRcvry-2_LatentCoolingEff_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    13.89,                    !- Minimum Value
    25,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    13.89,                    !- Value 1
    19.44,                    !- Value 2
    25;                       !- Value 3
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1,    !- Name
    Cubic,                    !- Interpolation Method
    Constant,                 !- Extrapolation Method
    27.78,                    !- Minimum Value
    43.33,                    !- Maximum Value
    ,                         !- Normalization Reference Value
    Temperature,              !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    27.78,                    !- Value 1
    35,                       !- Value 2
    43.33;                    !- Value 3
Table:IndependentVariable,
    BaseSys14 HtRcvry-2_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariable,
    BaseSys14 HtRcvry_IndependentVariable,    !- Name
    Linear,                   !- Interpolation Method
    Linear,                   !- Extrapolation Method
    0,                        !- Minimum Value
    10,                       !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.75,                     !- Value 1
    1;                        !- Value 2
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-19 1_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19 1_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-19 1_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry_SensibleHeatingEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry_SensibleHeatingEff_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry_LatentHeatingEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry_LatentHeatingEff_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry_SensibleCoolingEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry_SensibleCoolingEff_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry_LatentCoolingEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry_LatentCoolingEff_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry-2_SensibleHeatingEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry-2_SensibleHeatingEff_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry-2_LatentHeatingEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry-2_LatentHeatingEff_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry-2_SensibleCoolingEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry-2_SensibleCoolingEff_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry-2_LatentCoolingEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry-2_LatentCoolingEff_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,    !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1;    !- Independent Variable 2 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry-2_LatCoolEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry-2_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry-2_LatHeatEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry-2_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry-2_SensCoolEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry-2_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry-2_SensHeatEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry-2_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry_LatCoolEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry_LatHeatEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry_SensCoolEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry_IndependentVariable;    !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseSys14 HtRcvry_SensHeatEff Independent Variable List,    !- Name
    BaseSys14 HtRcvry_IndependentVariable;    !- Independent Variable 1 Name
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-19,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-19 1,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19 1_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    BaseSys14 HtRcvry_SensibleHeatingEff,    !- Name
    BaseSys14 HtRcvry_SensibleHeatingEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.45,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.45,                     !- Output Value 1
    0.45;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry_LatentHeatingEff,    !- Name
    BaseSys14 HtRcvry_LatentHeatingEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0,                        !- Output Value 1
    0;                        !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry_SensibleCoolingEff,    !- Name
    BaseSys14 HtRcvry_SensibleCoolingEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.25,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.25,                     !- Output Value 1
    0.25;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry_LatentCoolingEff,    !- Name
    BaseSys14 HtRcvry_LatentCoolingEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0,                        !- Output Value 1
    0;                        !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry-2_SensibleHeatingEff,    !- Name
    BaseSys14 HtRcvry-2_SensibleHeatingEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.45,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.45,                     !- Output Value 1
    0.45;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry-2_LatentHeatingEff,    !- Name
    BaseSys14 HtRcvry-2_LatentHeatingEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0,                        !- Output Value 1
    0;                        !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry-2_SensibleCoolingEff,    !- Name
    BaseSys14 HtRcvry-2_SensibleCoolingEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.25,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.25,                     !- Output Value 1
    0.25;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry-2_LatentCoolingEff,    !- Name
    BaseSys14 HtRcvry-2_LatentCoolingEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0,                        !- Output Value 1
    0;                        !- Output Value 2
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-32,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-34,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-6,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-7,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-8,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-9,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-10,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-12,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-31,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-18,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-20,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-21,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-22,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-23,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-24,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-25,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-26,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-27,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-28,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-29,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-30,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-33,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-35,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-11,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-13,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-14,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-15,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-16,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-17,    !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    1,                        !- Normalization Divisor
    ,                         !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.916875,                 !- Output Value 1
    1.16301,                  !- Output Value 2
    1.41138,                  !- Output Value 3
    0.78414,                  !- Output Value 4
    1,                        !- Output Value 5
    1.21791,                  !- Output Value 6
    0.690413,                 !- Output Value 7
    0.884805,                 !- Output Value 8
    1.08116;                  !- Output Value 9
Table:Lookup,
    BaseSys14 HtRcvry-2_LatCoolEff,    !- Name
    BaseSys14 HtRcvry-2_LatCoolEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.68,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.73,                     !- Output Value 1
    0.68;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry-2_LatHeatEff,    !- Name
    BaseSys14 HtRcvry-2_LatHeatEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.68,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.73,                     !- Output Value 1
    0.68;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry-2_SensCoolEff,    !- Name
    BaseSys14 HtRcvry-2_SensCoolEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.76,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.81,                     !- Output Value 1
    0.76;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry-2_SensHeatEff,    !- Name
    BaseSys14 HtRcvry-2_SensHeatEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.76,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.81,                     !- Output Value 1
    0.76;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry_LatCoolEff,    !- Name
    BaseSys14 HtRcvry_LatCoolEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.68,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.73,                     !- Output Value 1
    0.68;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry_LatHeatEff,    !- Name
    BaseSys14 HtRcvry_LatHeatEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.68,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.73,                     !- Output Value 1
    0.68;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry_SensCoolEff,    !- Name
    BaseSys14 HtRcvry_SensCoolEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.76,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.81,                     !- Output Value 1
    0.76;                     !- Output Value 2
Table:Lookup,
    BaseSys14 HtRcvry_SensHeatEff,    !- Name
    BaseSys14 HtRcvry_SensHeatEff Independent Variable List,    !- Independent Variable List Name
    DivisorOnly,              !- Normalization Method
    0.76,                     !- Normalization Divisor
    0,                        !- Minimum Output
    10,                       !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.81,                     !- Output Value 1
    0.76;                     !- Output Value 2
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    PALM SPRINGS,            !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    124.6632;                !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    PALM SPRINGS  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    46.2,                    !- Maximum Dry-Bulb Temperature {C}
    14.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99835.9,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    320.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.391,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.385;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PALM SPRINGS  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    47.2,                    !- Maximum Dry-Bulb Temperature {C}
    14.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99835.9,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    320.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.401,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.372;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PALM SPRINGS  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    46.1,                    !- Maximum Dry-Bulb Temperature {C}
    16.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99835.9,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    320.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.368,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.376;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PALM SPRINGS  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    33.4,                    !- Maximum Dry-Bulb Temperature {C}
    12.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99835.9,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    320.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.313,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.512;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PALM SPRINGS  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    38.8,                    !- Maximum Dry-Bulb Temperature {C}
    13.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99835.9,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    320.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.349,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.423;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PALM SPRINGS  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    43.6,                    !- Maximum Dry-Bulb Temperature {C}
    14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99835.9,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    320.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.359,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.447;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    PALM SPRINGS Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    5.1,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    5.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99835.9,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    330.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_722868_PALM-SPRINGS-INTL_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ15;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ15,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    17.33,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    17.56,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    17.89,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    19.17,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    19.94,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    22,                      !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    23.72,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    24.67,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    24.67,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    23.61,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    21.06,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    18.06;                   !- Field 48
