    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    Campus_BaseSys7or3b CoilClg-4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.07562734093845,         !- Gross Rated Cooling COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilClg-4 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-11,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys7or3b CoilClg-5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.07562734093845,         !- Gross Rated Cooling COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b OACtrl-5 OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilClg-5 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-13,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys7or3b CoilClg-6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.07562734093845,         !- Gross Rated Cooling COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b OACtrl-6 OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilClg-6 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-14,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys7or3b CoilClg-7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.07562734093845,         !- Gross Rated Cooling COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b OACtrl-7 OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilClg-7 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-15,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys7or3b CoilClg-8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.07562734093845,         !- Gross Rated Cooling COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b OACtrl-8 OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilClg-8 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-16,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys7or3b CoilClg-9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.07562734093845,         !- Gross Rated Cooling COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b OACtrl-9 OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilClg-9 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-17,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0,                        !- Nominal Time for Condensate Removal to Begin {s}
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                        !- Maximum Cycling Rate {cycles/hr}
    0,                        !- Latent Capacity Time Constant {s}
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    BaseSys13 CoilClg,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    4.07562734093845,         !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Campus_BaseSys13 OACtrl OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys13 CoilClg Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-19,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    4.07562734093845,         !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 4,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-19 1,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0.9,                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    BaseSys5 CoilClg,         !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.90941112540218,         !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Campus_BaseSys5 OACtrl OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys5 CoilClg Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.90941112540218,         !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 1,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 1,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0.9,                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    BaseSys5 CoilClg-2,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.82704804476115,         !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Campus_BaseSys5 OACtrl-2 OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys5 CoilClg-2 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.82704804476115,         !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 2,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 2,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0.9,                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    BaseSys7or3b CoilClg-10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.90941112540218,         !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Campus_BaseSys7or3b OACtrl-10 OA System Mixed Air Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilClg-10 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.90941112540218,         !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 3,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 3,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0.9,                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    Gymnasium_BaseSys7or3b CoilClg,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.3032080756831,          !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Gymnasium_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.3032080756831,          !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 1,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 1,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0.9,                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    Gymnasium_BaseSys7or3b CoilClg-2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.3032080756831,          !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-2 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.3032080756831,          !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 2,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 2,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0.9,                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    Gymnasium_BaseSys7or3b CoilClg-3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.3032080756831,          !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-3 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.3032080756831,          !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 3,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 3,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0.9,                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    Gymnasium_BaseSys7or3b CoilClg-4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.74515003071023,         !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                    !- Unit Internal Static Air Pressure {Pa}
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-4 Outlet Node,    !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    autosize,                 !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.74515003071023,         !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                 !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                    !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 4,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 4,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    0.9,                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0.9,                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2;                        !- Basin Heater Setpoint Temperature {C}
Coil:Heating:Water,
    BaseVAVBox CoilHtg,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    autosize,                 !- Maximum Water Flow Rate {m3/s}
    Campus_BaseHWSystem Demand Splitter Outlet Node 3,    !- Water Inlet Node Name
    Campus_BaseVAVBox CoilHtg Water Outlet Node,    !- Water Outlet Node Name
    Campus_BaseVAVBox TrmlUnit Damper Outlet,    !- Air Inlet Node Name
    Campus_BaseVAVBox TrmlUnit Outlet Node,    !- Air Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    autosize,                 !- Rated Capacity {W}
    54.4444444444445,         !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    40.5555555555556,         !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-2,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    autosize,                 !- Maximum Water Flow Rate {m3/s}
    Campus_BaseHWSystem Demand Splitter Outlet Node 4,    !- Water Inlet Node Name
    Campus_BaseVAVBox CoilHtg-2 Water Outlet Node,    !- Water Outlet Node Name
    Campus_BaseVAVBox TrmlUnit-2 Damper Outlet,    !- Air Inlet Node Name
    Campus_BaseVAVBox TrmlUnit-2 Outlet Node,    !- Air Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    autosize,                 !- Rated Capacity {W}
    54.4444444444445,         !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    40.5555555555556,         !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseSys5 CoilHtg,         !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    autosize,                 !- Maximum Water Flow Rate {m3/s}
    Campus_BaseHWSystem Demand Splitter Outlet Node 1,    !- Water Inlet Node Name
    Campus_BaseSys5 CoilHtg Water Outlet Node,    !- Water Outlet Node Name
    Campus_BaseSys5 CoilClg Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Air Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    autosize,                 !- Rated Capacity {W}
    54.4444444444445,         !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    40.5555555555556,         !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseSys5 CoilHtg-2,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value {W/K}
    autosize,                 !- Maximum Water Flow Rate {m3/s}
    Campus_BaseHWSystem Demand Splitter Outlet Node 2,    !- Water Inlet Node Name
    Campus_BaseSys5 CoilHtg-2 Water Outlet Node,    !- Water Outlet Node Name
    Campus_BaseSys5 CoilClg-2 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Air Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    autosize,                 !- Rated Capacity {W}
    54.4444444444445,         !- Rated Inlet Water Temperature {C}
    16.6,                     !- Rated Inlet Air Temperature {C}
    40.5555555555556,         !- Rated Outlet Water Temperature {C}
    32.2,                     !- Rated Outlet Air Temperature {C}
    0.5;                      !- Rated Ratio for Air and Water Convection
Coil:Heating:Electric,
    Campus_BaseSys7or3b SuppCoilHtg,    !- Name
    HVAC_Avail/Classrooms & Library Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-10,    !- Name
    HVAC_Avail/Cafeteria Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-10 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-10 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-11,    !- Name
    Campus_BaseSys7or3b SuppCoilHtg-11 AvailSch,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-11 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-11 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-12,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-12 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-12 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-13,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-13 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-13 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-14,    !- Name
    HVAC_Avail/Theater Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-14 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-14 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-15,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-15 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-15 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-16,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-16 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-16 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-17,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-17 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-17 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-18,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-18 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-18 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-19,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-19 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-19 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Campus_BaseSys7or3b SuppCoilHtg-2,    !- Name
    HVAC_Avail/Classrooms & Library Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-2 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-2 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-20,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-20 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-20 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-21,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-21 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-21 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-22,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-22 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-22 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-23,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-23 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-23 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-24,    !- Name
    HVAC_Avail/Classrooms & Library Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-24 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-24 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Campus_BaseSys7or3b SuppCoilHtg-3,    !- Name
    HVAC_Avail/Classrooms & Library Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-3 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-3 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Campus_BaseSys7or3b SuppCoilHtg-4,    !- Name
    HVAC_Avail/Classrooms & Library Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-4 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-4 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-5,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-5 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-5 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-6,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-6 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-6 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-7,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-7 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-7 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-8,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-8 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-8 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    BaseSys7or3b SuppCoilHtg-9,    !- Name
    HVAC_Avail/Offices & Other Year,    !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Campus_BaseSys7or3b CoilHtg-9 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node,    !- Air Outlet Node Name
    Campus_BaseSys7or3b SuppCoilHtg-9 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Gymnasium_BaseSys7or3b SuppCoilHtg,    !- Name
    HVAC_Avail/Gym Year,      !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Gymnasium_BaseSys7or3b CoilHtg Outlet Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node,    !- Air Outlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Gymnasium_BaseSys7or3b SuppCoilHtg-2,    !- Name
    HVAC_Avail/Gym Year,      !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Gymnasium_BaseSys7or3b CoilHtg-2 Outlet Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node,    !- Air Outlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-2 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Gymnasium_BaseSys7or3b SuppCoilHtg-3,    !- Name
    HVAC_Avail/Gym Year,      !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Gymnasium_BaseSys7or3b CoilHtg-3 Outlet Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node,    !- Air Outlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-3 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:Electric,
    Gymnasium_BaseSys7or3b SuppCoilHtg-4,    !- Name
    HVAC_Avail/Gym Year,      !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity {W}
    Gymnasium_BaseSys7or3b CoilHtg-4 Outlet Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node,    !- Air Outlet Node Name
    Gymnasium_BaseSys7or3b SuppCoilHtg-4 Outlet Node;    !- Temperature Setpoint Node Name
Coil:Heating:DX:SingleSpeed,
    BaseSys13 CoilHtg,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys13 CoilClg Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys13 CoilHtg Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-10 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-10 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-11 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-11 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-2 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-2 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-3 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-3 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-4 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-4 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-5 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-5 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-6 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-6 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-7 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-7 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-8 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-8 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3a CoilHtg-9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3a CoilClg-9 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3a CoilHtg-9 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Campus_BaseSys7or3b CoilHtg,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    31.0778424232028,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.7762211355097,          !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-10 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-10 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-10 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    174.604709902926,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-11 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-11 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-11 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    3.43889593740086,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-12 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-12 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-12 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    12.4715221627508,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-13 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-13 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-13 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    5.0235898280361,          !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-14 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-14 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-14 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    27.4731854885125,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-15 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-15 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-15 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    7.65062028684586,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-16 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-16 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-16 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    13.9908318976307,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-17 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-17 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-17 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    24.5051082253433,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-18 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-18 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-18 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    17.9651100660221,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-19 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-19 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-19 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    19.1280746866796,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Campus_BaseSys7or3b CoilHtg-2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-2 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-2 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-2 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    183.447836374303,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-20 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-20 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-20 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    39.142572132202,          !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-21 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-21 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-21 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    51.1189214147899,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-22 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-22 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-22 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    16.2123106095361,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-23 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-23 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-23 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    2.25358757835351,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-24 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-24 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-24 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    14.3081985595202,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Campus_BaseSys7or3b CoilHtg-3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-3 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-3 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-3 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    172.780049420034,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Campus_BaseSys7or3b CoilHtg-4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-4 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-4 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-4 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    23.4412016264041,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-5 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-5 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-5 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    7.13443421095153,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-6 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-6 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-6 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    6.52707372512661,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-7 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-7 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-7 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    12.1512834043737,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-8 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-8 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-8 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    10.0720613899298,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    BaseSys7or3b CoilHtg-9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Campus_BaseSys7or3b CoilClg-9 Outlet Node,    !- Air Inlet Node Name
    Campus_BaseSys7or3b CoilHtg-9 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-9 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    9.48442458712749,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Gymnasium_BaseSys7or3b CoilHtg,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Gymnasium_BaseSys7or3b CoilClg Outlet Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    205.914078471565,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Gymnasium_BaseSys7or3b CoilHtg-2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Gymnasium_BaseSys7or3b CoilClg-2 Outlet Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-2 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-2 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    458.181449685849,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Gymnasium_BaseSys7or3b CoilHtg-3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.52162276376955,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Gymnasium_BaseSys7or3b CoilClg-3 Outlet Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-3 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-3 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    201.252196958335,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
Coil:Heating:DX:SingleSpeed,
    Gymnasium_BaseSys7or3b CoilHtg-4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity {W}
    3.64834346964761,         !- Gross Rated Heating COP {W/W}
    autosize,                 !- Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Gymnasium_BaseSys7or3b CoilClg-4 Outlet Node,    !- Air Inlet Node Name
    Gymnasium_BaseSys7or3b CoilHtg-4 Outlet Node,    !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,    !- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,    !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    BaseSys7or3b CoilHtg-4 Defrost Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    148.192851987935,         !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,         !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    autosize,                 !- Secondary Coil Air Flow Rate {m3/s}
    ;                         !- Secondary Coil Fan Flow Scaling Factor {m3/s}
CoilSystem:Cooling:DX,
    BaseSys13 CoilClg CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys13 OACtrl OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys13 CoilClg Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys13 CoilClg Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    BaseSys13 CoilClg;        !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys5 CoilClg CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys5 OACtrl OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys5 CoilClg Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys5 CoilClg Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    BaseSys5 CoilClg;         !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys5 CoilClg-2 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys5 OACtrl-2 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys5 CoilClg-2 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys5 CoilClg-2 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    BaseSys5 CoilClg-2;       !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg;     !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-10 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-10 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-10 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-10 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-10;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-11 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-11 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-11 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-11 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-11;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-2 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-2 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-2 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-2 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-2;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-3 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-3 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-3 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-3 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-3;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-4 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-4 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-4 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-4 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-4;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-5 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-5 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-5 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-5 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-5;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-6 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-6 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-6 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-6 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-6;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-7 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-7 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-7 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-7 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-7;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-8 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-8 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-8 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-8 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-8;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3a CoilClg-9 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3a OACtrl-9 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3a CoilClg-9 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3a CoilClg-9 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3a CoilClg-9;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Campus_BaseSys7or3b CoilClg CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Campus_BaseSys7or3b CoilClg;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-10 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-10 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-10 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-10 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-10;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-11 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-11 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-11 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-11 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-11;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-12 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-12 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-12 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-12 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-12;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-13 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-13 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-13 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-13 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-13;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-14 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-14 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-14 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-14 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-14;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-15 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-15 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-15 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-15 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-15;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-16 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-16 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-16 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-16 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-16;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-17 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-17 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-17 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-17 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-17;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-18 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-18 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-18 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-18 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-18;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-19 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-19 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-19 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-19 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-19;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Campus_BaseSys7or3b CoilClg-2 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-2 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-2 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Campus_BaseSys7or3b CoilClg-2;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-20 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-20 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-20 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-20 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-20;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-21 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-21 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-21 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-21 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-21;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-22 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-22 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-22 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-22 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-22;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-23 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-23 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-23 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-23 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-23;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-24 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-24 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-24 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-24 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-24;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Campus_BaseSys7or3b CoilClg-3 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-3 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-3 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Campus_BaseSys7or3b CoilClg-3;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Campus_BaseSys7or3b CoilClg-4 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-4 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-4 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Campus_BaseSys7or3b CoilClg-4;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-5 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-5 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-5 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-5 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-5;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-6 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-6 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-6 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-6 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-6;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-7 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-7 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-7 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-7 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-7;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-8 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-8 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-8 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-8 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-8;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    BaseSys7or3b CoilClg-9 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Campus_BaseSys7or3b OACtrl-9 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Campus_BaseSys7or3b CoilClg-9 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Campus_BaseSys7or3b CoilClg-9 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    BaseSys7or3b CoilClg-9;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Gymnasium_BaseSys7or3b CoilClg CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Gymnasium_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Gymnasium_BaseSys7or3b CoilClg Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Gymnasium_BaseSys7or3b CoilClg;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Gymnasium_BaseSys7or3b CoilClg-2 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-2 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-2 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Gymnasium_BaseSys7or3b CoilClg-2;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Gymnasium_BaseSys7or3b CoilClg-3 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-3 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-3 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Gymnasium_BaseSys7or3b CoilClg-3;    !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Gymnasium_BaseSys7or3b CoilClg-4 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-4 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Gymnasium_BaseSys7or3b CoilClg-4 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Gymnasium_BaseSys7or3b CoilClg-4;    !- Cooling Coil Name
CoilSystem:Heating:DX,
    Campus_BaseSys7or3b CoilHtg CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Campus_BaseSys7or3b CoilHtg;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-10 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-10;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-11 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-11;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-12 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-12;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-13 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-13;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-14 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-14;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-15 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-15;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-16 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-16;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-17 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-17;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-18 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-18;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-19 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-19;    !- Heating Coil Name
CoilSystem:Heating:DX,
    Campus_BaseSys7or3b CoilHtg-2 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Campus_BaseSys7or3b CoilHtg-2;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-20 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-20;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-21 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-21;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-22 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-22;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-23 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-23;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-24 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-24;    !- Heating Coil Name
CoilSystem:Heating:DX,
    Campus_BaseSys7or3b CoilHtg-3 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Campus_BaseSys7or3b CoilHtg-3;    !- Heating Coil Name
CoilSystem:Heating:DX,
    Campus_BaseSys7or3b CoilHtg-4 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Campus_BaseSys7or3b CoilHtg-4;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-5 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-5;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-6 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-6;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-7 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-7;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-8 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-8;    !- Heating Coil Name
CoilSystem:Heating:DX,
    BaseSys7or3b CoilHtg-9 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    BaseSys7or3b CoilHtg-9;    !- Heating Coil Name
CoilSystem:Heating:DX,
    Gymnasium_BaseSys7or3b CoilHtg CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Gymnasium_BaseSys7or3b CoilHtg;    !- Heating Coil Name
CoilSystem:Heating:DX,
    Gymnasium_BaseSys7or3b CoilHtg-2 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Gymnasium_BaseSys7or3b CoilHtg-2;    !- Heating Coil Name
CoilSystem:Heating:DX,
    Gymnasium_BaseSys7or3b CoilHtg-3 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Gymnasium_BaseSys7or3b CoilHtg-3;    !- Heating Coil Name
CoilSystem:Heating:DX,
    Gymnasium_BaseSys7or3b CoilHtg-4 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Gymnasium_BaseSys7or3b CoilHtg-4;    !- Heating Coil Name
HeatExchanger:AirToAir:SensibleAndLatent,
    Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Heat Recovery,    !- Name
    Always Off Discrete,       !- Availability Schedule Name
    0.969729289440768,        !- Nominal Supply Air Flow Rate {m3/s}
    0,                     !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                     !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Campus_BaseSys5 OACtrl OA System OA Node,    !- Supply Air Inlet Node Name
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Heat Recovery OA Stream Outlet Node,    !- Supply Air Outlet Node Name
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Outlet Node,    !- Exhaust Air Inlet Node Name
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Heat Recovery Relief Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    BaseSys14 HtRcvry_SensibleHeatingEff,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    BaseSys14 HtRcvry_LatentHeatingEff,    !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseSys14 HtRcvry_SensibleCoolingEff,    !- Sensible Effectiveness of Cooling Air Flow Curve Name
    BaseSys14 HtRcvry_LatentCoolingEff;    !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    BaseSys14 HtRcvry,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.969729289440768,        !- Nominal Supply Air Flow Rate {m3/s}
    0,                     !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                     !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Campus_Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Heat Recovery OA Stream Outlet Node,    !- Supply Air Inlet Node Name
    Campus_BaseSys14 HtRcvry OA Stream Outlet Node,    !- Supply Air Outlet Node Name
    Campus_BaseSys5 OACtrl OA System Relief Stream Outlet Node,    !- Exhaust Air Inlet Node Name
    Campus_BaseSys5 OACtrl OA System Relief Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    BaseSys14 HtRcvry_SensibleHeatingEff,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    BaseSys14 HtRcvry_LatentHeatingEff,    !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseSys14 HtRcvry_SensibleCoolingEff,    !- Sensible Effectiveness of Cooling Air Flow Curve Name
    BaseSys14 HtRcvry_LatentCoolingEff;    !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Heat Recovery,    !- Name
    Always Off Discrete,       !- Availability Schedule Name
    1.5346550984256,          !- Nominal Supply Air Flow Rate {m3/s}
    0,                     !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                     !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Campus_BaseSys5 OACtrl-2 OA System OA Node,    !- Supply Air Inlet Node Name
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Heat Recovery OA Stream Outlet Node,    !- Supply Air Outlet Node Name
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Outlet Node,    !- Exhaust Air Inlet Node Name
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Heat Recovery Relief Outlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    BaseSys14 HtRcvry-2_SensibleHeatingEff,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    BaseSys14 HtRcvry-2_LatentHeatingEff,    !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseSys14 HtRcvry-2_SensibleCoolingEff,    !- Sensible Effectiveness of Cooling Air Flow Curve Name
    BaseSys14 HtRcvry-2_LatentCoolingEff;    !- Latent Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    BaseSys14 HtRcvry-2,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.5346550984256,          !- Nominal Supply Air Flow Rate {m3/s}
    0,                     !- Sensible Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Heating Air Flow {dimensionless}
    0,                     !- Sensible Effectiveness at 100 Cooling Air Flow {dimensionless}
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow {dimensionless}
    Campus_Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Heat Recovery OA Stream Outlet Node,    !- Supply Air Inlet Node Name
    Campus_BaseSys14 HtRcvry-2 OA Stream Outlet Node,    !- Supply Air Outlet Node Name
    Campus_BaseSys5 OACtrl-2 OA System Relief Stream Outlet Node,    !- Exhaust Air Inlet Node Name
    Campus_BaseSys5 OACtrl-2 OA System Relief Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power {W}
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature {C}
    ,                         !- Initial Defrost Time Fraction {dimensionless}
    ,                         !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                      !- Economizer Lockout
    BaseSys14 HtRcvry-2_SensibleHeatingEff,    !- Sensible Effectiveness of Heating Air Flow Curve Name
    BaseSys14 HtRcvry-2_LatentHeatingEff,    !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseSys14 HtRcvry-2_SensibleCoolingEff,    !- Sensible Effectiveness of Cooling Air Flow Curve Name
    BaseSys14 HtRcvry-2_LatentCoolingEff;    !- Latent Effectiveness of Cooling Air Flow Curve Name
Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Campus_BaseSys5 CoilHtg Air Outlet Node,    !- Sensor Node Name
    Campus_BaseHWSystem Demand Splitter Outlet Node 1,    !- Actuator Node Name
    0.1,                      !- Controller Convergence Tolerance {deltaC}
    0.0003617573,             !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    Controller Water Coil 2,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Campus_BaseSys5 CoilHtg-2 Air Outlet Node,    !- Sensor Node Name
    Campus_BaseHWSystem Demand Splitter Outlet Node 2,    !- Actuator Node Name
    0.1,                      !- Controller Convergence Tolerance {deltaC}
    0.0006697333,             !- Maximum Actuated Flow {m3/s}
    0;                        !- Minimum Actuated Flow {m3/s}
Controller:OutdoorAir,
    BaseSys13 OACtrl,         !- Name
    Campus_BaseSys13 OACtrl OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys13 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys13 OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys13 OACtrl OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Kitchen Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys13 OACtrl Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys13 OACtrl Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys5 OACtrl,          !- Name
    Campus_BaseSys5 OACtrl OA System Relief Stream Outlet Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys5 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys5 OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys5 OACtrl OA System OA Node,    !- Actuator Node Name
    1.33947651381581,         !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    ProportionalMinimum,      !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys5 OACtrl Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys5 OACtrl-2,        !- Name
    Campus_BaseSys5 OACtrl-2 OA System Relief Stream Outlet Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys5-2 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys5 OACtrl-2 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys5 OACtrl-2 OA System OA Node,    !- Actuator Node Name
    2.47981008449894,         !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    ProportionalMinimum,      !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys5 OACtrl-2 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl,      !- Name
    Campus_BaseSys7or3a OACtrl OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-10,    !- Name
    Campus_BaseSys7or3a OACtrl-10 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-10 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-10 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-10 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-10 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-11,    !- Name
    Campus_BaseSys7or3a OACtrl-11 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-11 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-11 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-11 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-11 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-2,    !- Name
    Campus_BaseSys7or3a OACtrl-2 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-2 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-2 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-2 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Classrooms & Library Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-2 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-2 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-3,    !- Name
    Campus_BaseSys7or3a OACtrl-3 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-3 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-3 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-3 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-3 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-4,    !- Name
    Campus_BaseSys7or3a OACtrl-4 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-4 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-4 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-4 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Classrooms & Library Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-4 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-4 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-5,    !- Name
    Campus_BaseSys7or3a OACtrl-5 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-5 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-5 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-5 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-5 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-6,    !- Name
    Campus_BaseSys7or3a OACtrl-6 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-6 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-6 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-6 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-6 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-7,    !- Name
    Campus_BaseSys7or3a OACtrl-7 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-7 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-7 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-7 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-7 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-8,    !- Name
    Campus_BaseSys7or3a OACtrl-8 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-8 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-8 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-8 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Classrooms & Library Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-8 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-8 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3a OACtrl-9,    !- Name
    Campus_BaseSys7or3a OACtrl-9 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3a-9 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3a OACtrl-9 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-9 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3a OACtrl-9 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    Campus_BaseSys7or3b OACtrl,    !- Name
    Campus_BaseSys7or3b OACtrl OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Classrooms & Library Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Campus_BaseSys7or3b OACtrl Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-10,    !- Name
    Campus_BaseSys7or3b OACtrl-10 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-10 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-10 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Cafeteria Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-10 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-10 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-11,    !- Name
    Campus_BaseSys7or3b OACtrl-11 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-11 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-11 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    BaseSys7or3b OACtrl-11 Schedule,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-11 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-12,    !- Name
    Campus_BaseSys7or3b OACtrl-12 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-12 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-12 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-12 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-13,    !- Name
    Campus_BaseSys7or3b OACtrl-13 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-13 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-13 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-13 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-14,    !- Name
    Campus_BaseSys7or3b OACtrl-14 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-14 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-14 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Theater Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-14 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-15,    !- Name
    Campus_BaseSys7or3b OACtrl-15 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-15 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-15 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-15 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-16,    !- Name
    Campus_BaseSys7or3b OACtrl-16 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-16 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-16 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-16 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-17,    !- Name
    Campus_BaseSys7or3b OACtrl-17 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-17 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-17 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-17 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-18,    !- Name
    Campus_BaseSys7or3b OACtrl-18 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-18 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-18 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-18 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-19,    !- Name
    Campus_BaseSys7or3b OACtrl-19 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-19 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-19 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-19 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    Campus_BaseSys7or3b OACtrl-2,    !- Name
    Campus_BaseSys7or3b OACtrl-2 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-2 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Classrooms & Library Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-2 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Campus_BaseSys7or3b OACtrl-2 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-20,    !- Name
    Campus_BaseSys7or3b OACtrl-20 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-20 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-20 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-20 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-20 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-21,    !- Name
    Campus_BaseSys7or3b OACtrl-21 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-21 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-21 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-21 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-21 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-21 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-22,    !- Name
    Campus_BaseSys7or3b OACtrl-22 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-22 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-22 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-22 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-22 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-23,    !- Name
    Campus_BaseSys7or3b OACtrl-23 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-23 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-23 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-23 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-23 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-24,    !- Name
    Campus_BaseSys7or3b OACtrl-24 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-24 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-24 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-24 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Classrooms & Library Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-24 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    Campus_BaseSys7or3b OACtrl-3,    !- Name
    Campus_BaseSys7or3b OACtrl-3 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-3 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Classrooms & Library Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-3 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Campus_BaseSys7or3b OACtrl-3 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    Campus_BaseSys7or3b OACtrl-4,    !- Name
    Campus_BaseSys7or3b OACtrl-4 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-4 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Classrooms & Library Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Campus_BaseSys7or3b OACtrl-4 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-5,    !- Name
    Campus_BaseSys7or3b OACtrl-5 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-5 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-5 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-5 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-6,    !- Name
    Campus_BaseSys7or3b OACtrl-6 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-6 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-6 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-6 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-7,    !- Name
    Campus_BaseSys7or3b OACtrl-7 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-7 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-7 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-7 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-8,    !- Name
    Campus_BaseSys7or3b OACtrl-8 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-8 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-8 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-8 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseSys7or3b OACtrl-9,    !- Name
    Campus_BaseSys7or3b OACtrl-9 OA System Relief Node,    !- Relief Air Outlet Node Name
    Campus_BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Campus_BaseSys7or3b OACtrl-9 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-9 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature {C}
    64000,                    !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Offices & Other Year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-9 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    Gymnasium_BaseSys7or3b OACtrl,    !- Name
    Gymnasium_BaseSys7or3b OACtrl OA System Relief Node,    !- Relief Air Outlet Node Name
    Gymnasium_BaseAirSys7or3b Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Gymnasium_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Gymnasium_BaseSys7or3b OACtrl OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Gym Year,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Gymnasium_BaseSys7or3b OACtrl Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    Gymnasium_BaseSys7or3b OACtrl-2,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Relief Node,    !- Relief Air Outlet Node Name
    Gymnasium_BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Mixed Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Gym Year,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-2 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Gymnasium_BaseSys7or3b OACtrl-2 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    Gymnasium_BaseSys7or3b OACtrl-3,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Relief Node,    !- Relief Air Outlet Node Name
    Gymnasium_BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Mixed Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Gym Year,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-3 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Gymnasium_BaseSys7or3b OACtrl-3 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:OutdoorAir,
    Gymnasium_BaseSys7or3b OACtrl-4,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Relief Node,    !- Relief Air Outlet Node Name
    Gymnasium_BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node,    !- Return Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Mixed Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System OA Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23.8888888888889,         !- Economizer Maximum Limit DryBulb Temperature {C}
    116300,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAControl/Gym Year,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    BaseSys7or3b OACtrl-4 Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Gymnasium_BaseSys7or3b OACtrl-4 Mech Vent Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-19 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Breakroom_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Breakroom_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-10 Mech Vent Controller,    !- Name
    OAControl/Cafeteria Year,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Cafeteria_Zns_3_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Cafeteria_Zns_3_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-20 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-18 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Corridor_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Corridor_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-15 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_EMT_Zn,         !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_EMT_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-9 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_IDF_Room_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_IDF_Room_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys13 OACtrl Mech Vent Controller,    !- Name
    OAControl/Kitchen Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Kitchen_Zn,     !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Kitchen_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-21 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Lobby_Zn,       !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Lobby_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-17 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-16 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Restroom_Zns_3_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-12 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Storage_General_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Storage_General_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-11 Mech Vent Controller,    !- Name
    BaseSys7or3b OACtrl-11 Schedule,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Storage_Refrigerated_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-14 Mech Vent Controller,    !- Name
    OAControl/Theater Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Admin_MPR_Theater_Performance_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Admin_MPR_Theater_Performance_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-9 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_1_EMT_01_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_1_EMT_01_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-11 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_1_EMT_02_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_1_EMT_02_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys5 OACtrl Mech Vent Controller,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_1_Lab_Zns_2_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_1_Lab_Zns_2_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-8 Mech Vent Controller,    !- Name
    OAControl/Classrooms & Library Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_1_Library_Reading_Area_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_1_Library_Reading_Area_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-10 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_1_Restroom_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_1_Restroom_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_1_Storage_General_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_1_Storage_General_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-24 Mech Vent Controller,    !- Name
    OAControl/Classrooms & Library Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_2_Classroom_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_2_Classroom_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-13 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_2_IDF_Room_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_2_IDF_Room_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys5 OACtrl-2 Mech Vent Controller,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_2_Lab_Zns_3_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_2_Lab_Zns_3_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-22 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_2_Restroom_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_2_Restroom_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-23 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Lab_Flr_2_Storage_General_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Lab_Flr_2_Storage_General_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Campus_BaseSys7or3b OACtrl Mech Vent Controller,    !- Name
    OAControl/Classrooms & Library Year,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_N_Flr_1_Classroom_01_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Campus_BaseSys7or3b OACtrl-3 Mech Vent Controller,    !- Name
    OAControl/Classrooms & Library Year,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-6 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-8 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_N_Flr_1_Restroom_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Campus_BaseSys7or3b OACtrl-2 Mech Vent Controller,    !- Name
    OAControl/Classrooms & Library Year,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Campus_BaseSys7or3b OACtrl-4 Mech Vent Controller,    !- Name
    OAControl/Classrooms & Library Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_N_Flr_2_Classroom_02_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-5 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3b OACtrl-7 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_N_Flr_2_Restroom_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-7 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Shop_EMT_Zn,      !- Zone or ZoneList 1 Name
    DSOA_Classrm_Shop_EMT_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-6 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Shop_IDF_Room_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Shop_IDF_Room_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-3 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Shop_Restroom_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Shop_Restroom_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-2 Mech Vent Controller,    !- Name
    OAControl/Classrooms & Library Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Shop_Shop_01_Zns_4_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Shop_Shop_01_Zns_4_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-4 Mech Vent Controller,    !- Name
    OAControl/Classrooms & Library Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Shop_Shop_02_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Shop_Shop_02_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    BaseSys7or3a OACtrl-5 Mech Vent Controller,    !- Name
    OAControl/Offices & Other Year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classrm_Shop_Storage_General_Zn,    !- Zone or ZoneList 1 Name
    DSOA_Classrm_Shop_Storage_General_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Gymnasium_BaseSys7or3b OACtrl Mech Vent Controller,    !- Name
    OAControl/Gym Year,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Courts_Aux_Zn,            !- Zone or ZoneList 1 Name
    DSOA_Courts_Aux_Zn,       !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Gymnasium_BaseSys7or3b OACtrl-2 Mech Vent Controller,    !- Name
    OAControl/Gym Year,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Courts_Zn,                !- Zone or ZoneList 1 Name
    DSOA_Courts_Zn,           !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Gymnasium_BaseSys7or3b OACtrl-3 Mech Vent Controller,    !- Name
    OAControl/Gym Year,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Lockers_Zn,               !- Zone or ZoneList 1 Name
    DSOA_Lockers_Zn,          !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Gymnasium_BaseSys7or3b OACtrl-4 Mech Vent Controller,    !- Name
    OAControl/Gym Year,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Rooms_Studios_Zn,         !- Zone or ZoneList 1 Name
    DSOA_Rooms_Studios_Zn,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1
AirLoopHVAC:ControllerList,
    BaseSys13 OACtrl OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys13 OACtrl;         !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseAirSys5 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 1;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys5 OACtrl OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys5 OACtrl;          !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseAirSys5-2 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 2;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys5 OACtrl-2 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys5 OACtrl-2;        !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl;      !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-10 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-10;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-11 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-11;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-2 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-2;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-3 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-3;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-4 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-4;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-5 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-5;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-6 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-6;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-7 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-7;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-8 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-8;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3a OACtrl-9 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3a OACtrl-9;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Campus_BaseSys7or3b OACtrl OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Campus_BaseSys7or3b OACtrl;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-10 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-10;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-11 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-11;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-12 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-12;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-13 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-13;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-14 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-14;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-15 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-15;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-16 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-16;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-17 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-17;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-18 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-18;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-19 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-19;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Campus_BaseSys7or3b OACtrl-2 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Campus_BaseSys7or3b OACtrl-2;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-20 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-20;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-21 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-21;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-22 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-22;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-23 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-23;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-24 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-24;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Campus_BaseSys7or3b OACtrl-3 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Campus_BaseSys7or3b OACtrl-3;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Campus_BaseSys7or3b OACtrl-4 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Campus_BaseSys7or3b OACtrl-4;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-5 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-5;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-6 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-6;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-7 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-7;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-8 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-8;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseSys7or3b OACtrl-9 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    BaseSys7or3b OACtrl-9;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Gymnasium_BaseSys7or3b OACtrl OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-2;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-3;    !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-4;    !- Controller 1 Name
AirLoopHVAC,
    BaseAirSys13,             !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 21,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys13 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys13 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys13 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys13 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys13 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys5,              !- Name
    BaseAirSys5 Controllers,    !- Controller List Name
    Campus_Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys5 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys5 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys5 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys5 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys5 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys5-2,            !- Name
    BaseAirSys5-2 Controllers,    !- Controller List Name
    Campus_Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys5-2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys5-2 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys5-2 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys5-2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys5-2 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a,          !- Name
    ,                         !- Controller List Name
    Campus_Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-10,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 34,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-10 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-10 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-10 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-10 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-10 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-11,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 36,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-11 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-11 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-11 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-11 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-11 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-2,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-2 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-2 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-2 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-3,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-3 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-3 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-3 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-3 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-4,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 8,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-4 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-4 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-4 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-4 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-4 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-5,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 9,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-5 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-5 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-5 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-5 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-5 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-6,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 10,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-6 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-6 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-6 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-6 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-6 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-7,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 11,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-7 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-7 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-7 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-7 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-7 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-8,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 13,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-8 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-8 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-8 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-8 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-8 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3a-9,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 33,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3a-9 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3a-9 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3a-9 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3a-9 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3a-9 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Campus_BaseAirSys7or3b,    !- Name
    ,                         !- Controller List Name
    Campus_Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    Campus_BaseAirSys7or3b Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-10,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 19,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-10 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-10 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-10 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-10 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-11,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 20,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-11 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-11 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-11 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-11 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-12,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 22,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-12 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-12 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-12 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-12 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-13,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 23,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-13 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-13 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-13 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-13 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-14,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 24,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-14 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-14 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-14 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-14 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-15,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 25,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-15 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-15 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-15 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-15 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-16,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 26,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-16 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-16 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-16 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-16 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-17,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 27,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-17 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-17 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-17 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-17 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-18,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 28,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-18 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-18 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-18 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-18 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-19,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 29,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-19 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-19 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-19 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-19 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Campus_BaseAirSys7or3b-2,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    Campus_BaseAirSys7or3b-2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-2 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-2 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-20,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 30,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-20 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-20 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-20 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-20 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-20 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-21,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 31,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-21 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-21 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-21 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-21 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-21 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-22,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 32,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-22 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-22 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-22 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-22 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-22 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-23,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 35,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-23 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-23 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-23 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-23 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-23 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-24,       !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 37,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-24 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-24 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-24 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-24 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-24 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Campus_BaseAirSys7or3b-3,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    Campus_BaseAirSys7or3b-3 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-3 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-3 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Campus_BaseAirSys7or3b-4,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 12,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    Campus_BaseAirSys7or3b-4 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-4 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-4 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-4 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-5,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 14,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-5 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-5 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-5 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-5 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-6,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 15,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-6 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-6 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-6 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-6 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-7,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 16,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-7 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-7 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-7 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-7 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-8,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 17,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-8 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-8 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-8 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-8 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    BaseAirSys7or3b-9,        !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 18,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys7or3b-9 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Campus_BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Campus_BaseAirSys7or3b-9 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Campus_BaseAirSys7or3b-9 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Campus_BaseAirSys7or3b-9 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Gymnasium_BaseAirSys7or3b,    !- Name
    ,                         !- Controller List Name
    Gymnasium_Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    Gymnasium_BaseAirSys7or3b Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Gymnasium_BaseAirSys7or3b Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Gymnasium_BaseAirSys7or3b Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Gymnasium_BaseAirSys7or3b Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Gymnasium_BaseAirSys7or3b Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Gymnasium_BaseAirSys7or3b-2,    !- Name
    ,                         !- Controller List Name
    Gymnasium_Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    Gymnasium_BaseAirSys7or3b-2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Gymnasium_BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Gymnasium_BaseAirSys7or3b-2 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Gymnasium_BaseAirSys7or3b-2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Gymnasium_BaseAirSys7or3b-2 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Gymnasium_BaseAirSys7or3b-3,    !- Name
    ,                         !- Controller List Name
    Gymnasium_Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    Gymnasium_BaseAirSys7or3b-3 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Gymnasium_BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Gymnasium_BaseAirSys7or3b-3 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Gymnasium_BaseAirSys7or3b-3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Gymnasium_BaseAirSys7or3b-3 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Gymnasium_BaseAirSys7or3b-4,    !- Name
    ,                         !- Controller List Name
    Gymnasium_Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate {m3/s}
    Gymnasium_BaseAirSys7or3b-4 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Gymnasium_BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node,    !- Supply Side Inlet Node Name
    Gymnasium_BaseAirSys7or3b-4 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
    Gymnasium_BaseAirSys7or3b-4 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Gymnasium_BaseAirSys7or3b-4 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys13 OACtrl OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys13 OACtrl OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys5 OACtrl OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys5 OACtrl OA System Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    Classrm Lab_Flr 1_Lab Zns 2_Zn BaseExhFan Heat Recovery,    !- Component 2 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 3 Object Type
    BaseSys14 HtRcvry;        !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys5 OACtrl-2 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys5 OACtrl-2 OA System Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    Classrm Lab_Flr 2_Lab Zns 3_Zn BaseExhFan Heat Recovery,    !- Component 2 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 3 Object Type
    BaseSys14 HtRcvry-2;      !- Component 3 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-10 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-10 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-11 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-11 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-2 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-2 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-3 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-3 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-4 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-4 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-5 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-5 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-6 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-6 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-7 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-7 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-8 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-8 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3a OACtrl-9 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3a OACtrl-9 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Campus_BaseSys7or3b OACtrl OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Campus_BaseSys7or3b OACtrl OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-10 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-10 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-11 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-11 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-12 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-12 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-13 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-13 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-14 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-14 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-15 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-15 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-16 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-16 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-17 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-17 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-18 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-18 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-19 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-19 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Campus_BaseSys7or3b OACtrl-2 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Campus_BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-20 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-20 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-21 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-21 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-22 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-22 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-23 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-23 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-24 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-24 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Campus_BaseSys7or3b OACtrl-3 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Campus_BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Campus_BaseSys7or3b OACtrl-4 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Campus_BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-5 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-6 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-7 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-8 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-8 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseSys7or3b OACtrl-9 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    BaseSys7or3b OACtrl-9 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Gymnasium_BaseSys7or3b OACtrl OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer;    !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys13 OACtrl OA System,    !- Name
    BaseSys13 OACtrl OA System Controller List,    !- Controller List Name
    BaseSys13 OACtrl OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys5 OACtrl OA System,    !- Name
    BaseSys5 OACtrl OA System Controller List,    !- Controller List Name
    BaseSys5 OACtrl OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys5 OACtrl-2 OA System,    !- Name
    BaseSys5 OACtrl-2 OA System Controller List,    !- Controller List Name
    BaseSys5 OACtrl-2 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl OA System,    !- Name
    BaseSys7or3a OACtrl OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-10 OA System,    !- Name
    BaseSys7or3a OACtrl-10 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-10 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-11 OA System,    !- Name
    BaseSys7or3a OACtrl-11 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-11 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-2 OA System,    !- Name
    BaseSys7or3a OACtrl-2 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-2 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-3 OA System,    !- Name
    BaseSys7or3a OACtrl-3 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-3 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-4 OA System,    !- Name
    BaseSys7or3a OACtrl-4 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-4 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-5 OA System,    !- Name
    BaseSys7or3a OACtrl-5 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-5 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-6 OA System,    !- Name
    BaseSys7or3a OACtrl-6 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-6 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-7 OA System,    !- Name
    BaseSys7or3a OACtrl-7 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-7 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-8 OA System,    !- Name
    BaseSys7or3a OACtrl-8 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-8 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3a OACtrl-9 OA System,    !- Name
    BaseSys7or3a OACtrl-9 OA System Controller List,    !- Controller List Name
    BaseSys7or3a OACtrl-9 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Campus_BaseSys7or3b OACtrl OA System,    !- Name
    Campus_BaseSys7or3b OACtrl OA System Controller List,    !- Controller List Name
    Campus_BaseSys7or3b OACtrl OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-10 OA System,    !- Name
    BaseSys7or3b OACtrl-10 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-10 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-11 OA System,    !- Name
    BaseSys7or3b OACtrl-11 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-11 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-12 OA System,    !- Name
    BaseSys7or3b OACtrl-12 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-12 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-13 OA System,    !- Name
    BaseSys7or3b OACtrl-13 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-13 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-14 OA System,    !- Name
    BaseSys7or3b OACtrl-14 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-14 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-15 OA System,    !- Name
    BaseSys7or3b OACtrl-15 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-15 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-16 OA System,    !- Name
    BaseSys7or3b OACtrl-16 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-16 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-17 OA System,    !- Name
    BaseSys7or3b OACtrl-17 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-17 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-18 OA System,    !- Name
    BaseSys7or3b OACtrl-18 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-18 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-19 OA System,    !- Name
    BaseSys7or3b OACtrl-19 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-19 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Campus_BaseSys7or3b OACtrl-2 OA System,    !- Name
    Campus_BaseSys7or3b OACtrl-2 OA System Controller List,    !- Controller List Name
    Campus_BaseSys7or3b OACtrl-2 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-20 OA System,    !- Name
    BaseSys7or3b OACtrl-20 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-20 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-21 OA System,    !- Name
    BaseSys7or3b OACtrl-21 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-21 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-22 OA System,    !- Name
    BaseSys7or3b OACtrl-22 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-22 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-23 OA System,    !- Name
    BaseSys7or3b OACtrl-23 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-23 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-24 OA System,    !- Name
    BaseSys7or3b OACtrl-24 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-24 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Campus_BaseSys7or3b OACtrl-3 OA System,    !- Name
    Campus_BaseSys7or3b OACtrl-3 OA System Controller List,    !- Controller List Name
    Campus_BaseSys7or3b OACtrl-3 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Campus_BaseSys7or3b OACtrl-4 OA System,    !- Name
    Campus_BaseSys7or3b OACtrl-4 OA System Controller List,    !- Controller List Name
    Campus_BaseSys7or3b OACtrl-4 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-5 OA System,    !- Name
    BaseSys7or3b OACtrl-5 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-5 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-6 OA System,    !- Name
    BaseSys7or3b OACtrl-6 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-6 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-7 OA System,    !- Name
    BaseSys7or3b OACtrl-7 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-7 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-8 OA System,    !- Name
    BaseSys7or3b OACtrl-8 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-8 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseSys7or3b OACtrl-9 OA System,    !- Name
    BaseSys7or3b OACtrl-9 OA System Controller List,    !- Controller List Name
    BaseSys7or3b OACtrl-9 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Gymnasium_BaseSys7or3b OACtrl OA System,    !- Name
    Gymnasium_BaseSys7or3b OACtrl OA System Controller List,    !- Controller List Name
    Gymnasium_BaseSys7or3b OACtrl OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Gymnasium_BaseSys7or3b OACtrl-2 OA System,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Controller List,    !- Controller List Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Gymnasium_BaseSys7or3b OACtrl-3 OA System,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Controller List,    !- Controller List Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Equipment List;    !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Gymnasium_BaseSys7or3b OACtrl-4 OA System,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Controller List,    !- Controller List Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Equipment List;    !- Outdoor Air Equipment List Name
OutdoorAir:Mixer,
    BaseSys13 OACtrl OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys13 OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys13 OACtrl OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys13 OACtrl OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys13 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys5 OACtrl OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys5 OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys14 HtRcvry OA Stream Outlet Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys5 OACtrl OA System Relief Stream Outlet Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys5 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys5 OACtrl-2 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys5 OACtrl-2 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys14 HtRcvry-2 OA Stream Outlet Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys5 OACtrl-2 OA System Relief Stream Outlet Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys5-2 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-10 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-10 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-10 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-10 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-10 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-11 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-11 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-11 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-11 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-11 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-2 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-2 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-2 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-2 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-3 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-3 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-3 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-3 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-3 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-4 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-4 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-4 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-4 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-4 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-5 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-5 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-5 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-5 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-5 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-6 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-6 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-6 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-6 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-6 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-7 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-7 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-7 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-7 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-7 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-8 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-8 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-8 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-8 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-8 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3a OACtrl-9 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3a OACtrl-9 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3a OACtrl-9 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3a OACtrl-9 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3a-9 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Campus_BaseSys7or3b OACtrl OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-10 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-10 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-10 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-10 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-10 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-11 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-11 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-11 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-11 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-12 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-12 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-12 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-12 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-12 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-13 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-13 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-13 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-13 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-13 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-14 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-14 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-14 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-14 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-14 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-15 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-15 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-15 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-15 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-16 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-16 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-16 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-16 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-17 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-17 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-17 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-17 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-18 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-18 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-18 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-18 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-19 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-19 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-19 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-19 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Campus_BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-2 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-20 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-20 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-20 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-20 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-20 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-21 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-21 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-21 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-21 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-21 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-22 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-22 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-22 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-22 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-22 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-23 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-23 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-23 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-23 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-23 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-24 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-24 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-24 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-24 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-24 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Campus_BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-3 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-3 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Campus_BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-4 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-4 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-5 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-5 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-5 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-6 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-6 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-6 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-6 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-6 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-7 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-7 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-7 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-7 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-7 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-8 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-8 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-8 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-8 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-8 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseSys7or3b OACtrl-9 OA System Outdoor Air Mixer,    !- Name
    Campus_BaseSys7or3b OACtrl-9 OA System Mixed Air Node,    !- Mixed Air Node Name
    Campus_BaseSys7or3b OACtrl-9 OA System OA Node,    !- Outdoor Air Stream Node Name
    Campus_BaseSys7or3b OACtrl-9 OA System Relief Node,    !- Relief Air Stream Node Name
    Campus_BaseAirSys7or3b-9 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Gymnasium_BaseSys7or3b OACtrl OA System Outdoor Air Mixer,    !- Name
    Gymnasium_BaseSys7or3b OACtrl OA System Mixed Air Node,    !- Mixed Air Node Name
    Gymnasium_BaseSys7or3b OACtrl OA System OA Node,    !- Outdoor Air Stream Node Name
    Gymnasium_BaseSys7or3b OACtrl OA System Relief Node,    !- Relief Air Stream Node Name
    Gymnasium_BaseAirSys7or3b Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Mixed Air Node,    !- Mixed Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
    Gymnasium_BaseSys7or3b OACtrl-2 OA System Relief Node,    !- Relief Air Stream Node Name
    Gymnasium_BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Mixed Air Node,    !- Mixed Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System OA Node,    !- Outdoor Air Stream Node Name
    Gymnasium_BaseSys7or3b OACtrl-3 OA System Relief Node,    !- Relief Air Stream Node Name
    Gymnasium_BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer,    !- Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Mixed Air Node,    !- Mixed Air Node Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System OA Node,    !- Outdoor Air Stream Node Name
    Gymnasium_BaseSys7or3b OACtrl-4 OA System Relief Node,    !- Relief Air Stream Node Name
    Gymnasium_BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node;    !- Return Air Stream Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys13 Zone Splitter,    !- Name
    Campus_BaseAirSys13 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys13 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys5 Zone Splitter,    !- Name
    Campus_BaseAirSys5 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys5 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys5-2 Zone Splitter,    !- Name
    Campus_BaseAirSys5-2 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys5-2 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-10 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-10 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-10 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-11 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-11 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-11 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-2 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-2 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-2 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-3 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-3 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-3 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-4 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-4 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-4 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-5 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-5 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-5 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-6 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-6 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-6 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-7 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-7 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-7 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-8 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-8 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-8 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3a-9 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3a-9 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3a-9 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Campus_BaseAirSys7or3b Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-10 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-10 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-10 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-11 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-11 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-12 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-12 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-12 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-13 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-13 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-13 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-14 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-14 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-14 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-15 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-15 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-16 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-16 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-17 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-17 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-18 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-18 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-19 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-19 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Campus_BaseAirSys7or3b-2 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-2 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-20 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-20 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-20 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-21 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-21 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-21 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-22 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-22 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-22 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-23 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-23 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-23 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-24 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-24 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-24 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Campus_BaseAirSys7or3b-3 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-3 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Campus_BaseAirSys7or3b-4 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-4 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-5 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-5 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-6 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-6 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-6 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-7 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-7 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-7 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-8 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-8 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-8 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys7or3b-9 Zone Splitter,    !- Name
    Campus_BaseAirSys7or3b-9 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Campus_BaseAirSys7or3b-9 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Gymnasium_BaseAirSys7or3b Zone Splitter,    !- Name
    Gymnasium_BaseAirSys7or3b Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Gymnasium_BaseAirSys7or3b Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Gymnasium_BaseAirSys7or3b-2 Zone Splitter,    !- Name
    Gymnasium_BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Gymnasium_BaseAirSys7or3b-2 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Gymnasium_BaseAirSys7or3b-3 Zone Splitter,    !- Name
    Gymnasium_BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Gymnasium_BaseAirSys7or3b-3 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Gymnasium_BaseAirSys7or3b-4 Zone Splitter,    !- Name
    Gymnasium_BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node,    !- Inlet Node Name
    Gymnasium_BaseAirSys7or3b-4 Zone Splitter Outlet Node 1;    !- Outlet 1 Node Name
AirLoopHVAC:SupplyPath,
    BaseAirSys13 BaseAirSys13 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys13 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys13 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys5 BaseAirSys5 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys5 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys5 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys5-2 BaseAirSys5-2 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys5-2 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys5-2 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a BaseAirSys7or3a Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-10 BaseAirSys7or3a-10 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-10 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-10 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-11 BaseAirSys7or3a-11 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-11 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-11 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-2 BaseAirSys7or3a-2 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-2 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-2 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-3 BaseAirSys7or3a-3 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-3 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-3 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-4 BaseAirSys7or3a-4 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-4 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-4 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-5 BaseAirSys7or3a-5 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-5 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-5 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-6 BaseAirSys7or3a-6 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-6 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-6 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-7 BaseAirSys7or3a-7 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-7 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-7 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-8 BaseAirSys7or3a-8 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-8 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-8 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys7or3a-9 BaseAirSys7or3a-9 Demand Side (Supply Air) Inlet Node Supply Path,    !- Name
    Campus_BaseAirSys7or3a-9 Demand Side (Supply Air) Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    BaseAirSys7or3a-9 Zone Splitter;    !- Component 1 Name
AirLoopHVAC:SupplyPath,
