    Classrm_W_Flr_2_Classroom_02_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    35.3811937536,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Kindergarten_Classroom_01_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    510.4594694016,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Kindergarten_Classroom_02_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    133.7933840256,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    111.21701627520002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONELIST,
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area_SchoolK8,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone 1 Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn;    !- Zone 2 Name
ZONELIST,
    ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8,    !- Name
    Admin_MPR_EMT_Zn,         !- Zone 1 Name
    Admin_MPR_IDF_Room_Zn,    !- Zone 2 Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone 3 Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone 4 Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone 5 Name
    Kindergarten_EMT_Zn,      !- Zone 6 Name
    Kindergarten_IDF_Room_Zn;    !- Zone 7 Name
ZONELIST,
    ZL_Office_Area_smaller_than_250_square_feet_SchoolK8,    !- Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone 1 Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone 2 Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn;    !- Zone 3 Name
ZONELIST,
    ZL_Restrooms_SchoolK8,    !- Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone 1 Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone 2 Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone 3 Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone 4 Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone 5 Name
    Kindergarten_Restroom_Zn;    !- Zone 6 Name
ZONELIST,
    ZL_Storage_General_SchoolK8,    !- Name
    Admin_MPR_Storage_General_Zn,    !- Zone 1 Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone 2 Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone 3 Name
    Kindergarten_Storage_General_Zn;    !- Zone 4 Name
ZONELIST,
    ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8,    !- Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone 1 Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone 2 Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone 3 Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone 4 Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone 5 Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone 6 Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone 7 Name
    Kindergarten_Classroom_01_Zn,    !- Zone 8 Name
    Kindergarten_Classroom_02_Zn;    !- Zone 9 Name
ZONELIST,
    ZL_All_SchoolK8,          !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone 1 Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone 2 Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone 3 Name
    Admin_MPR_Corridor_Zn,    !- Zone 4 Name
    Admin_MPR_EMT_Zn,         !- Zone 5 Name
    Admin_MPR_IDF_Room_Zn,    !- Zone 6 Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone 7 Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone 8 Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone 9 Name
    Kindergarten_EMT_Zn,      !- Zone 10 Name
    Kindergarten_IDF_Room_Zn,    !- Zone 11 Name
    Admin_MPR_Kitchen_Zn,     !- Zone 12 Name
    Admin_MPR_Lobby_Zn,       !- Zone 13 Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone 14 Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone 15 Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone 16 Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone 17 Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone 18 Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone 19 Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone 20 Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone 21 Name
    Kindergarten_Restroom_Zn,    !- Zone 22 Name
    Admin_MPR_Storage_General_Zn,    !- Zone 23 Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone 24 Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone 25 Name
    Kindergarten_Storage_General_Zn,    !- Zone 26 Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone 27 Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone 28 Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone 29 Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone 30 Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone 31 Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone 32 Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone 33 Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone 34 Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone 35 Name
    Kindergarten_Classroom_01_Zn,    !- Zone 36 Name
    Kindergarten_Classroom_02_Zn,    !- Zone 37 Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn;    !- Zone 38 Name
PEOPLE,
    People_Admin_MPR_Breakroom_Zn,    !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    SchoolK8MPRPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8MPROccupancy,     !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    SchoolK8MPRPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Corridor_Zn,    !- Name
    Admin_MPR_Corridor_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_EMT_Zn,    !- Name
    Admin_MPR_EMT_Zn,         !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_IDF_Room_Zn,    !- Name
    Admin_MPR_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_1_EMT_01_Zn,    !- Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_1_EMT_02_Zn,    !- Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_2_IDF_Room_Zn,    !- Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Kindergarten_EMT_Zn,    !- Name
    Kindergarten_EMT_Zn,      !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Kindergarten_IDF_Room_Zn,    !- Name
    Kindergarten_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Kitchen_Zn,    !- Name
    Admin_MPR_Kitchen_Zn,     !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8KitchenOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.229173e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    KitchenPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Lobby_Zn,    !- Name
    Admin_MPR_Lobby_Zn,       !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Restroom_Zns_3_Zn,    !- Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_N_Flr_1_Restroom_Zn,    !- Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_N_Flr_2_Restroom_Zn,    !- Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_1_Restroom_Zn,    !- Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_2_Restroom_Zn,    !- Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Kindergarten_Restroom_Zn,    !- Name
    Kindergarten_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Storage_General_Zn,    !- Name
    Admin_MPR_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_1_Storage_General_Zn,    !- Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_2_Storage_General_Zn,    !- Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Kindergarten_Storage_General_Zn,    !- Name
    Kindergarten_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Admin_MPR_Theater_Performance_Zn,    !- Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8MPROccupancy,     !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3552090437514208,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    SchoolK8MPRPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_N_Flr_1_Classroom_01_Zn,    !- Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_N_Flr_2_Classroom_02_Zn,    !- Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_2_Classroom_02_Zn,    !- Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Kindergarten_Classroom_01_Zn,    !- Name
    Kindergarten_Classroom_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Kindergarten_Classroom_02_Zn,    !- Name
    Kindergarten_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076391e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_Admin_MPR_Breakroom_Zn,    !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68751937503873,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8MPRLights,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Admin_MPR_Corridor_Zn,    !- Name
    Admin_MPR_Corridor_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8,    !- Name
    ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.92015072919034,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Admin_MPR_Kitchen_Zn,    !- Name
    Admin_MPR_Kitchen_Zn,     !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8KitchenLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Admin_MPR_Lobby_Zn,    !- Name
    Admin_MPR_Lobby_Zn,       !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.2257148958742,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Office_Area_smaller_than_250_square_feet_SchoolK8,    !- Name
    ZL_Office_Area_smaller_than_250_square_feet_SchoolK8,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.7639104167097,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Restrooms_SchoolK8,    !- Name
    ZL_Restrooms_SchoolK8,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Storage_General_SchoolK8,    !- Name
    ZL_Storage_General_SchoolK8,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625002582,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Admin_MPR_Storage_Refrigerated_Zn,    !- Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8RefrigeratedStorageLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53473729169679,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Admin_MPR_Theater_Performance_Zn,    !- Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8MPRLights,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.0694745833936,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8,    !- Name
    ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.8403014583807,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Breakroom_Zn,    !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8MPRElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.763910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_EMT_Zn,    !- Name
    Admin_MPR_EMT_Zn,         !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_IDF_Room_Zn,    !- Name
    Admin_MPR_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_1_EMT_01_Zn,    !- Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_1_EMT_02_Zn,    !- Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_2_IDF_Room_Zn,    !- Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Kindergarten_EMT_Zn,    !- Name
    Kindergarten_EMT_Zn,      !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Kindergarten_IDF_Room_Zn,    !- Name
    Kindergarten_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.29173125012917,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Kitchen_Zn,    !- Name
    Admin_MPR_Kitchen_Zn,     !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8KitchenElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.145865625064584,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Admin_MPR_Kitchen_Zn,    !- Name
    Admin_MPR_Kitchen_Zn,     !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8KitchenRefrigeration,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12.05557966671489,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Lobby_Zn,    !- Name
    Admin_MPR_Lobby_Zn,       !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Storage_General_Zn,    !- Name
    Admin_MPR_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_1_Storage_General_Zn,    !- Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_2_Storage_General_Zn,    !- Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Kindergarten_Storage_General_Zn,    !- Name
    Kindergarten_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Storage_Refrigerated_Zn,    !- Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8RefrigeratedStorageElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Refrig_Admin_MPR_Storage_Refrigerated_Zn,    !- Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8RefrigeratedStorageRefrigeration,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    107.63910416709722,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    Refrigeration;            !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Admin_MPR_Theater_Performance_Zn,    !- Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8MPRElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.381955208354861,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_N_Flr_1_Classroom_01_Zn,    !- Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_N_Flr_2_Classroom_02_Zn,    !- Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_2_Classroom_02_Zn,    !- Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Kindergarten_Classroom_01_Zn,    !- Name
    Kindergarten_Classroom_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Kindergarten_Classroom_02_Zn,    !- Name
    Kindergarten_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.145865625064584,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
GASEQUIPMENT,
    GasEquip_Admin_MPR_Kitchen_Zn,    !- Name
    Admin_MPR_Kitchen_Zn,     !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8KitchenGasEquipment,    !- Schedule Name
    Power/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    55.32420298536624,        !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.85,                     !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    Gas;                      !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Breakroom_Zn,    !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8MPRInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Corridor_Zn,    !- Name
    Admin_MPR_Corridor_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_EMT_Zn,    !- Name
    Admin_MPR_EMT_Zn,         !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_IDF_Room_Zn,    !- Name
    Admin_MPR_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_1_EMT_01_Zn,    !- Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_1_EMT_02_Zn,    !- Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_2_IDF_Room_Zn,    !- Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Kindergarten_EMT_Zn,    !- Name
    Kindergarten_EMT_Zn,      !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.24359819840497E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Kindergarten_IDF_Room_Zn,    !- Name
    Kindergarten_IDF_Room_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.24359819840497E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Kitchen_Zn,    !- Name
    Admin_MPR_Kitchen_Zn,     !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8KitchenInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Lobby_Zn,    !- Name
    Admin_MPR_Lobby_Zn,       !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.92636707188749E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8OfficesOtherInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.92636707188749E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Restroom_Zns_3_Zn,    !- Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_N_Flr_1_Restroom_Zn,    !- Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.92636707188749E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_N_Flr_2_Restroom_Zn,    !- Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.92636707188749E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_1_Restroom_Zn,    !- Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_2_Restroom_Zn,    !- Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Kindergarten_Restroom_Zn,    !- Name
    Kindergarten_Restroom_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryRestroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.24359819840497E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Storage_General_Zn,    !- Name
    Admin_MPR_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_1_Storage_General_Zn,    !- Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_2_Storage_General_Zn,    !- Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Kindergarten_Storage_General_Zn,    !- Name
    Kindergarten_Storage_General_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8AncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.24359819840497E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Storage_Refrigerated_Zn,    !- Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8RefrigeratedStorageInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Admin_MPR_Theater_Performance_Zn,    !- Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8MPRInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.10528895458959E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_N_Flr_1_Classroom_01_Zn,    !- Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.92636707188749E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.92636707188749E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.92636707188749E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_N_Flr_2_Classroom_02_Zn,    !- Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.92636707188749E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_2_Classroom_02_Zn,    !- Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Kindergarten_Classroom_01_Zn,    !- Name
    Kindergarten_Classroom_01_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.24359819840497E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Kindergarten_Classroom_02_Zn,    !- Name
    Kindergarten_Classroom_02_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.24359819840497E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolK8ClassroomsLibraryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.82475040190883E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_SchoolK8,    !- Name
    SchoolK8ExtLightingMotionCtrl,    !- Schedule Name
    1375.1198222222222,       !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_SchoolK8,    !- Name
    SchoolK8ExtLightingNonMotionCtrl,    !- Schedule Name
    4697.674388,              !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
EXTERIOR:FUELEQUIPMENT,
    Elevator_SchoolK8,        !- Name
    Electricity,              !- Fuel Use Type
    SchoolK8Elevator,         !- Schedule Name
    6612.42,    !- Design Level
    Elevators;                !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Breakroom_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Corridor_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_EMT_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_IDF_Room_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_1_EMT_01_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_1_EMT_02_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_2_IDF_Room_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Kindergarten_EMT_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Kindergarten_IDF_Room_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Kitchen_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    4.814218e-01,             !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Lobby_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Restroom_Zns_3_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_N_Flr_1_Restroom_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_N_Flr_2_Restroom_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_1_Restroom_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_2_Restroom_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Kindergarten_Restroom_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Storage_General_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_1_Storage_General_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_2_Storage_General_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Kindergarten_Storage_General_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Storage_Refrigerated_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Admin_MPR_Theater_Performance_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_N_Flr_1_Classroom_01_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_N_Flr_2_Classroom_02_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_2_Classroom_02_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Kindergarten_Classroom_01_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Kindergarten_Classroom_02_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_2,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_3,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_4,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8,    !- Name
    ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8,    !- Zone or ZoneList Name
    ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Office_Area_smaller_than_250_square_feet_SchoolK8,    !- Name
    ZL_Office_Area_smaller_than_250_square_feet_SchoolK8,    !- Zone or ZoneList Name
    ZL_Office_Area_smaller_than_250_square_feet_SchoolK8 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Office_Area_smaller_than_250_square_feet_SchoolK8,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Restrooms_SchoolK8,    !- Name
    ZL_Restrooms_SchoolK8,    !- Zone or ZoneList Name
    ZL_Restrooms_SchoolK8 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Restrooms_SchoolK8,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Storage_General_SchoolK8,    !- Name
    ZL_Storage_General_SchoolK8,    !- Zone or ZoneList Name
    ZL_Storage_General_SchoolK8 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Storage_General_SchoolK8,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8,    !- Name
    ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8,    !- Zone or ZoneList Name
    ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Admin_MPR_Breakroom_Zn,    !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone or ZoneList Name
    Admin_MPR_Breakroom_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Admin_MPR_Breakroom_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or ZoneList Name
    Admin_MPR_Conference_Room_Zns_3_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone or ZoneList Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Admin_MPR_Corridor_Zn,    !- Name
    Admin_MPR_Corridor_Zn,    !- Zone or ZoneList Name
    Admin_MPR_Corridor_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Admin_MPR_Corridor_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Admin_MPR_Kitchen_Zn,    !- Name
    Admin_MPR_Kitchen_Zn,     !- Zone or ZoneList Name
    Admin_MPR_Kitchen_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Admin_MPR_Kitchen_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Admin_MPR_Lobby_Zn,    !- Name
    Admin_MPR_Lobby_Zn,       !- Zone or ZoneList Name
    Admin_MPR_Lobby_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Admin_MPR_Lobby_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Admin_MPR_Theater_Performance_Zn,    !- Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone or ZoneList Name
    Admin_MPR_Theater_Performance_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Admin_MPR_Theater_Performance_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone or ZoneList Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8,    !- Name
    SchoolK8AncillaryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8AncillaryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Office_Area_smaller_than_250_square_feet_SchoolK8,    !- Name
    SchoolK8OfficesOtherHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8OfficesOtherClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Restrooms_SchoolK8,    !- Name
    SchoolK8AncillaryRestroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8AncillaryRestroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Storage_General_SchoolK8,    !- Name
    SchoolK8AncillaryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8AncillaryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8,    !- Name
    SchoolK8ClassroomsLibraryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8ClassroomsLibraryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Admin_MPR_Breakroom_Zn,    !- Name
    SchoolK8OfficesOtherHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8OfficesOtherClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    SchoolK8OfficesOtherHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8OfficesOtherClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    SchoolK8MPRHtgSetpt,      !- Heating Setpoint Temperature Schedule Name
    SchoolK8MPRClgSetpt;      !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Admin_MPR_Corridor_Zn,    !- Name
    SchoolK8OfficesOtherHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8OfficesOtherClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Admin_MPR_Kitchen_Zn,    !- Name
    SchoolK8KitchenHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8KitchenClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Admin_MPR_Lobby_Zn,    !- Name
    SchoolK8OfficesOtherHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8OfficesOtherClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Admin_MPR_Theater_Performance_Zn,    !- Name
    SchoolK8MPRHtgSetpt,      !- Heating Setpoint Temperature Schedule Name
    SchoolK8MPRClgSetpt;      !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    SchoolK8ClassroomsLibraryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolK8ClassroomsLibraryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Gas - Admin,              !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR Breakroom Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Admin MPR Breakroom Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Admin MPR Breakroom Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR Conference Room Zns 3 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Admin MPR Conference Room Zns 3 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Component 2 Name
    Admin MPR Conference Room Zns 3 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR Multipurpose Room Zns 3 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Admin MPR Multipurpose Room Zns 3 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Component 2 Name
    Admin MPR Multipurpose Room Zns 3 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR EMT Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Admin MPR EMT Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Component 2 Name
    Admin MPR EMT Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR IDF Room Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Admin MPR IDF Room Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Component 2 Name
    Admin MPR IDF Room Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR Kitchen Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Admin MPR Kitchen Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Component 2 Name
    Admin MPR Kitchen Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR Lobby Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    Admin MPR Lobby Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Component 2 Name
    Admin MPR Lobby Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR Office LT 250 sf Zns 6 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    Admin MPR Office LT 250 sf Zns 6 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Component 2 Name
    Admin MPR Office LT 250 sf Zns 6 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Admin MPR Theater Performance Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    Admin MPR Theater Performance Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Component 2 Name
    Admin MPR Theater Performance Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Gas - North Classroom,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm N Flr 1 Office LT 250 sf Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Classrm N Flr 1 Office LT 250 sf Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Component 2 Name
    Classrm N Flr 1 Office LT 250 sf Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm N Flr 2 Office LT 250 sf Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Classrm N Flr 2 Office LT 250 sf Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 2 Return Pipe,    !- Component 2 Name
    Classrm N Flr 2 Office LT 250 sf Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm N Flr 1 Classroom 01 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Classrm N Flr 1 Classroom 01 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 3 Return Pipe,    !- Component 2 Name
    Classrm N Flr 1 Classroom 01 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm N Flr 1 Classroom 02 Zns 6 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Classrm N Flr 1 Classroom 02 Zns 6 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 4 Return Pipe,    !- Component 2 Name
    Classrm N Flr 1 Classroom 02 Zns 6 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm N Flr 2 Classroom 01 Zns 6 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Classrm N Flr 2 Classroom 01 Zns 6 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 5 Return Pipe,    !- Component 2 Name
    Classrm N Flr 2 Classroom 01 Zns 6 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm N Flr 2 Classroom 02 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Classrm N Flr 2 Classroom 02 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 6 Return Pipe,    !- Component 2 Name
    Classrm N Flr 2 Classroom 02 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Gas - West Classroom,     !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm W Flr 1 EMT 01 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Classrm W Flr 1 EMT 01 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 1 Return Pipe,    !- Component 2 Name
    Classrm W Flr 1 EMT 01 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm W Flr 1 EMT 02 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Classrm W Flr 1 EMT 02 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 2 Return Pipe,    !- Component 2 Name
    Classrm W Flr 1 EMT 02 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm W Flr 2 IDF Room Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Classrm W Flr 2 IDF Room Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 3 Return Pipe,    !- Component 2 Name
    Classrm W Flr 2 IDF Room Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm W Flr 1 Classroom Zns 2 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Classrm W Flr 1 Classroom Zns 2 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 4 Return Pipe,    !- Component 2 Name
    Classrm W Flr 1 Classroom Zns 2 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm W Flr 2 Classroom 01 Zns 3 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Classrm W Flr 2 Classroom 01 Zns 3 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 5 Return Pipe,    !- Component 2 Name
    Classrm W Flr 2 Classroom 01 Zns 3 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm W Flr 2 Classroom 02 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Classrm W Flr 2 Classroom 02 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 6 Return Pipe,    !- Component 2 Name
    Classrm W Flr 2 Classroom 02 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classrm W Flr 1 Library Reading Area Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    Classrm W Flr 1 Library Reading Area Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 7 Return Pipe,    !- Component 2 Name
    Classrm W Flr 1 Library Reading Area Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Gas - Kindergarten,       !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kindergarten EMT Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Kindergarten EMT Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Branch 1 Return Pipe,    !- Component 2 Name
    Kindergarten EMT Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kindergarten IDF Room Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Kindergarten IDF Room Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Branch 2 Return Pipe,    !- Component 2 Name
    Kindergarten IDF Room Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kindergarten Classroom 01 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Kindergarten Classroom 01 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Branch 3 Return Pipe,    !- Component 2 Name
    Kindergarten Classroom 01 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kindergarten Classroom 02 Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Kindergarten Classroom 02 Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Branch 4 Return Pipe,    !- Component 2 Name
    Kindergarten Classroom 02 Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_4 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_4 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 11 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 12 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Branch 8 Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch;    !- Branch 9 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_3 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_3 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_3 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_3 Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem_3 Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem_3 Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem_3 Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem_3 Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem_3 Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch,    !- Branch 9 Name
    NonResBaseGasSHWSystem_3 Demand Outlet Branch;    !- Branch 10 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_4 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_4 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_4 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_4 Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem_4 Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem_4 Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch,    !- Branch 6 Name
    NonResBaseGasSHWSystem_4 Demand Outlet Branch;    !- Branch 7 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 10 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Outlet Branch 7 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_3 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_3 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem_3 Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem_3 Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem_3 Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem_3 Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem_3 Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch;    !- Outlet Branch 8 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_4 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_4 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_4 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem_4 Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem_4 Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch;    !- Outlet Branch 5 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 10 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Inlet Branch 7 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_3 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_3 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_3 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_3 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem_3 Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem_3 Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem_3 Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem_3 Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem_3 Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch;    !- Inlet Branch 8 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_4 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_4 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_4 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_4 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_4 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_4 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_4 Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem_4 Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem_4 Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem_4 Demand Bypass Branch;    !- Inlet Branch 5 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_3 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_3 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_3 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_4 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_4 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_4 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_4 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_4 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_4 Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Admin MPR Breakroom Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Name
    Admin MPR Conference Room Zns 3 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Name
    Admin MPR Multipurpose Room Zns 3 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Name
    Admin MPR EMT Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Name
    Admin MPR IDF Room Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Name
    Admin MPR Kitchen Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Name
    Admin MPR Lobby Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Name
    Admin MPR Office LT 250 sf Zns 6 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Name
    Admin MPR Theater Performance Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Name
    Classrm N Flr 1 Office LT 250 sf Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 2 Return Pipe,    !- Name
    Classrm N Flr 2 Office LT 250 sf Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 3 Return Pipe,    !- Name
    Classrm N Flr 1 Classroom 01 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 4 Return Pipe,    !- Name
    Classrm N Flr 1 Classroom 02 Zns 6 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 5 Return Pipe,    !- Name
    Classrm N Flr 2 Classroom 01 Zns 6 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 6 Return Pipe,    !- Name
    Classrm N Flr 2 Classroom 02 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 1 Return Pipe,    !- Name
    Classrm W Flr 1 EMT 01 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 2 Return Pipe,    !- Name
    Classrm W Flr 1 EMT 02 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 3 Return Pipe,    !- Name
    Classrm W Flr 2 IDF Room Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 4 Return Pipe,    !- Name
    Classrm W Flr 1 Classroom Zns 2 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 5 Return Pipe,    !- Name
    Classrm W Flr 2 Classroom 01 Zns 3 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 6 Return Pipe,    !- Name
    Classrm W Flr 2 Classroom 02 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 7 Return Pipe,    !- Name
    Classrm W Flr 1 Library Reading Area Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Branch 1 Return Pipe,    !- Name
    Kindergarten EMT Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Branch 2 Return Pipe,    !- Name
    Kindergarten IDF Room Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Branch 3 Return Pipe,    !- Name
    Kindergarten Classroom 01 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Branch 4 Return Pipe,    !- Name
    Kindergarten Classroom 02 Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_4 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_4 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_2 Pump,    !- Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_3 Pump,    !- Name
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_4 Pump,    !- Name
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    Gas - Admin,              !- Name
    0.11356235352,      !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    9050.02590808211,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.91727479375039,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.91727479375039,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    Gas - Admin;              !- EndUse Subcategory
WATERHEATER:MIXED,
    Gas - North Classroom,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    9050.02590808211,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.91727479375039,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.91727479375039,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    Gas - North Classroom;    !- EndUse Subcategory
WATERHEATER:MIXED,
    Gas - West Classroom,     !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    9050.02590808211,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.91727479375039,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.91727479375039,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    Gas - West Classroom;     !- EndUse Subcategory
WATERHEATER:MIXED,
    Gas - Kindergarten,       !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    9050.02590808211,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.91727479375039,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    4.91727479375039,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_4 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    Gas - Kindergarten;       !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_2,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_3,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_3 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_3 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_3 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_3 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_3 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_4,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_4 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_4 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_4 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_4 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_4 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_4 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_4 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_4 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Gas - Admin;              !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_2 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Gas - North Classroom;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_3 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Gas - West Classroom;     !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_4 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Gas - Kindergarten;       !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_2 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_2 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_3 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_3 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_4 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_4 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_2 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_3 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_3 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_4 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_4 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_2 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_3 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_4 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem_4 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_Breakroom_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.796329e-06,             !- Peak Flow Rate
    SchoolK8OfficesOtherServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_Breakroom_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.230154e-06,             !- Peak Flow Rate
    SchoolK8OfficesOtherServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_Conference_Room_Zns_3_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.721437e-05,             !- Peak Flow Rate
    SchoolK8MPRServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_EMT_Zn,      !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.632849e-07,             !- Peak Flow Rate
    SchoolK8AncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_EMT_Zn;         !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_IDF_Room_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.219777e-07,             !- Peak Flow Rate
    SchoolK8AncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_IDF_Room_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_W_Flr_1_EMT_01_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.145182e-07,             !- Peak Flow Rate
    SchoolK8AncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_W_Flr_1_EMT_01_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_W_Flr_1_EMT_02_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.275205223746e-08,       !- Peak Flow Rate
    SchoolK8AncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_W_Flr_1_EMT_02_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_W_Flr_2_IDF_Room_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.145182e-07,             !- Peak Flow Rate
    SchoolK8AncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_W_Flr_2_IDF_Room_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Kindergarten_EMT_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.617033e-07,             !- Peak Flow Rate
    SchoolK8AncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kindergarten_EMT_Zn;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Kindergarten_IDF_Room_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    8.089425e-08,             !- Peak Flow Rate
    SchoolK8AncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kindergarten_IDF_Room_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_Kitchen_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.657014e-06,             !- Peak Flow Rate
    SchoolK8KitchenServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_Kitchen_Zn;     !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_Lobby_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.877067e-06,             !- Peak Flow Rate
    SchoolK8OfficesOtherServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_Lobby_Zn;       !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.921091109391e-07,       !- Peak Flow Rate
    SchoolK8OfficesOtherServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.726727e-07,             !- Peak Flow Rate
    SchoolK8OfficesOtherServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.726727e-07,             !- Peak Flow Rate
    SchoolK8OfficesOtherServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Admin_MPR_Theater_Performance_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.327706e-06,             !- Peak Flow Rate
    SchoolK8MPRServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Admin_MPR_Theater_Performance_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_N_Flr_1_Classroom_01_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.740045e-06,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_N_Flr_1_Classroom_01_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.864625e-05,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.864625e-05,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_N_Flr_2_Classroom_02_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.740045e-06,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_N_Flr_2_Classroom_02_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    9.723493e-06,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.538798e-05,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_W_Flr_2_Classroom_02_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.802045e-06,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_W_Flr_2_Classroom_02_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Kindergarten_Classroom_01_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.599887e-05,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kindergarten_Classroom_01_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Kindergarten_Classroom_02_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    6.814404e-06,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kindergarten_Classroom_02_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.265815e-06,             !- Peak Flow Rate
    SchoolK8ClassroomsLibraryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn;    !- Zone Name
WATERUSE:CONNECTIONS,
    Admin MPR Breakroom Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Admin MPR Breakroom Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_Breakroom_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Admin MPR Conference Room Zns 3 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Admin MPR Conference Room Zns 3 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_Conference_Room_Zns_3_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Admin MPR Multipurpose Room Zns 3 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Admin MPR Multipurpose Room Zns 3 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_Multipurpose_Room_Zns_3_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Admin MPR EMT Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Admin MPR EMT Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_EMT_Zn;      !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Admin MPR IDF Room Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Admin MPR IDF Room Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_IDF_Room_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm W Flr 1 EMT 01 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Classrm W Flr 1 EMT 01 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_W_Flr_1_EMT_01_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm W Flr 1 EMT 02 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Classrm W Flr 1 EMT 02 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_W_Flr_1_EMT_02_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm W Flr 2 IDF Room Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Classrm W Flr 2 IDF Room Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_W_Flr_2_IDF_Room_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Kindergarten EMT Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Kindergarten EMT Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Kindergarten_EMT_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Kindergarten IDF Room Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Kindergarten IDF Room Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Kindergarten_IDF_Room_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Admin MPR Kitchen Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Admin MPR Kitchen Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_Kitchen_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Admin MPR Lobby Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Inlet Node Name
    Admin MPR Lobby Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_Lobby_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Admin MPR Office LT 250 sf Zns 6 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Inlet Node Name
    Admin MPR Office LT 250 sf Zns 6 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_Office_LT_250_sf_Zns_6_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm N Flr 1 Office LT 250 sf Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Classrm N Flr 1 Office LT 250 sf Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_N_Flr_1_Office_LT_250_sf_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm N Flr 2 Office LT 250 sf Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Classrm N Flr 2 Office LT 250 sf Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_N_Flr_2_Office_LT_250_sf_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Admin MPR Theater Performance Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Inlet Node Name
    Admin MPR Theater Performance Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Admin_MPR_Theater_Performance_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm N Flr 1 Classroom 01 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Classrm N Flr 1 Classroom 01 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_N_Flr_1_Classroom_01_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm N Flr 1 Classroom 02 Zns 6 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Classrm N Flr 1 Classroom 02 Zns 6 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_N_Flr_1_Classroom_02_Zns_6_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm N Flr 2 Classroom 01 Zns 6 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Classrm N Flr 2 Classroom 01 Zns 6 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_N_Flr_2_Classroom_01_Zns_6_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm N Flr 2 Classroom 02 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Classrm N Flr 2 Classroom 02 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_N_Flr_2_Classroom_02_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm W Flr 1 Classroom Zns 2 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Classrm W Flr 1 Classroom Zns 2 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_W_Flr_1_Classroom_Zns_2_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm W Flr 2 Classroom 01 Zns 3 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Classrm W Flr 2 Classroom 01 Zns 3 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_W_Flr_2_Classroom_01_Zns_3_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm W Flr 2 Classroom 02 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Classrm W Flr 2 Classroom 02 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_W_Flr_2_Classroom_02_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Kindergarten Classroom 01 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Kindergarten Classroom 01 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Kindergarten_Classroom_01_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Kindergarten Classroom 02 Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_4 Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Kindergarten Classroom 02 Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Kindergarten_Classroom_02_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Classrm W Flr 1 Library Reading Area Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 7,    !- Inlet Node Name
    Classrm W Flr 1 Library Reading Area Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classrm_W_Flr_1_Library_Reading_Area_Zn;    !- Water Use Equipment 1 Name
! Default equipment values. May be overridden by later values.
! End of default equipment values.
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    Admin_MPR_Breakroom_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Breakroom_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Conference_Room_Zns_3_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Conference_Room_Zns_3_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Corridor_Zn,   !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Corridor_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_EMT_Zn,        !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_EMT_Zn,   !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_IDF_Room_Zn,   !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_IDF_Room_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Kitchen_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Kitchen_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Lobby_Zn,      !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Lobby_Zn, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Multipurpose_Room_Zns_3_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Office_LT_250_sf_Zns_6_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Restroom_Zns_3_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Restroom_Zns_3_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Storage_General_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Storage_General_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Storage_Refrigerated_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Storage_Refrigerated_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Admin_MPR_Theater_Performance_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Admin_MPR_Theater_Performance_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_N_Flr_1_Classroom_01_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_N_Flr_1_Classroom_01_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_N_Flr_1_Office_LT_250_sf_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_N_Flr_1_Restroom_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_N_Flr_1_Restroom_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_N_Flr_2_Classroom_02_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_N_Flr_2_Classroom_02_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_N_Flr_2_Office_LT_250_sf_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_N_Flr_2_Restroom_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_N_Flr_2_Restroom_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_1_Classroom_Zns_2_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_1_EMT_01_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_1_EMT_01_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_1_EMT_02_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_1_EMT_02_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_1_Library_Reading_Area_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_1_Library_Reading_Area_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_1_Restroom_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_1_Restroom_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_1_Storage_General_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_1_Storage_General_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_2_Classroom_02_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_2_Classroom_02_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_2_IDF_Room_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_2_IDF_Room_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_2_Restroom_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_2_Restroom_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Classrm_W_Flr_2_Storage_General_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classrm_W_Flr_2_Storage_General_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Kindergarten_Classroom_01_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Kindergarten_Classroom_01_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Kindergarten_Classroom_02_Zn,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Kindergarten_Classroom_02_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Kindergarten_EMT_Zn,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Kindergarten_EMT_Zn,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Kindergarten_IDF_Room_Zn,!- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Kindergarten_IDF_Room_Zn,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Kindergarten_Restroom_Zn,!- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
