    17.30294736,              !- Vertex 1 Xcoordinate
    4.61525112,              !- Vertex 1 Ycoordinate
    7.62,              !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    4.61525112,              !- Vertex 2 Ycoordinate
    0,              !- Vertex 2 Zcoordinate
    44.4547752,              !- Vertex 3 Xcoordinate
    4.61525112,              !- Vertex 3 Ycoordinate
    0,              !- Vertex 3 Zcoordinate
    44.4547752,              !- Vertex 4 Xcoordinate
    4.61525112,              !- Vertex 4 Ycoordinate
    7.62;              !- Vertex 4 Zcoordinate
                     !- Vertex 8 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf140,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf140 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.30294736,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.30294736,              !- Vertex 3 Xcoordinate
    -10.39919688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.30294736,              !- Vertex 4 Xcoordinate
    -10.39919688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf141,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf141 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.30294736,              !- Vertex 1 Xcoordinate
    -10.39919688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    -10.39919688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.30294736,              !- Vertex 3 Xcoordinate
    4.61525112,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.30294736,              !- Vertex 4 Xcoordinate
    4.61525112,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf142,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.30294736,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    17.30294736,              !- Vertex 3 Xcoordinate
    4.61525112,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    17.30294736,              !- Vertex 4 Xcoordinate
    4.61525112,               !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf176,                   !- Name
    Floor,                    !- Surface Type
    srf176 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    67.9731432,               !- Vertex 1 Xcoordinate
    4.61674464,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    67.9731432,               !- Vertex 2 Xcoordinate
    -14.24424888,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    62.8098312,               !- Vertex 3 Xcoordinate
    -14.24424888,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.8098312,               !- Vertex 4 Xcoordinate
    4.61674464,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf177,                   !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    67.9731432,               !- Vertex 1 Xcoordinate
    -14.24424888,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    67.9731432,               !- Vertex 2 Xcoordinate
    4.61674464,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    62.8098312,               !- Vertex 3 Xcoordinate
    4.61674464,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    62.8098312,               !- Vertex 4 Xcoordinate
    -14.24424888,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf178,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    67.9731432,               !- Vertex 1 Xcoordinate
    4.61674464,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    67.9731432,               !- Vertex 2 Xcoordinate
    4.61674464,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    67.9731432,               !- Vertex 3 Xcoordinate
    -14.24424888,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    67.9731432,               !- Vertex 4 Xcoordinate
    -14.24424888,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf179,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    62.8098312,               !- Vertex 1 Xcoordinate
    4.61674464,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    62.8098312,               !- Vertex 2 Xcoordinate
    4.61674464,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    67.9731432,               !- Vertex 3 Xcoordinate
    4.61674464,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    67.9731432,               !- Vertex 4 Xcoordinate
    4.61674464,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf180,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf180 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    62.8098312,               !- Vertex 1 Xcoordinate
    -14.24424888,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    62.8098312,               !- Vertex 2 Xcoordinate
    -14.24424888,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    62.8098312,               !- Vertex 3 Xcoordinate
    -8.73346488,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.8098312,               !- Vertex 4 Xcoordinate
    -8.73346488,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf181,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf181 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    62.8098312,               !- Vertex 1 Xcoordinate
    -8.73346488,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    62.8098312,               !- Vertex 2 Xcoordinate
    -8.73346488,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    62.8098312,               !- Vertex 3 Xcoordinate
    4.61674464,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.8098312,               !- Vertex 4 Xcoordinate
    4.61674464,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf182,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf182 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    67.9731432,               !- Vertex 1 Xcoordinate
    -14.24424888,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    67.9731432,               !- Vertex 2 Xcoordinate
    -14.24424888,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    62.8098312,               !- Vertex 3 Xcoordinate
    -14.24424888,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.8098312,               !- Vertex 4 Xcoordinate
    -14.24424888,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf135 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf135,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.4547752,               !- Vertex 1 Xcoordinate
    -5.05757688,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    44.4547752,               !- Vertex 2 Xcoordinate
    -5.05757688,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    44.4547752,               !- Vertex 3 Xcoordinate
    4.61525112,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.4547752,               !- Vertex 4 Xcoordinate
    4.61525112,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf168,                   !- Name
    Floor,                    !- Surface Type
    srf168 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.0788472,               !- Vertex 1 Xcoordinate
    4.61677512,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    48.0788472,               !- Vertex 2 Xcoordinate
    -0.446861184,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.6310232,               !- Vertex 3 Xcoordinate
    -0.446861184,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.6310232,               !- Vertex 4 Xcoordinate
    -5.05757688,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    44.4547752,               !- Vertex 5 Xcoordinate
    -5.05757688,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    44.4547752,               !- Vertex 6 Xcoordinate
    4.61677512,               !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf169,                   !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.6310232,               !- Vertex 1 Xcoordinate
    -5.05757688,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    58.6310232,               !- Vertex 2 Xcoordinate
    -0.446861184,             !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    48.0788472,               !- Vertex 3 Xcoordinate
    -0.446861184,             !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    48.0788472,               !- Vertex 4 Xcoordinate
    4.61677512,               !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    44.4547752,               !- Vertex 5 Xcoordinate
    4.61677512,               !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    44.4547752,               !- Vertex 6 Xcoordinate
    -5.05757688,              !- Vertex 6 Ycoordinate
    4.2672;                   !- Vertex 6 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf170,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf170 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.0788472,               !- Vertex 1 Xcoordinate
    4.61677512,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    48.0788472,               !- Vertex 2 Xcoordinate
    4.61677512,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.0788472,               !- Vertex 3 Xcoordinate
    -0.446861184,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.0788472,               !- Vertex 4 Xcoordinate
    -0.446861184,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf171,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.4547752,               !- Vertex 1 Xcoordinate
    4.61677512,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    44.4547752,               !- Vertex 2 Xcoordinate
    4.61677512,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.0788472,               !- Vertex 3 Xcoordinate
    4.61677512,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.0788472,               !- Vertex 4 Xcoordinate
    4.61677512,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
!- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf173,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf173 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.6310232,               !- Vertex 1 Xcoordinate
    -5.05757688,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    58.6310232,               !- Vertex 2 Xcoordinate
    -5.05757688,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    44.4547752,               !- Vertex 3 Xcoordinate
    -5.05757688,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.4547752,               !- Vertex 4 Xcoordinate
    -5.05757688,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf174,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf174 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.6310232,               !- Vertex 1 Xcoordinate
    -0.446861184,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    58.6310232,               !- Vertex 2 Xcoordinate
    -0.446861184,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.6310232,               !- Vertex 3 Xcoordinate
    -5.05757688,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.6310232,               !- Vertex 4 Xcoordinate
    -5.05757688,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf175,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Restroom_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf175 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.0788472,               !- Vertex 1 Xcoordinate
    -0.446861184,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    48.0788472,               !- Vertex 2 Xcoordinate
    -0.446861184,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.6310232,               !- Vertex 3 Xcoordinate
    -0.446861184,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.6310232,               !- Vertex 4 Xcoordinate
    -0.446861184,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf131 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf131,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.30294736,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.78340376,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.78340376,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf145 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf145,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.22032808,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    11.22032808,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.30294736,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.30294736,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf147 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf147,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.22032808,              !- Vertex 1 Xcoordinate
    -10.39919688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    11.22032808,              !- Vertex 2 Xcoordinate
    -10.39919688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.22032808,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.22032808,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf150 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf150,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.28696336,               !- Vertex 1 Xcoordinate
    -10.39919688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    8.28696336,               !- Vertex 2 Xcoordinate
    -10.39919688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.22032808,              !- Vertex 3 Xcoordinate
    -10.39919688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.22032808,              !- Vertex 4 Xcoordinate
    -10.39919688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf153,                   !- Name
    Floor,                    !- Surface Type
    srf153 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.22032808,              !- Vertex 1 Xcoordinate
    -10.39919688,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.22032808,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.78340376,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.78020336,              !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    8.28696336,               !- Vertex 5 Xcoordinate
    -21.46191288,             !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    8.28696336,               !- Vertex 6 Xcoordinate
    -10.39919688,             !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf154,                   !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.78020336,              !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    22.78340376,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    11.22032808,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    11.22032808,              !- Vertex 4 Xcoordinate
    -10.39919688,             !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    8.28696336,               !- Vertex 5 Xcoordinate
    -10.39919688,             !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    8.28696336,               !- Vertex 6 Xcoordinate
    -21.46191288,             !- Vertex 6 Ycoordinate
    4.2672;                   !- Vertex 6 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf155,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.78020336,              !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    22.78020336,              !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.28696336,               !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.28696336,               !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf156,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf156 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.78340376,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    22.78340376,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.78020336,              !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.78020336,              !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf157,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.28696336,               !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    8.28696336,               !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.28696336,               !- Vertex 3 Xcoordinate
    -10.39919688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.28696336,               !- Vertex 4 Xcoordinate
    -10.39919688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf140 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf140,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.30294736,              !- Vertex 1 Xcoordinate
    -10.39919688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    -10.39919688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.30294736,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.30294736,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf143,                   !- Name
    Floor,                    !- Surface Type
    srf143 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.30294736,              !- Vertex 1 Xcoordinate
    -10.39919688,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.22032808,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.22032808,              !- Vertex 4 Xcoordinate
    -10.39919688,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf144,                   !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.30294736,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    -10.39919688,             !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    11.22032808,              !- Vertex 3 Xcoordinate
    -10.39919688,             !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    11.22032808,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf145,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf145 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.30294736,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    17.30294736,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.22032808,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.22032808,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf146,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf146 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.22032808,              !- Vertex 1 Xcoordinate
    -10.39919688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    11.22032808,              !- Vertex 2 Xcoordinate
    -10.39919688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.30294736,              !- Vertex 3 Xcoordinate
    -10.39919688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.30294736,              !- Vertex 4 Xcoordinate
    -10.39919688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf147,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Storage_Refrigerated_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf147 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.22032808,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    11.22032808,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.22032808,              !- Vertex 3 Xcoordinate
    -10.39919688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.22032808,              !- Vertex 4 Xcoordinate
    -10.39919688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf128 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf128,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.4961424,               !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    36.4961424,               !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.4961424,               !- Vertex 3 Xcoordinate
    -18.21466512,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.4961424,               !- Vertex 4 Xcoordinate
    -18.21466512,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf132 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf132,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.78340376,              !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    22.78340376,              !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.4961424,               !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.4961424,               !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf156 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf156,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.78020336,              !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    22.78020336,              !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.78340376,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.78340376,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf158,                   !- Name
    Floor,                    !- Surface Type
    srf158 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.4961424,               !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    36.4961424,               !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.78340376,              !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.78340376,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf159,                   !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.4961424,               !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    36.4961424,               !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    7.62,                     !- Vertex 2 Zcoordinate
    22.78340376,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    7.62,                     !- Vertex 3 Zcoordinate
    22.78340376,              !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf160,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.4961424,               !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    36.4961424,               !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.78340376,              !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.78340376,              !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf161,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf161 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.4961424,               !- Vertex 1 Xcoordinate
    -18.21466512,             !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    36.4961424,               !- Vertex 2 Xcoordinate
    -18.21466512,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.4961424,               !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.4961424,               !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf162,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.4961424,               !- Vertex 1 Xcoordinate
    -14.24348688,             !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    36.4961424,               !- Vertex 2 Xcoordinate
    -14.24348688,             !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    36.4961424,               !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    36.4961424,               !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf163,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Admin_MPR_Theater_Performance_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.78340376,              !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    22.78340376,              !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    22.78340376,              !- Vertex 3 Xcoordinate
    -14.24348688,             !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    22.78340376,              !- Vertex 4 Xcoordinate
    -14.24348688,             !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf1,                     !- Name
    Floor,                    !- Surface Type
    srf1 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf2 Reversed Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf2 Reversed,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf3,                     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf4,                     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf4 Reversed,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf5,                     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf6,                     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf4 Reversed,            !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf4,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf54 Reversed,           !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf54,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf59,                    !- Name
    Floor,                    !- Surface Type
    srf59 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf60,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf60 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf61,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf62,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf105 Reversed,          !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf105,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf110,                   !- Name
    Floor,                    !- Surface Type
    srf110 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf111,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf111 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf112,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf113,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf60 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf60,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf111 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf111,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf114 Reversed,          !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf114,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf119,                   !- Name
    Floor,                    !- Surface Type
    srf119 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf120,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1818704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1818704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf121,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1818704,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1818704,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf122,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf54,                    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf54 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf55,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf56,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf56 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf57,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf58,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf9,                     !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf9 Reversed,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf10,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf11,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf2 Reversed,            !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf2 Reversed Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf7,                     !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf8,                     !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf9 Reversed,            !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf9,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.63703232,              !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    10.63703232,              !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    10.63703232,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    10.63703232,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf105,                   !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf105 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf106,                   !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf107,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf107 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf108,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf109,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf56 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf56,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    65.7142704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    65.7142704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    65.7142704,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    65.7142704,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf107 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf107,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf114,                   !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf114 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf115,                   !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf116,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    73.1818704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    73.1818704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf117,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.3355504,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    68.3355504,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    73.1818704,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    73.1818704,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf118,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_N_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    68.3355504,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    68.3355504,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf100,                   !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf100 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    39.4002768,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    39.4002768,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    39.4002768,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    39.4002768,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf25,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf25 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf30,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf30 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf96,                    !- Name
    Floor,                    !- Surface Type
    srf96 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    39.4002768,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    39.4002768,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf97 Reversed Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf97 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    39.4002768,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    39.4002768,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf98,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,              !- Vertex 1 Xcoordinate
    57.7126608,              !- Vertex 1 Ycoordinate
    4.2672,              !- Vertex 1 Zcoordinate
    1.52351232,              !- Vertex 2 Xcoordinate
    57.7126608,              !- Vertex 2 Ycoordinate
    0,              !- Vertex 2 Zcoordinate
    1.52351232,              !- Vertex 3 Xcoordinate
    39.4002768,              !- Vertex 3 Ycoordinate
    0,              !- Vertex 3 Zcoordinate
    1.52351232,              !- Vertex 4 Xcoordinate
    39.4002768,              !- Vertex 4 Ycoordinate
    4.2672;              !- Vertex 4 Zcoordinate
                   !- Vertex 8 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf99,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    39.4002768,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    39.4002768,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf12 Reversed,           !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf12,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf24,                    !- Name
    Floor,                    !- Surface Type
    srf24 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf25 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf25,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf26,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf27,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf27 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf28,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_EMT_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf28 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf34 Reversed,           !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf34,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf40,                    !- Name
    Floor,                    !- Surface Type
    srf40 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf41,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf42 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf42,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf43 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf43,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf44,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_EMT_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf100 Reversed,          !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf100,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    39.4002768,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    39.4002768,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    39.4002768,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    39.4002768,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf101,                   !- Name
    Floor,                    !- Surface Type
    srf101 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    39.4002768,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    39.4002768,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf102 Reversed Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf102 Reversed,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    39.4002768,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    39.4002768,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf103,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    39.4002768,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    39.4002768,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf104,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    39.4002768,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    39.4002768,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf43,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf43 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf52 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf52,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf18 Reversed,           !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf18,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    63.8086608,               !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    -8.90064768,              !- Vertex 5 Xcoordinate
    63.8086608,               !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    -8.90064768,              !- Vertex 6 Xcoordinate
    57.7126608,               !- Vertex 6 Ycoordinate
    4.2672;                   !- Vertex 6 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf27 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf27,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf28 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf28,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf29,                    !- Name
    Floor,                    !- Surface Type
    srf29 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    63.8086608,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -8.90064768,              !- Vertex 5 Xcoordinate
    57.7126608,               !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -8.90064768,              !- Vertex 6 Xcoordinate
    63.8086608,               !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf30 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf30,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf31,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    63.8086608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    63.8086608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf32,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    63.8086608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    63.8086608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    63.8086608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    63.8086608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf33,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    63.8086608,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    63.8086608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf42,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf42 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf45 Reversed Reversed,    !- Name
    Ceiling,                  !- Surface Type
    IntFloor Reversed,        !- Construction Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf45 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf50,                    !- Name
    Floor,                    !- Surface Type
    srf50 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf51,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf52,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf52 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf53,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_1_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf102 Reversed,          !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf102 Reversed Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    39.4002768,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    39.4002768,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf14 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf14,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf200,                   !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf201,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf202,                   !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf23,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf23 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf38,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf38 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf48,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf48 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf97 Reversed,           !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf97 Reversed Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    39.4002768,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    39.4002768,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf37 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf37,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf45 Reversed,           !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf45 Reversed Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf46,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf47,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf48 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf48,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf49,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf12,                    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf12 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf13,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf14,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf14 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf15,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf16,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf16 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf17,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf17 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf16 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf16,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf17 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf17,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    61.0654608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf18,                    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf18 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    63.8086608,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -1.82928768,              !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -1.82928768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    -8.90064768,              !- Vertex 5 Xcoordinate
    57.7126608,               !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    -8.90064768,              !- Vertex 6 Xcoordinate
    63.8086608,               !- Vertex 6 Ycoordinate
    4.2672;                   !- Vertex 6 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf19,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    61.0654608,               !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    63.8086608,               !- Vertex 4 Ycoordinate
    8.5344,                   !- Vertex 4 Zcoordinate
    -8.90064768,              !- Vertex 5 Xcoordinate
    63.8086608,               !- Vertex 5 Ycoordinate
    8.5344,                   !- Vertex 5 Zcoordinate
    -8.90064768,              !- Vertex 6 Xcoordinate
    57.7126608,               !- Vertex 6 Ycoordinate
    8.5344;                   !- Vertex 6 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf20,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    63.8086608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    63.8086608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    61.0654608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    61.0654608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf21,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    63.8086608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    63.8086608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    63.8086608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    63.8086608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf22,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    63.8086608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    63.8086608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf23 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf23,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.82928768,              !- Vertex 1 Xcoordinate
    57.7126608,               !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -1.82928768,              !- Vertex 2 Xcoordinate
    57.7126608,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    57.7126608,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    57.7126608,               !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf34,                    !- Name
    Floor,                    !- Surface Type
    IntFloor,                 !- Construction Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf34 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf35,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    8.5344,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    8.5344,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf36,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf37,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf37 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.76704768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -6.76704768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    24.46498536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    24.46498536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf38 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf38,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    28.73218536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    28.73218536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.76704768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.76704768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf39,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Classrm_W_Flr_2_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.90064768,              !- Vertex 1 Xcoordinate
    24.46498536,              !- Vertex 1 Ycoordinate
    8.5344,                   !- Vertex 1 Zcoordinate
    -8.90064768,              !- Vertex 2 Xcoordinate
    24.46498536,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -8.90064768,              !- Vertex 3 Xcoordinate
    28.73218536,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -8.90064768,              !- Vertex 4 Xcoordinate
    28.73218536,              !- Vertex 4 Ycoordinate
    8.5344;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf63,                    !- Name
    Floor,                    !- Surface Type
    srf63 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    39.6688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.3187504,               !- Vertex 3 Xcoordinate
    39.6688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.3187504,               !- Vertex 4 Xcoordinate
    28.08634464,              !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    88.4523504,               !- Vertex 5 Xcoordinate
    28.08634464,              !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    88.4523504,               !- Vertex 6 Xcoordinate
    14.37034464,              !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    74.7363504,               !- Vertex 7 Xcoordinate
    14.37034464,              !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    74.7363504,               !- Vertex 8 Xcoordinate
    53.3848056,               !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf64,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    14.37034464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    28.08634464,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    86.3187504,               !- Vertex 3 Xcoordinate
    28.08634464,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    86.3187504,               !- Vertex 4 Xcoordinate
    39.6688056,               !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    88.4523504,               !- Vertex 5 Xcoordinate
    39.6688056,               !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    88.4523504,               !- Vertex 6 Xcoordinate
    53.3848056,               !- Vertex 6 Ycoordinate
    4.2672,                   !- Vertex 6 Zcoordinate
    74.7363504,               !- Vertex 7 Xcoordinate
    53.3848056,               !- Vertex 7 Ycoordinate
    4.2672,                   !- Vertex 7 Zcoordinate
    74.7363504,               !- Vertex 8 Xcoordinate
    14.37034464,              !- Vertex 8 Ycoordinate
    4.2672;                   !- Vertex 8 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf65,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    39.6688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    39.6688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf66,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf66 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf67,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf67 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf68,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    14.37034464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    14.37034464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf69,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf69 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    14.37034464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    14.37034464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    14.37034464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    14.37034464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf70,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    28.08634464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    28.08634464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    14.37034464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    14.37034464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf71,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf71 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.3187504,               !- Vertex 1 Xcoordinate
    28.08634464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.3187504,               !- Vertex 2 Xcoordinate
    28.08634464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    28.08634464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    28.08634464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf72,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf72 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.3187504,               !- Vertex 1 Xcoordinate
    39.6688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.3187504,               !- Vertex 2 Xcoordinate
    39.6688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.3187504,               !- Vertex 3 Xcoordinate
    28.08634464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.3187504,               !- Vertex 4 Xcoordinate
    28.08634464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf73,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Classroom_01_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf73 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    39.6688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    39.6688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.3187504,               !- Vertex 3 Xcoordinate
    39.6688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.3187504,               !- Vertex 4 Xcoordinate
    39.6688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf69 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf69,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    14.37034464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    14.37034464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    14.37034464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    14.37034464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf77,                    !- Name
    Floor,                    !- Surface Type
    srf77 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Kindergarten_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    14.37034464,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    4.61674464,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    4.61674464,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    14.37034464,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf78,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Kindergarten_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    4.61674464,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    14.37034464,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    14.37034464,              !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    4.61674464,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf79,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    14.37034464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    14.37034464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    4.61674464,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    4.61674464,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf80,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    4.61674464,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    4.61674464,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    14.37034464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    14.37034464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf81,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Classroom_02_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    4.61674464,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    4.61674464,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    4.61674464,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    4.61674464,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf66 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_EMT_Zn,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf66,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf84 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_EMT_Zn,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf84,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    59.8861896,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    59.8861896,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf92 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_EMT_Zn,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf92,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    59.8861896,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    59.8861896,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    59.8861896,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    59.8861896,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf93,                    !- Name
    Floor,                    !- Surface Type
    srf93 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Kindergarten_EMT_Zn,      !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    59.8861896,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    59.8861896,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf94,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Kindergarten_EMT_Zn,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    59.8861896,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    59.8861896,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf95,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_EMT_Zn,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    59.8861896,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    59.8861896,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf85 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf85,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    59.8861896,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    59.8861896,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    63.1384056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    63.1384056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf88,                    !- Name
    Floor,                    !- Surface Type
    srf88 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Kindergarten_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    63.1384056,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    59.8861896,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    59.8861896,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    63.1384056,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf89,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Kindergarten_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    59.8861896,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    63.1384056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    63.1384056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    59.8861896,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf90,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    63.1384056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    63.1384056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    59.8861896,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    59.8861896,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf91,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    63.1384056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    63.1384056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    63.1384056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    63.1384056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf92,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_IDF_Room_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf92 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    59.8861896,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    59.8861896,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    59.8861896,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    59.8861896,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf71 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf71,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    28.08634464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    28.08634464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.3187504,               !- Vertex 3 Xcoordinate
    28.08634464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.3187504,               !- Vertex 4 Xcoordinate
    28.08634464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf72 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf72,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.3187504,               !- Vertex 1 Xcoordinate
    28.08634464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.3187504,               !- Vertex 2 Xcoordinate
    28.08634464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.3187504,               !- Vertex 3 Xcoordinate
    39.6688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.3187504,               !- Vertex 4 Xcoordinate
    39.6688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf73 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf73,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.3187504,               !- Vertex 1 Xcoordinate
    39.6688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.3187504,               !- Vertex 2 Xcoordinate
    39.6688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    39.6688056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    39.6688056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf74,                    !- Name
    Floor,                    !- Surface Type
    srf74 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Kindergarten_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    39.6688056,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    28.08634464,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.3187504,               !- Vertex 3 Xcoordinate
    28.08634464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.3187504,               !- Vertex 4 Xcoordinate
    39.6688056,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf75,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Kindergarten_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    28.08634464,              !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    39.6688056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    86.3187504,               !- Vertex 3 Xcoordinate
    39.6688056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    86.3187504,               !- Vertex 4 Xcoordinate
    28.08634464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf76,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Restroom_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    39.6688056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    39.6688056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    28.08634464,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    28.08634464,              !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf67 Reversed,           !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf67,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf82,                    !- Name
    Floor,                    !- Surface Type
    srf82 Base_CZ12-SlabOnOrBelowGradeF073,    !- Construction Name
    Kindergarten_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    63.1384056,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    63.1384056,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf83,                    !- Name
    Roof,                     !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,    !- Construction Name
    Kindergarten_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    63.1384056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    63.1384056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf84,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf84 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    59.8861896,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    59.8861896,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    53.3848056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    53.3848056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf85,                    !- Name
    Wall,                     !- Surface Type
    IntWall_MetalFramed,      !- Construction Name
    Kindergarten_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    srf85 Reversed,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    86.0109024,               !- Vertex 1 Xcoordinate
    63.1384056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    86.0109024,               !- Vertex 2 Xcoordinate
    63.1384056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    59.8861896,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    59.8861896,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf86,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    63.1384056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    63.1384056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.0109024,               !- Vertex 3 Xcoordinate
    63.1384056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.0109024,               !- Vertex 4 Xcoordinate
    63.1384056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
BUILDINGSURFACE:DETAILED,
    srf87,                    !- Name
    Wall,                     !- Surface Type
    ExtWall_MetalFramed_NonRes,    !- Construction Name
    Kindergarten_Storage_General_Zn,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    53.3848056,               !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    53.3848056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    63.1384056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    63.1384056,               !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn71,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf191,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    51.1603752,               !- Vertex 1 Xcoordinate
    4.61677512,               !- Vertex 1 Ycoordinate
    2.8956,                   !- Vertex 1 Zcoordinate
    51.1603752,               !- Vertex 2 Xcoordinate
    4.61677512,               !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    55.5494952,               !- Vertex 3 Xcoordinate
    4.61677512,               !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    55.5494952,               !- Vertex 4 Xcoordinate
    4.61677512,               !- Vertex 4 Ycoordinate
    2.8956;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn72,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf195,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    52.2881352,               !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    52.2881352,               !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    1.389900192,              !- Vertex 2 Zcoordinate
    48.8438952,               !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    1.389900192,              !- Vertex 3 Zcoordinate
    48.8438952,               !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn73,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf195,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    56.3724552,               !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    56.3724552,               !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.5436552,               !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.5436552,               !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn70,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf185,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    59.3488272,               !- Vertex 1 Xcoordinate
    4.61677512,               !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    59.3488272,               !- Vertex 2 Xcoordinate
    4.61677512,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    62.0920272,               !- Vertex 3 Xcoordinate
    4.61674464,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.0920272,               !- Vertex 4 Xcoordinate
    4.61674464,               !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn63,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf152,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.28696336,               !- Vertex 1 Xcoordinate
    -9.78959688,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.28696336,               !- Vertex 2 Xcoordinate
    -9.78959688,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.28696336,               !- Vertex 3 Xcoordinate
    -8.7684864,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.28696336,               !- Vertex 4 Xcoordinate
    -8.7684864,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    win1,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf198,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    67.9731432,               !- Vertex 1 Xcoordinate
    -14.32044888,             !- Vertex 1 Ycoordinate
    3.142488,                 !- Vertex 1 Zcoordinate
    67.9731432,               !- Vertex 2 Xcoordinate
    -14.32044888,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    67.9731432,               !- Vertex 3 Xcoordinate
    -21.38571288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    67.9731432,               !- Vertex 4 Xcoordinate
    -21.38571288,             !- Vertex 4 Ycoordinate
    3.142488;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    win2,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf199,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    67.8969432,               !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    3.142488,                 !- Vertex 1 Zcoordinate
    67.8969432,               !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    56.7534552,               !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.7534552,               !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    3.142488;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Skylight 1,               !- Name
    Window,                   !- Surface Type
    Skylight,                 !- Construction Name
    srf130,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.54486128,              !- Vertex 1 Xcoordinate
    -3.29013312,              !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    25.54486128,              !- Vertex 2 Xcoordinate
    -2.07122268,              !- Vertex 2 Ycoordinate
    7.62,                     !- Vertex 2 Zcoordinate
    24.32596608,              !- Vertex 3 Xcoordinate
    -2.07122268,              !- Vertex 3 Ycoordinate
    7.62,                     !- Vertex 3 Zcoordinate
    24.32596608,              !- Vertex 4 Xcoordinate
    -3.29013312,              !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Skylight 2,               !- Name
    Window,                   !- Surface Type
    Skylight,                 !- Construction Name
    srf130,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    37.4318784,               !- Vertex 1 Xcoordinate
    -3.29013312,              !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    37.4318784,               !- Vertex 2 Xcoordinate
    -2.07122268,              !- Vertex 2 Ycoordinate
    7.62,                     !- Vertex 2 Zcoordinate
    36.2129832,               !- Vertex 3 Xcoordinate
    -2.07122268,              !- Vertex 3 Ycoordinate
    7.62,                     !- Vertex 3 Zcoordinate
    36.2129832,               !- Vertex 4 Xcoordinate
    -3.29013312,              !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Skylight 3,               !- Name
    Window,                   !- Surface Type
    Skylight,                 !- Construction Name
    srf130,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.54486128,              !- Vertex 1 Xcoordinate
    -7.55702832,              !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    25.54486128,              !- Vertex 2 Xcoordinate
    -6.33813312,              !- Vertex 2 Ycoordinate
    7.62,                     !- Vertex 2 Zcoordinate
    24.32596608,              !- Vertex 3 Xcoordinate
    -6.33813312,              !- Vertex 3 Ycoordinate
    7.62,                     !- Vertex 3 Zcoordinate
    24.32596608,              !- Vertex 4 Xcoordinate
    -7.55702832,              !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Skylight 4,               !- Name
    Window,                   !- Surface Type
    Skylight,                 !- Construction Name
    srf130,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    37.4318784,               !- Vertex 1 Xcoordinate
    -7.55702832,              !- Vertex 1 Ycoordinate
    7.62,                     !- Vertex 1 Zcoordinate
    37.4318784,               !- Vertex 2 Xcoordinate
    -6.33813312,              !- Vertex 2 Ycoordinate
    7.62,                     !- Vertex 2 Zcoordinate
    36.2129832,               !- Vertex 3 Xcoordinate
    -6.33813312,              !- Vertex 3 Ycoordinate
    7.62,                     !- Vertex 3 Zcoordinate
    36.2129832,               !- Vertex 4 Xcoordinate
    -7.55702832,              !- Vertex 4 Ycoordinate
    7.62;                     !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn62,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf139,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    29.85768984,              !- Vertex 1 Xcoordinate
    4.61525112,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    29.85768984,              !- Vertex 2 Xcoordinate
    4.61525112,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    31.8997584,               !- Vertex 3 Xcoordinate
    4.61525112,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    31.8997584,               !- Vertex 4 Xcoordinate
    4.61525112,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn68,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf178,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    67.9731432,               !- Vertex 1 Xcoordinate
    0.89250012,               !- Vertex 1 Ycoordinate
    2.926101336,              !- Vertex 1 Zcoordinate
    67.9731432,               !- Vertex 2 Xcoordinate
    0.89250012,               !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    67.9731432,               !- Vertex 3 Xcoordinate
    -2.954398968,             !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    67.9731432,               !- Vertex 4 Xcoordinate
    -2.954398968,             !- Vertex 4 Ycoordinate
    2.926101336;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn69,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf178,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    67.9731432,               !- Vertex 1 Xcoordinate
    -6.67591248,              !- Vertex 1 Ycoordinate
    2.926101336,              !- Vertex 1 Zcoordinate
    67.9731432,               !- Vertex 2 Xcoordinate
    -6.67591248,              !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    67.9731432,               !- Vertex 3 Xcoordinate
    -10.52270184,             !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    67.9731432,               !- Vertex 4 Xcoordinate
    -10.52270184,             !- Vertex 4 Ycoordinate
    2.926101336;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn64,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf157,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.28696336,               !- Vertex 1 Xcoordinate
    -18.41391288,             !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.28696336,               !- Vertex 2 Xcoordinate
    -18.41391288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.28696336,               !- Vertex 3 Xcoordinate
    -17.3928024,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.28696336,               !- Vertex 4 Xcoordinate
    -17.3928024,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn56,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf160,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    31.7732664,               !- Vertex 1 Xcoordinate
    -21.46191288,             !- Vertex 1 Ycoordinate
    2.609088,                 !- Vertex 1 Zcoordinate
    31.7732664,               !- Vertex 2 Xcoordinate
    -21.46191288,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.09470832,              !- Vertex 3 Xcoordinate
    -21.46191288,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.09470832,              !- Vertex 4 Xcoordinate
    -21.46191288,             !- Vertex 4 Ycoordinate
    2.609088;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn1,                     !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf3,                     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.1432868,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    10.1432868,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.1222068,                !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.1222068,                !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn2,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf3,                     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.38760832,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.61820152,               !- Vertex 1 Zcoordinate
    8.38760832,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0.944901336,              !- Vertex 2 Zcoordinate
    3.77290584,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0.944901336,              !- Vertex 3 Zcoordinate
    3.77290584,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.61820152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn11,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    20.83771296,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    20.83771296,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.795492,                !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.795492,                !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn14,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    39.1966704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    39.1966704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.1548152,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.1548152,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn16,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    57.5559936,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    57.5559936,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    55.5138336,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    55.5138336,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn17,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    17.55239568,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.61820152,               !- Vertex 1 Zcoordinate
    17.55239568,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0.944901336,              !- Vertex 2 Zcoordinate
    12.90120864,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0.944901336,              !- Vertex 3 Zcoordinate
    12.90120864,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.61820152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn18,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    26.73199632,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.61820152,               !- Vertex 1 Zcoordinate
    26.73199632,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0.944901336,              !- Vertex 2 Zcoordinate
    22.08080928,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0.944901336,              !- Vertex 3 Zcoordinate
    22.08080928,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.61820152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn19,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    35.911536,                !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.61820152,               !- Vertex 1 Zcoordinate
    35.911536,                !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0.944901336,              !- Vertex 2 Zcoordinate
    31.260288,                !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0.944901336,              !- Vertex 3 Zcoordinate
    31.260288,                !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.61820152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn20,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.0911976,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.61820152,               !- Vertex 1 Zcoordinate
    45.0911976,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0.944901336,              !- Vertex 2 Zcoordinate
    40.4399496,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0.944901336,              !- Vertex 3 Zcoordinate
    40.4399496,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.61820152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn21,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    54.2705544,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.61820152,               !- Vertex 1 Zcoordinate
    54.2705544,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0.944901336,              !- Vertex 2 Zcoordinate
    49.6196112,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0.944901336,              !- Vertex 3 Zcoordinate
    49.6196112,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.61820152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn22,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf62,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    63.450216,                !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.61820152,               !- Vertex 1 Zcoordinate
    63.450216,                !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0.944901336,              !- Vertex 2 Zcoordinate
    58.798968,                !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0.944901336,              !- Vertex 3 Zcoordinate
    58.798968,                !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.61820152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn47,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf112,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    66.6439104,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    66.6439104,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    67.4059104,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    67.4059104,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn48,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf113,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    67.5851328,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    67.5851328,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    66.5143704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    66.5143704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn54,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf120,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    74.1950256,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    74.1950256,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1818704,               !- Vertex 3 Xcoordinate
    71.1317856,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1818704,               !- Vertex 4 Xcoordinate
    71.1317856,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn49,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf122,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    71.1607416,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    71.1607416,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.1393568,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.1393568,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn10,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    63.450216,                !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.88540152,               !- Vertex 1 Zcoordinate
    63.450216,                !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    5.21211048,               !- Vertex 2 Zcoordinate
    58.798968,                !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    5.21211048,               !- Vertex 3 Zcoordinate
    58.798968,                !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.88540152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn5,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    17.55239568,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.88540152,               !- Vertex 1 Zcoordinate
    17.55239568,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    5.21211048,               !- Vertex 2 Zcoordinate
    12.90120864,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    5.21211048,               !- Vertex 3 Zcoordinate
    12.90120864,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.88540152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn6,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    26.73199632,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.88540152,               !- Vertex 1 Zcoordinate
    26.73199632,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    5.21211048,               !- Vertex 2 Zcoordinate
    22.08080928,              !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    5.21211048,               !- Vertex 3 Zcoordinate
    22.08080928,              !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.88540152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn7,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    35.911536,                !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.88540152,               !- Vertex 1 Zcoordinate
    35.911536,                !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    5.21211048,               !- Vertex 2 Zcoordinate
    31.260288,                !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    5.21211048,               !- Vertex 3 Zcoordinate
    31.260288,                !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.88540152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn8,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    45.0911976,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.88540152,               !- Vertex 1 Zcoordinate
    45.0911976,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    5.21211048,               !- Vertex 2 Zcoordinate
    40.4399496,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    5.21211048,               !- Vertex 3 Zcoordinate
    40.4399496,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.88540152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn80,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    20.83771296,              !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    20.83771296,              !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    18.795492,                !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    18.795492,                !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn81,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    39.1966704,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    39.1966704,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    37.1548152,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    37.1548152,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn82,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    57.5559936,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    57.5559936,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    55.5138336,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    55.5138336,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn9,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf58,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    54.2705544,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.88540152,               !- Vertex 1 Zcoordinate
    54.2705544,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    5.21211048,               !- Vertex 2 Zcoordinate
    49.6196112,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    5.21211048,               !- Vertex 3 Zcoordinate
    49.6196112,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.88540152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn3,                     !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf8,                     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.38760832,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.88540152,               !- Vertex 1 Zcoordinate
    8.38760832,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    5.21211048,               !- Vertex 2 Zcoordinate
    3.77290584,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    5.21211048,               !- Vertex 3 Zcoordinate
    3.77290584,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.88540152;               !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn50,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf8,                     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.1432868,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    10.1432868,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    9.1222068,                !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    9.1222068,                !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn46,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf108,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    66.6439104,               !- Vertex 1 Xcoordinate
    77.7688056,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    66.6439104,               !- Vertex 2 Xcoordinate
    77.7688056,               !- Vertex 2 Ycoordinate
    5.1816,                   !- Vertex 2 Zcoordinate
    67.4059104,               !- Vertex 3 Xcoordinate
    77.7688056,               !- Vertex 3 Ycoordinate
    5.1816,                   !- Vertex 3 Zcoordinate
    67.4059104,               !- Vertex 4 Xcoordinate
    77.7688056,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn51,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf109,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    67.5851328,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    67.5851328,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    66.5143704,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    66.5143704,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn52,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf116,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    73.1818704,               !- Vertex 1 Xcoordinate
    74.3017056,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    73.1818704,               !- Vertex 2 Xcoordinate
    74.3017056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    73.1818704,               !- Vertex 3 Xcoordinate
    71.2384656,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    73.1818704,               !- Vertex 4 Xcoordinate
    71.2384656,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn53,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf118,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    71.1607416,               !- Vertex 1 Xcoordinate
    67.5580056,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    71.1607416,               !- Vertex 2 Xcoordinate
    67.5580056,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    70.1393568,               !- Vertex 3 Xcoordinate
    67.5580056,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    70.1393568,               !- Vertex 4 Xcoordinate
    67.5580056,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn40,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf98,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    49.577244,                !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    49.577244,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    47.5353888,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    47.5353888,               !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn42,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf98,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    46.2979008,               !- Vertex 1 Ycoordinate
    2.673099048,              !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    46.2979008,               !- Vertex 2 Ycoordinate
    0.96319848,               !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    41.6588448,               !- Vertex 3 Ycoordinate
    0.96319848,               !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    41.6588448,               !- Vertex 4 Ycoordinate
    2.673099048;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn43,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf98,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    55.4540928,               !- Vertex 1 Ycoordinate
    2.673099048,              !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    55.4540928,               !- Vertex 2 Ycoordinate
    0.96319848,               !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    50.8150368,               !- Vertex 3 Ycoordinate
    0.96319848,               !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    50.8150368,               !- Vertex 4 Ycoordinate
    2.673099048;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn61,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf26,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    59.8996008,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    59.8996008,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    58.8785208,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    58.8785208,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn44,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf103,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    36.1693968,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    36.1693968,               !- Vertex 2 Ycoordinate
    1.463000376,              !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    31.9631568,               !- Vertex 3 Ycoordinate
    1.463000376,              !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    31.9631568,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn45,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf103,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    38.1810768,               !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    38.1810768,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    37.1599968,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    37.1599968,               !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn4,                     !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf51,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    27.21790848,              !- Vertex 1 Ycoordinate
    2.225000376,              !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    27.21790848,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    26.196798,                !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    26.196798,                !- Vertex 4 Ycoordinate
    2.225000376;              !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn57,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf201,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    39.4133832,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    39.4133832,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    37.3712232,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    37.3712232,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn58,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf201,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    57.1131192,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    57.1131192,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    56.0920392,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    56.0920392,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn74,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf201,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    36.0096816,               !- Vertex 1 Ycoordinate
    6.940296,                 !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    36.0096816,               !- Vertex 2 Ycoordinate
    5.23039848,               !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    31.1145936,               !- Vertex 3 Ycoordinate
    5.23039848,               !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    31.1145936,               !- Vertex 4 Ycoordinate
    6.940296;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn75,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf201,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    45.669708,                !- Vertex 1 Ycoordinate
    6.940296,                 !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    45.669708,                !- Vertex 2 Ycoordinate
    5.23039848,               !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    40.77462,                 !- Vertex 3 Ycoordinate
    5.23039848,               !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    40.77462,                 !- Vertex 4 Ycoordinate
    6.940296;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn76,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf201,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    55.3297344,               !- Vertex 1 Ycoordinate
    6.940296,                 !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    55.3297344,               !- Vertex 2 Ycoordinate
    5.23039848,               !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    50.4346464,               !- Vertex 3 Ycoordinate
    5.23039848,               !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    50.4346464,               !- Vertex 4 Ycoordinate
    6.940296;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn59,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf47,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    27.21790848,              !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    27.21790848,              !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    26.196798,                !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    26.196798,                !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn55,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf15,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.52351232,               !- Vertex 1 Xcoordinate
    59.8996008,               !- Vertex 1 Ycoordinate
    6.4008,                   !- Vertex 1 Zcoordinate
    1.52351232,               !- Vertex 2 Xcoordinate
    59.8996008,               !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    1.52351232,               !- Vertex 3 Xcoordinate
    58.8785208,               !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    1.52351232,               !- Vertex 4 Xcoordinate
    58.8785208,               !- Vertex 4 Ycoordinate
    6.4008;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn24,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf65,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    47.5478856,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    47.5478856,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    45.5057256,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    45.5057256,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn25,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf68,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    15.32220456,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    15.32220456,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    16.34331504,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    16.34331504,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn26,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf68,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    25.03831416,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    25.03831416,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    26.05939416,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    26.05939416,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn27,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf68,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    34.7920056,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    34.7920056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    35.8130856,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    35.8130856,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn28,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf68,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    44.5456056,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    44.5456056,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    45.5666856,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    45.5666856,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn29,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf68,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    46.0360776,               !- Vertex 1 Ycoordinate
    3.517392,                 !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    46.0360776,               !- Vertex 2 Ycoordinate
    1.26799848,               !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    50.9799336,               !- Vertex 3 Ycoordinate
    1.26799848,               !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    50.9799336,               !- Vertex 4 Ycoordinate
    3.517392;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn30,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf68,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    36.2824776,               !- Vertex 1 Ycoordinate
    3.517392,                 !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    36.2824776,               !- Vertex 2 Ycoordinate
    1.26799848,               !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    41.2263336,               !- Vertex 3 Ycoordinate
    1.26799848,               !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    41.2263336,               !- Vertex 4 Ycoordinate
    3.517392;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn31,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf68,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    26.52878616,              !- Vertex 1 Ycoordinate
    3.517392,                 !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    26.52878616,              !- Vertex 2 Ycoordinate
    1.26799848,               !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    31.4727336,               !- Vertex 3 Ycoordinate
    1.26799848,               !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    31.4727336,               !- Vertex 4 Ycoordinate
    3.517392;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn32,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf68,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    16.77518616,              !- Vertex 1 Ycoordinate
    3.517392,                 !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    16.77518616,              !- Vertex 2 Ycoordinate
    1.26799848,               !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    21.71910312,              !- Vertex 3 Ycoordinate
    1.26799848,               !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    21.71910312,              !- Vertex 4 Ycoordinate
    3.517392;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn34,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf70,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    22.24939416,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    22.24939416,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    20.20729512,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    20.20729512,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn35,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf80,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    12.43489512,              !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    12.43489512,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    13.45591416,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    13.45591416,              !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn36,                    !- Name
    Window,                   !- Surface Type
    FixedWindow_NonRes,       !- Construction Name
    srf80,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    7.13039976,               !- Vertex 1 Ycoordinate
    3.517392,                 !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    7.13039976,               !- Vertex 2 Ycoordinate
    1.26799848,               !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    12.0741948,               !- Vertex 3 Ycoordinate
    1.26799848,               !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    12.0741948,               !- Vertex 4 Ycoordinate
    3.517392;                 !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn39,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf95,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    57.1460376,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    57.1460376,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    56.1249576,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    56.1249576,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn38,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf90,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    88.4523504,               !- Vertex 1 Xcoordinate
    62.0228376,               !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    88.4523504,               !- Vertex 2 Xcoordinate
    62.0228376,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.4523504,               !- Vertex 3 Xcoordinate
    61.0017576,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.4523504,               !- Vertex 4 Xcoordinate
    61.0017576,               !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    opn37,                    !- Name
    Door,                     !- Surface Type
    ExtOpaqueDoorU070,        !- Construction Name
    srf87,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    74.7363504,               !- Vertex 1 Xcoordinate
    57.642252,                !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    74.7363504,               !- Vertex 2 Xcoordinate
    57.642252,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.7363504,               !- Vertex 3 Xcoordinate
    58.663332,                !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.7363504,               !- Vertex 4 Xcoordinate
    58.663332,                !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate
DAYLIGHTING:CONTROLS,
    Admin/MPR_Breakroom_Zn DaylightingControls,    !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 18,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 18,    !- Daylighting Reference Point 1 Name
    0.395048,                 !- Fraction of Lights Controlled by Reference Point 1
    255,                      !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 19,    !- Daylighting Reference Point 2 Name
    0.296286,                 !- Fraction of Lights Controlled by Reference Point 2
    340;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Admin/MPR_Conference Room Zns 3_Zn DaylightingControls,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 20,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 20,    !- Daylighting Reference Point 1 Name
    0.0764621,                !- Fraction of Lights Controlled by Reference Point 1
    247.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 21,    !- Daylighting Reference Point 2 Name
    0.0764621,                !- Fraction of Lights Controlled by Reference Point 2
    330;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Admin/MPR_Lobby_Zn DaylightingControls,    !- Name
    Admin_MPR_Lobby_Zn,       !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 22,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 22,    !- Daylighting Reference Point 1 Name
    0.418887,                 !- Fraction of Lights Controlled by Reference Point 1
    187.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 23,    !- Daylighting Reference Point 2 Name
    0.261784,                 !- Fraction of Lights Controlled by Reference Point 2
    250;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Admin/MPR_Multipurpose Room Zns 3_Zn DaylightingControls,    !- Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 17,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 17,    !- Daylighting Reference Point 1 Name
    0.750047,                 !- Fraction of Lights Controlled by Reference Point 1
    165;                      !- Illuminance Setpoint at Reference Point 1
DAYLIGHTING:CONTROLS,
    Classrm N_Flr 1_Classroom-01_Zn DaylightingControls,    !- Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 1,    !- Daylighting Reference Point 1 Name
    0.203518,                 !- Fraction of Lights Controlled by Reference Point 1
    412.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 2,    !- Daylighting Reference Point 2 Name
    0.203518,                 !- Fraction of Lights Controlled by Reference Point 2
    550;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Classrm N_Flr 1_Classroom-02 Zns 6_Zn DaylightingControls,    !- Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 5,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 5,    !- Daylighting Reference Point 1 Name
    0.202882,                 !- Fraction of Lights Controlled by Reference Point 1
    412.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 6,    !- Daylighting Reference Point 2 Name
    0.202882,                 !- Fraction of Lights Controlled by Reference Point 2
    550;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Classrm N_Flr 2_Classroom-01 Zns 6_Zn DaylightingControls,    !- Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 3,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 3,    !- Daylighting Reference Point 1 Name
    0.202882,                 !- Fraction of Lights Controlled by Reference Point 1
    412.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 4,    !- Daylighting Reference Point 2 Name
    0.202882,                 !- Fraction of Lights Controlled by Reference Point 2
    550;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Classrm N_Flr 2_Classroom-02_Zn DaylightingControls,    !- Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 13,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 13,    !- Daylighting Reference Point 1 Name
    0.203518,                 !- Fraction of Lights Controlled by Reference Point 1
    412.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 14,    !- Daylighting Reference Point 2 Name
    0.203518,                 !- Fraction of Lights Controlled by Reference Point 2
    550;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Classrm W_Flr 1_Classroom Zns 2_Zn DaylightingControls,    !- Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 11,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 11,    !- Daylighting Reference Point 1 Name
    0.205379,                 !- Fraction of Lights Controlled by Reference Point 1
    412.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 12,    !- Daylighting Reference Point 2 Name
    0.204406,                 !- Fraction of Lights Controlled by Reference Point 2
    550;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Classrm W_Flr 1_Library - Reading Area_Zn DaylightingControls,    !- Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 15,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 15,    !- Daylighting Reference Point 1 Name
    0.121588,                 !- Fraction of Lights Controlled by Reference Point 1
    487.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 16,    !- Daylighting Reference Point 2 Name
    0.121588,                 !- Fraction of Lights Controlled by Reference Point 2
    650;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Classrm W_Flr 2_Classroom-01 Zns 3_Zn DaylightingControls,    !- Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 24,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 24,    !- Daylighting Reference Point 1 Name
    0.201424,                 !- Fraction of Lights Controlled by Reference Point 1
    412.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 25,    !- Daylighting Reference Point 2 Name
    0.200469,                 !- Fraction of Lights Controlled by Reference Point 2
    550;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Kindergarten_Classroom-01_Zn DaylightingControls,    !- Name
    Kindergarten_Classroom_01_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 7,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 7,    !- Daylighting Reference Point 1 Name
    0.233536,                 !- Fraction of Lights Controlled by Reference Point 1
    412.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 8,    !- Daylighting Reference Point 2 Name
    0.233536,                 !- Fraction of Lights Controlled by Reference Point 2
    550;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:CONTROLS,
    Kindergarten_Classroom-02_Zn DaylightingControls,    !- Name
    Kindergarten_Classroom_02_Zn,    !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 9,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Daylighting Control 9,    !- Daylighting Reference Point 1 Name
    0.222418,                 !- Fraction of Lights Controlled by Reference Point 1
    412.5,                    !- Illuminance Setpoint at Reference Point 1
    Daylighting Control 10,    !- Daylighting Reference Point 2 Name
    0.222418,                 !- Fraction of Lights Controlled by Reference Point 2
    550;                      !- Illuminance Setpoint at Reference Point 2
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 18,    !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone or Space Name
    53.3549352,               !- XCoordinate of Reference Point
    1.72117512,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 19,    !- Name
    Admin_MPR_Breakroom_Zn,    !- Zone or Space Name
    53.353716,                !- XCoordinate of Reference Point
    -0.368298984,             !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 20,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or Space Name
    50.5660152,               !- XCoordinate of Reference Point
    -19.32831288,             !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 21,    !- Name
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Zone or Space Name
    50.5660152,               !- XCoordinate of Reference Point
    -17.19471288,             !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 22,    !- Name
    Admin_MPR_Lobby_Zn,       !- Zone or Space Name
    62.3251992,               !- XCoordinate of Reference Point
    -18.31942488,             !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 23,    !- Name
    Admin_MPR_Lobby_Zn,       !- Zone or Space Name
    61.6881672,               !- XCoordinate of Reference Point
    -17.85308088,             !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 17,    !- Name
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Zone or Space Name
    30.8789832,               !- XCoordinate of Reference Point
    -2.680676376,             !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 1,    !- Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone or Space Name
    6.08024184,               !- XCoordinate of Reference Point
    70.1762376,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 2,    !- Name
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Zone or Space Name
    6.08027232,               !- XCoordinate of Reference Point
    72.7944696,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 5,    !- Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone or Space Name
    61.124592,                !- XCoordinate of Reference Point
    70.1762376,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 6,    !- Name
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Zone or Space Name
    61.124592,                !- XCoordinate of Reference Point
    72.7944696,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 3,    !- Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone or Space Name
    61.124592,                !- XCoordinate of Reference Point
    70.1762376,               !- YCoordinate of Reference Point
    5.0292;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 4,    !- Name
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Zone or Space Name
    61.124592,                !- XCoordinate of Reference Point
    72.7944696,               !- YCoordinate of Reference Point
    5.0292;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 13,    !- Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone or Space Name
    6.08024184,               !- XCoordinate of Reference Point
    70.1762376,               !- YCoordinate of Reference Point
    5.0292;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 14,    !- Name
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Zone or Space Name
    6.08027232,               !- XCoordinate of Reference Point
    72.7944696,               !- YCoordinate of Reference Point
    5.0292;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 11,    !- Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone or Space Name
    -1.149586728,             !- XCoordinate of Reference Point
    43.9783728,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 12,    !- Name
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Zone or Space Name
    -3.82267968,              !- XCoordinate of Reference Point
    43.9783728,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 15,    !- Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone or Space Name
    -0.61008768,              !- XCoordinate of Reference Point
    34.0662768,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 16,    !- Name
    Classrm_W_Flr_1_Library_Reading_Area_Zn,    !- Zone or Space Name
    -2.74368768,              !- XCoordinate of Reference Point
    34.0662768,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 24,    !- Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone or Space Name
    -1.14958368,              !- XCoordinate of Reference Point
    43.222164,                !- YCoordinate of Reference Point
    5.0292;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 25,    !- Name
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Zone or Space Name
    -3.82267968,              !- XCoordinate of Reference Point
    43.222164,                !- YCoordinate of Reference Point
    5.0292;                   !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 7,    !- Name
    Kindergarten_Classroom_01_Zn,    !- Zone or Space Name
    78.2537424,               !- XCoordinate of Reference Point
    29.00077512,              !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 8,    !- Name
    Kindergarten_Classroom_01_Zn,    !- Zone or Space Name
    81.7711344,               !- XCoordinate of Reference Point
    29.00077512,              !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 9,    !- Name
    Kindergarten_Classroom_02_Zn,    !- Zone or Space Name
    78.2537424,               !- XCoordinate of Reference Point
    9.60229728,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
DAYLIGHTING:REFERENCEPOINT,
    Daylighting Control 10,    !- Name
    Kindergarten_Classroom_02_Zn,    !- Zone or Space Name
    81.7711344,               !- XCoordinate of Reference Point
    9.60229728,               !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point
!- Windows Line endings
SCHEDULE:COMPACT,
    ZL_Electrical_Mechanical_Telephone_Rooms_SchoolK8 Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Office_Area_smaller_than_250_square_feet_SchoolK8 Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Restrooms_SchoolK8 Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Storage_General_SchoolK8 Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolK8 Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Admin_MPR_Breakroom_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Admin_MPR_Conference_Room_Zns_3_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Admin_MPR_Multipurpose_Room_Zns_3_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Admin_MPR_Corridor_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Admin_MPR_Kitchen_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Admin_MPR_Lobby_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Admin_MPR_Storage_Refrigerated_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Admin_MPR_Theater_Performance_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Classrm_W_Flr_1_Library_Reading_Area_Zn Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
ZONE,
    Admin_MPR_Breakroom_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    53.43782860800001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Conference_Room_Zns_3_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    155.58843720960002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    512.0992080576,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Corridor_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    107.9087390208,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_EMT_Zn,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    25.8465547584,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_IDF_Room_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    31.608401299200004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_1_EMT_01_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    11.2421968704,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_1_EMT_02_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    9.105426950400002,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_2_IDF_Room_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    11.2421968704,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Kindergarten_EMT_Zn,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    15.874342444800002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Kindergarten_IDF_Room_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    7.941351859200001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Kitchen_Zn,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    135.38295504,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Lobby_Zn,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    115.3363370688,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    97.394901984,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    26.7681529152,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    26.7681529152,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Restroom_Zns_3_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    83.7214325568,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_N_Flr_1_Restroom_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    49.489449408000006,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_N_Flr_2_Restroom_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    49.489449408000006,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_1_Restroom_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    52.309056672,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_2_Restroom_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    52.309056672,             !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Kindergarten_Restroom_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    24.7149957312,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Storage_General_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    115.91791009920001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_1_Storage_General_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    35.3811937536,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_2_Storage_General_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    9.105426950400002,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Kindergarten_Storage_General_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    109.978618752,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Storage_Refrigerated_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    23.385553228800003,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Admin_MPR_Theater_Performance_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    98.9937633024,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_N_Flr_1_Classroom_01_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    93.06562032000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    562.4377912512,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    562.4377912512,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_N_Flr_2_Classroom_02_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    93.06562032000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    190.91017301760002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    302.1262602624,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
