    Classrm W_Flr 2_Restroom_SZHP-Sys Supply Outlet Nodes,  !- Name
    Classrm W_Flr 2_Restroom_Fan Outlet Node;  !- Node 1 Name
NodeList,
    Classrm W_Flr 2_Restroom_SZHP-Sys Demand Inlet Nodes,  !- Name
    Classrm W_Flr 2_Restroom_SZHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Classrm W_Flr 2_Storage - General_SZHP-Sys Supply Outlet Nodes,  !- Name
    Classrm W_Flr 2_Storage - General_Fan Outlet Node;  !- Node 1 Name
NodeList,
    Classrm W_Flr 2_Storage - General_SZHP-Sys Demand Inlet Nodes,  !- Name
    Classrm W_Flr 2_Storage - General_SZHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_Classroom-01_AirSystem-SZHP-Sys Supply Outlet Nodes,  !- Name
    Kindergarten_Classroom-01_Fan Outlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_Classroom-01_AirSystem-SZHP-Sys Demand Inlet Nodes,  !- Name
    Kindergarten_Classroom-01_AirSystem-SZHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_Classroom-02_SZHP-Sys Supply Outlet Nodes,  !- Name
    Kindergarten_Classroom-02_Fan Outlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_Classroom-02_SZHP-Sys Demand Inlet Nodes,  !- Name
    Kindergarten_Classroom-02_SZHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_EMT_SZHP-Sys Supply Outlet Nodes,  !- Name
    Kindergarten_EMT_Fan Outlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_EMT_SZHP-Sys Demand Inlet Nodes,  !- Name
    Kindergarten_EMT_SZHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_IDF Room_SZHP-Sys Supply Outlet Nodes,  !- Name
    Kindergarten_IDF Room_Fan Outlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_IDF Room_SZHP-Sys Demand Inlet Nodes,  !- Name
    Kindergarten_IDF Room_SZHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_Restroom_AirSystem-SZHP-Sys Supply Outlet Nodes,  !- Name
    Kindergarten_Restroom_Fan Outlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_Restroom_AirSystem-SZHP-Sys Demand Inlet Nodes,  !- Name
    Kindergarten_Restroom_AirSystem-SZHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_Storage - General_SZHP-Sys Supply Outlet Nodes,  !- Name
    Kindergarten_Storage - General_Fan Outlet Node;  !- Node 1 Name
NodeList,
    Kindergarten_Storage - General_SZHP-Sys Demand Inlet Nodes,  !- Name
    Kindergarten_Storage - General_SZHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    Admin/MPR_Breakroom_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Conference Room Zns 3_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Corridor_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_EMT_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_IDF Room_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Kitchen_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Lobby_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Multipurpose Room Zns 3_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Office - LT 250 sf Zns 6_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Restroom Zns 3_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Storage - General_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Admin/MPR_Theater - Performance_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    OutsideAirControl Classrm N_Flr 1_Classroom-01_OACtrl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm N_Flr 1_Classroom-02 Zns 6_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm N_Flr 1_Office - LT 250 sf_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm N_Flr 1_Restroom_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm N_Flr 2_Classroom-01 Zns 6_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm N_Flr 2_Classroom-02_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm N_Flr 2_Office - LT 250 sf_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm N_Flr 2_Restroom_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 1_Classroom Zns 2_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 1_EMT-01_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 1_EMT-02_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 1_Library - Reading Area_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 1_Restroom_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    OutsideAirControl Classrm W_Flr 1_Storage - General_OACtrl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 2_Classroom-01 Zns 3_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 2_Classroom-02_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 2_IDF Room_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 2_Restroom_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Classrm W_Flr 2_Storage - General_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Kindergarten_Classroom-01_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Kindergarten_Classroom-02_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Kindergarten_EMT_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Kindergarten_IDF Room_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Kindergarten_Restroom_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Kindergarten_Storage - General_OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    WaterHeaterElec-Classrm N Storage Tank Outdoor Air Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    WaterHeaterElec-Classrm N Storage Tank Ambient Temp OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    WaterHeaterElec-Classrm W Storage Tank Outdoor Air Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    WaterHeaterElec-Classrm W Storage Tank Ambient Temp OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    WaterHeaterElec-Kindergarten Storage Tank Outdoor Air Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    WaterHeaterElec-Kindergarten Storage Tank Ambient Temp OA Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    WaterHeaterElec-MPR Storage Tank Outdoor Air Node;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    WaterHeaterElec-MPR Storage Tank Ambient Temp OA Node;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 24,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8OfficesOtherHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Breakroom_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 25,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8OfficesOtherHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Conference_Room_Zns_3_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 23,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8OfficesOtherHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Corridor_Zn;   !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 20,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_EMT_Zn;        !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 15,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_IDF_Room_Zn;   !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 17,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8KitchenHVACAvail,!- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Kitchen_Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 26,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8OfficesOtherHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Lobby_Zn;      !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 16,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8MPRHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Multipurpose_Room_Zns_3_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 22,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8OfficesOtherHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 21,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryRestroomHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Restroom_Zns_3_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 18,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Storage_General_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 19,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8MPRHVACAvail,    !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Admin_MPR_Theater_Performance_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_N_Flr_1_Classroom_01_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8OfficesOtherHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_N_Flr_1_Office_LT_250_sf_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryRestroomHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_N_Flr_1_Restroom_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_N_Flr_2_Classroom_02_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8OfficesOtherHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_N_Flr_2_Office_LT_250_sf_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryRestroomHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_N_Flr_2_Restroom_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 28,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_1_Classroom_Zns_2_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 33,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_1_EMT_01_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 36,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_1_EMT_02_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 27,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_1_Library_Reading_Area_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 34,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryRestroomHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_1_Restroom_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 30,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_1_Storage_General_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 31,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 37,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_2_Classroom_02_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 29,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_2_IDF_Room_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 32,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryRestroomHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_2_Restroom_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 35,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classrm_W_Flr_2_Storage_General_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 9,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Kindergarten_Classroom_01_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 11,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8ClassroomsLibraryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Kindergarten_Classroom_02_Zn;  !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 14,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Kindergarten_EMT_Zn;     !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 13,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Kindergarten_IDF_Room_Zn;!- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 10,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryRestroomHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Kindergarten_Restroom_Zn;!- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 12,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolK8AncillaryHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Kindergarten_Storage_General_Zn;  !- Control Zone or Zone List Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 23,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 24;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 24,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 25;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 22,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 23;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 19,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 20;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 14,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 15;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 16,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 17;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 25,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 26;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 15,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 16;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 21,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 22;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 20,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 21;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 17,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 18;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 18,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 19;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 27,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 28;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 32,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 33;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 35,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 36;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 26,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 27;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 33,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 34;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 29,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 30;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 30,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 31;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 36,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 37;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 28,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 29;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 31,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 32;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 34,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 35;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 8,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 9;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 10,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 11;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 13,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 14;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 12,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 13;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 9,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 10;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 11,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 12;  !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 24,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Breakroom_Zn,  !- Control Zone Name
    Admin/MPR_Breakroom_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Breakroom_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Breakroom_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 25,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Conference_Room_Zns_3_Zn,  !- Control Zone Name
    Admin/MPR_Conference Room Zns 3_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Conference Room Zns 3_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 23,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Corridor_Zn,   !- Control Zone Name
    Admin/MPR_Corridor_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Corridor_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Corridor_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 20,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_EMT_Zn,        !- Control Zone Name
    Admin/MPR_EMT_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_EMT_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_EMT_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 15,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_IDF_Room_Zn,   !- Control Zone Name
    Admin/MPR_IDF Room_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_IDF Room_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_IDF Room_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Kitchen_Zn,    !- Control Zone Name
    Admin/MPR_Kitchen_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Kitchen_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Kitchen_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 26,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Lobby_Zn,      !- Control Zone Name
    Admin/MPR_Lobby_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Lobby_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Lobby_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Multipurpose_Room_Zns_3_Zn,  !- Control Zone Name
    Admin/MPR_Multipurpose Room Zns 3_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Multipurpose Room Zns 3_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 22,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Office_LT_250_sf_Zns_6_Zn,  !- Control Zone Name
    Admin/MPR_Office - LT 250 sf Zns 6_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 21,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Restroom_Zns_3_Zn,  !- Control Zone Name
    Admin/MPR_Restroom Zns 3_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Restroom Zns 3_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Restroom Zns 3_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 18,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Storage_General_Zn,  !- Control Zone Name
    Admin/MPR_Storage - General_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Storage - General_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Storage - General_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 19,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Admin_MPR_Theater_Performance_Zn,  !- Control Zone Name
    Admin/MPR_Theater - Performance_Zn Room Air Node,  !- Zone Node Name
    Admin/MPR_Theater - Performance_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Admin/MPR_Theater - Performance_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_1_Classroom_01_Zn,  !- Control Zone Name
    Classrm N_Flr 1_Classroom-01_Zn Room Air Node,  !- Zone Node Name
    Classrm N_Flr 1_Classroom-01_TU Outlet Node,  !- Zone Inlet Node Name
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_1_Classroom_02_Zns_6_Zn,  !- Control Zone Name
    Classrm N_Flr 1_Classroom-02 Zns 6_Zn Room Air Node,  !- Zone Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_1_Office_LT_250_sf_Zn,  !- Control Zone Name
    Classrm N_Flr 1_Office - LT 250 sf_Zn Room Air Node,  !- Zone Node Name
    Classrm N_Flr 1_Office - LT 250 sf_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_1_Restroom_Zn,  !- Control Zone Name
    Classrm N_Flr 1_Restroom_Zn Room Air Node,  !- Zone Node Name
    Classrm N_Flr 1_Restroom_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm N_Flr 1_Restroom_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_2_Classroom_01_Zns_6_Zn,  !- Control Zone Name
    Classrm N_Flr 2_Classroom-01 Zns 6_Zn Room Air Node,  !- Zone Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_TU Outlet Node,  !- Zone Inlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_2_Classroom_02_Zn,  !- Control Zone Name
    Classrm N_Flr 2_Classroom-02_Zn Room Air Node,  !- Zone Node Name
    Classrm N_Flr 2_Classroom-02_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_2_Office_LT_250_sf_Zn,  !- Control Zone Name
    Classrm N_Flr 2_Office - LT 250 sf_Zn Room Air Node,  !- Zone Node Name
    Classrm N_Flr 2_Office - LT 250 sf_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_N_Flr_2_Restroom_Zn,  !- Control Zone Name
    Classrm N_Flr 2_Restroom_Zn Room Air Node,  !- Zone Node Name
    Classrm N_Flr 2_Restroom_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm N_Flr 2_Restroom_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 28,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_1_Classroom_Zns_2_Zn,  !- Control Zone Name
    Classrm W_Flr 1_Classroom Zns 2_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 1_Classroom Zns 2_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 33,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_1_EMT_01_Zn,  !- Control Zone Name
    Classrm W_Flr 1_EMT-01_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 1_EMT-01_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 1_EMT-01_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 36,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_1_EMT_02_Zn,  !- Control Zone Name
    Classrm W_Flr 1_EMT-02_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 1_EMT-02_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 1_EMT-02_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 27,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_1_Library_Reading_Area_Zn,  !- Control Zone Name
    Classrm W_Flr 1_Library - Reading Area_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 1_Library - Reading Area_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 34,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_1_Restroom_Zn,  !- Control Zone Name
    Classrm W_Flr 1_Restroom_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 1_Restroom_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 1_Restroom_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 30,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_1_Storage_General_Zn,  !- Control Zone Name
    Classrm W_Flr 1_Storage - General_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 1_Storage - General_TU Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 1_Storage - General_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 31,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_2_Classroom_01_Zns_3_Zn,  !- Control Zone Name
    Classrm W_Flr 2_Classroom-01 Zns 3_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 37,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_2_Classroom_02_Zn,  !- Control Zone Name
    Classrm W_Flr 2_Classroom-02_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 2_Classroom-02_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 29,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_2_IDF_Room_Zn,  !- Control Zone Name
    Classrm W_Flr 2_IDF Room_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 2_IDF Room_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 2_IDF Room_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 32,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_2_Restroom_Zn,  !- Control Zone Name
    Classrm W_Flr 2_Restroom_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 2_Restroom_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 2_Restroom_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 35,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classrm_W_Flr_2_Storage_General_Zn,  !- Control Zone Name
    Classrm W_Flr 2_Storage - General_Zn Room Air Node,  !- Zone Node Name
    Classrm W_Flr 2_Storage - General_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Classrm W_Flr 2_Storage - General_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kindergarten_Classroom_01_Zn,  !- Control Zone Name
    Kindergarten_Classroom-01_Zn Room Air Node,  !- Zone Node Name
    Kindergarten_Classroom-01_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Kindergarten_Classroom-01_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kindergarten_Classroom_02_Zn,  !- Control Zone Name
    Kindergarten_Classroom-02_Zn Room Air Node,  !- Zone Node Name
    Kindergarten_Classroom-02_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Kindergarten_Classroom-02_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kindergarten_EMT_Zn,     !- Control Zone Name
    Kindergarten_EMT_Zn Room Air Node,  !- Zone Node Name
    Kindergarten_EMT_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Kindergarten_EMT_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kindergarten_IDF_Room_Zn,!- Control Zone Name
    Kindergarten_IDF Room_Zn Room Air Node,  !- Zone Node Name
    Kindergarten_IDF Room_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Kindergarten_IDF Room_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kindergarten_Restroom_Zn,!- Control Zone Name
    Kindergarten_Restroom_Zn Room Air Node,  !- Zone Node Name
    Kindergarten_Restroom_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Kindergarten_Restroom_Fan Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kindergarten_Storage_General_Zn,  !- Control Zone Name
    Kindergarten_Storage - General_Zn Room Air Node,  !- Zone Node Name
    Kindergarten_Storage - General_TerminalUnit Outlet Node,  !- Zone Inlet Node Name
    Kindergarten_Storage - General_Fan Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    Admin/MPR_Breakroom_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Breakroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Breakroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Breakroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Breakroom_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Breakroom_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Breakroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Breakroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Breakroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Breakroom_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Breakroom_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Breakroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Breakroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Breakroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Breakroom_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Breakroom_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Breakroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Breakroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Breakroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Breakroom_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Conference Room Zns 3_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Conference Room Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Conference Room Zns 3_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Conference Room Zns 3_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Conference Room Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Conference Room Zns 3_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Conference Room Zns 3_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Conference Room Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Conference Room Zns 3_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Conference Room Zns 3_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Conference Room Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Conference Room Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Conference Room Zns 3_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Corridor_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Corridor_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Corridor_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Corridor_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Corridor_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Corridor_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Corridor_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Corridor_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Corridor_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Corridor_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Corridor_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Corridor_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Corridor_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Corridor_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Corridor_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Corridor_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Corridor_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Corridor_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Corridor_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Corridor_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_EMT_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_EMT_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_EMT_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_EMT_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_EMT_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_EMT_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_EMT_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_EMT_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_EMT_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_EMT_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_EMT_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_EMT_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_EMT_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_EMT_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_EMT_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_EMT_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_EMT_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_EMT_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_EMT_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_EMT_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_IDF Room_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_IDF Room_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_IDF Room_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_IDF Room_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_IDF Room_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_IDF Room_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_IDF Room_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_IDF Room_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Kitchen_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Kitchen_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Kitchen_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Kitchen_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Kitchen_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Kitchen_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Kitchen_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Kitchen_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Kitchen_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Kitchen_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Kitchen_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Kitchen_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Kitchen_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Kitchen_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Kitchen_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Kitchen_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Kitchen_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Kitchen_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Kitchen_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Kitchen_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Lobby_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Lobby_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Lobby_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Lobby_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Lobby_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Lobby_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Lobby_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Lobby_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Lobby_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Lobby_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Lobby_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Lobby_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Lobby_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Lobby_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Lobby_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Lobby_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Lobby_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Lobby_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Lobby_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Lobby_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Multipurpose Room Zns 3_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Multipurpose Room Zns 3_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Office - LT 250 sf Zns 6_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Office - LT 250 sf Zns 6_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Restroom Zns 3_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Restroom Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Restroom Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Restroom Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Restroom Zns 3_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Restroom Zns 3_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Restroom Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Restroom Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Restroom Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Restroom Zns 3_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Restroom Zns 3_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Restroom Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Restroom Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Restroom Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Restroom Zns 3_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Restroom Zns 3_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Restroom Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Restroom Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Restroom Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Restroom Zns 3_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Storage - General_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Storage - General_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Storage - General_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Storage - General_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Storage - General_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Storage - General_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Storage - General_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Storage - General_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Theater - Performance_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Theater - Performance_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Theater - Performance_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Theater - Performance_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Theater - Performance_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Theater - Performance_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Theater - Performance_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Theater - Performance_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Theater - Performance_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Theater - Performance_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Theater - Performance_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Theater - Performance_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Theater - Performance_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Theater - Performance_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Theater - Performance_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Admin/MPR_Theater - Performance_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Admin/MPR_Theater - Performance_Fan Outlet Node,  !- Reference Setpoint Node Name
    Admin/MPR_Theater - Performance_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Admin/MPR_Theater - Performance_Fan Outlet Node,  !- Fan Outlet Node Name
    Admin/MPR_Theater - Performance_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    OutsideAirControl Classrm N_Flr 1_Classroom-01_OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Classroom-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node,  !- Fan Outlet Node Name
    OutsideAirControl Classrm N_Flr 1_Classroom-01_OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Classroom-01_CoilClg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Classroom-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Classroom-01_CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Classroom-01_CoilHtg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Classroom-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Classroom-01_CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Classroom-01_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Classroom-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Classroom-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Classroom-01_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Classroom-02 Zns 6_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Office - LT 250 sf_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Office - LT 250 sf_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Restroom_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Restroom_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Restroom_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Restroom_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Restroom_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Restroom_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 1_Restroom_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 1_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 1_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 1_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 1_Restroom_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Classroom-01 Zns 6_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Classroom-01 Zns 6_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Classroom-01 Zns 6_Coil_Heating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_Coil_Heating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Classroom-01 Zns 6_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Classroom-01 Zns 6_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Classroom-02_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Classroom-02_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Classroom-02_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Classroom-02_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Classroom-02_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Classroom-02_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Office - LT 250 sf_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Office - LT 250 sf_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Restroom_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Restroom_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Restroom_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Restroom_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Restroom_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Restroom_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm N_Flr 2_Restroom_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm N_Flr 2_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm N_Flr 2_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm N_Flr 2_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm N_Flr 2_Restroom_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Classroom Zns 2_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Classroom Zns 2_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_EMT-01_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_EMT-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_EMT-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_EMT-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_EMT-01_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_EMT-01_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_EMT-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_EMT-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_EMT-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_EMT-01_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_EMT-01_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_EMT-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_EMT-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_EMT-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_EMT-01_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_EMT-01_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_EMT-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_EMT-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_EMT-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_EMT-01_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_EMT-02_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_EMT-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_EMT-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_EMT-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_EMT-02_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_EMT-02_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_EMT-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_EMT-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_EMT-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_EMT-02_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_EMT-02_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_EMT-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_EMT-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_EMT-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_EMT-02_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_EMT-02_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_EMT-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_EMT-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_EMT-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_EMT-02_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Library - Reading Area_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Library - Reading Area_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Library - Reading Area_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Library - Reading Area_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Library - Reading Area_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Library - Reading Area_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Library - Reading Area_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Library - Reading Area_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Library - Reading Area_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Library - Reading Area_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Library - Reading Area_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Library - Reading Area_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Library - Reading Area_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Restroom_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Restroom_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Restroom_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Restroom_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Restroom_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Restroom_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Restroom_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Restroom_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    OutsideAirControl Classrm W_Flr 1_Storage - General_OACtrl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    OutsideAirControl Classrm W_Flr 1_Storage - General_OACtrl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Storage - General_CoilClg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Storage - General_CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Storage - General_CoilHtg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Storage - General_CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 1_Storage - General_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 1_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 1_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 1_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 1_Storage - General_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Classroom-01 Zns 3_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Classroom-02_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Classroom-02_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Classroom-02_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Classroom-02_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Classroom-02_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Classroom-02_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Classroom-02_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_IDF Room_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_IDF Room_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_IDF Room_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_IDF Room_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_IDF Room_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_IDF Room_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_IDF Room_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_IDF Room_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Restroom_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    CLASS_WEST_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Restroom_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Restroom_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    CLASS_WEST_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Restroom_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Restroom_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    CLASS_WEST_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Restroom_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    CLASS_WEST_Restroom_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    CLASS_WEST_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    CLASS_WEST_Restroom_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Storage - General_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Storage - General_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Storage - General_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Storage - General_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Storage - General_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Storage - General_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Classrm W_Flr 2_Storage - General_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Classrm W_Flr 2_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Classrm W_Flr 2_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Classrm W_Flr 2_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Classrm W_Flr 2_Storage - General_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Classroom-01_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Classroom-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Classroom-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Classroom-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Classroom-01_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Classroom-01_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Classroom-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Classroom-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Classroom-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Classroom-01_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Classroom-01_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Classroom-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Classroom-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Classroom-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Classroom-01_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Classroom-01_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Classroom-01_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Classroom-01_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Classroom-01_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Classroom-01_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Classroom-02_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Classroom-02_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Classroom-02_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Classroom-02_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Classroom-02_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Classroom-02_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Classroom-02_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Classroom-02_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Classroom-02_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Classroom-02_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Classroom-02_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_EMT_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_EMT_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_EMT_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_EMT_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_EMT_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_EMT_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_EMT_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_EMT_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_EMT_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_EMT_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_EMT_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_EMT_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_EMT_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_EMT_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_EMT_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_EMT_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_EMT_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_EMT_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_EMT_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_EMT_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_IDF Room_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_IDF Room_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_IDF Room_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_IDF Room_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_IDF Room_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_IDF Room_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_IDF Room_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_IDF Room_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_IDF Room_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_IDF Room_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_IDF Room_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Restroom_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Restroom_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Restroom_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Restroom_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Restroom_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Restroom_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Restroom_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Restroom_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Restroom_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Restroom_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Restroom_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Storage - General_OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Storage - General_OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Storage - General_CoilCooling Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Storage - General_CoilCooling Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Storage - General_CoilHeating Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Storage - General_CoilHeating Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Kindergarten_Storage - General_CoilHeating-Sup Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Kindergarten_Storage - General_Fan Outlet Node,  !- Reference Setpoint Node Name
    Kindergarten_Storage - General_CoilHeating-Sup Outlet Node,  !- Fan Inlet Node Name
    Kindergarten_Storage - General_Fan Outlet Node,  !- Fan Outlet Node Name
    Kindergarten_Storage - General_CoilHeating-Sup Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.84;                    !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Quadratic,
    Constant1Quad,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Quadratic,
    {58c0f315-3db1-4f33-a7a6-50d57aeeef5e},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    {fb6dff92-1c4d-4819-95dd-bb0fbb949766},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    {d49dc9ec-9cf5-4ade-8652-b7fc6d65fd99},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    {233fbb4f-f1a8-4b57-9e1c-6712420d1a12},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,!- Name
    0.729009,                !- Coefficient1 Constant
    0.031928,                !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -9e-06,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.17,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,  !- Name
    1.21829,                 !- Coefficient1 Constant
    -0.036117,               !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.7e-05,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.97,                    !- Minimum Curve Output
    3.18;                    !- Maximum Curve Output
Curve:Cubic,
    Constant1Cubic,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    {116e2d5f-fd6b-4880-bb11-6258868a0e28},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    {2c84c834-da75-4d46-82ae-961526a99f56},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    {bd8c88ca-d3da-4865-80e2-e35596baf2ab},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    {cb9f7522-20a9-413b-bfdf-824fb7446138},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    {f22cf5fa-576b-475d-846f-d3ed38d3b1c4},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Exponent,
    {fe342765-27fc-491e-8e69-1760bf4bb536},  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    Admin/MPR_Breakroom_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Conference Room Zns 3_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Corridor_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_EMT_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_IDF Room_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Kitchen_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Lobby_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Multipurpose Room Zns 3_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Office - LT 250 sf Zns 6_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Restroom Zns 3_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Storage - General_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Admin/MPR_Theater - Performance_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm N_Flr 1_Classroom-01_CoilHtg Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm N_Flr 1_Classroom-02 Zns 6_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm N_Flr 1_Office - LT 250 sf_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm N_Flr 1_Restroom_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm N_Flr 2_Classroom-01 Zns 6_Coil_Heating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm N_Flr 2_Classroom-02_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm N_Flr 2_Office - LT 250 sf_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm N_Flr 2_Restroom_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 1_Classroom Zns 2_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 1_EMT-01_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 1_EMT-02_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 1_Library - Reading Area_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 1_Restroom_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 1_Storage - General_CoilHtg Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 2_Classroom-01 Zns 3_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 2_Classroom-02_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 2_IDF Room_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 2_Restroom_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Classrm W_Flr 2_Storage - General_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Kindergarten_Classroom-01_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Kindergarten_Classroom-02_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Kindergarten_EMT_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Kindergarten_IDF Room_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Kindergarten_Restroom_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    Kindergarten_Storage - General_CoilHeating Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
Curve:Biquadratic,
    WtrHtrHtPumpQRatio_fTdbTdbSI,  !- Name
    0.563,                   !- Coefficient1 Constant
    0.0437,                  !- Coefficient2 x
    3.9e-05,                 !- Coefficient3 x**2
    0.0055,                  !- Coefficient4 y
    -0.000148,               !- Coefficient5 y**2
    -0.000145,               !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y
Curve:Biquadratic,
    WtrHtrHtPumpCOP_fTdbTdbSI,  !- Name
    1.1332,                  !- Coefficient1 Constant
    0.063,                   !- Coefficient2 x
    -9.8e-05,                !- Coefficient3 x**2
    -0.00972,                !- Coefficient4 y
    -2.1e-05,                !- Coefficient5 y**2
    -0.000686,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariable_1;  !- Independent Variable 2 Name
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-24,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-24_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-25,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-25_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-23,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-23_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-20,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-20_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-15,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-15_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-17,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-17_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-26,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-26_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-16,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-16_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-22,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-22_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-21,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-21_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-18,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-18_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-38,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-38_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-19,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-19_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-2,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-3,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-6,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-6_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-7,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-7_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-8,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-8_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-28,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-28_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-33,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-33_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-36,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-36_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-27,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-27_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-34,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-34_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-30,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-30_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-31,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-31_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-37,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-37_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-29,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-29_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-32,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-32_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-35,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-35_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-9,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-9_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-11,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-11_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-14,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-14_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-13,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-13_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-10,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-10_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI-12,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI-12_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    RIVERSIDE,               !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    245.0592;                !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    RIVERSIDE  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    40.2,                    !- Maximum Dry-Bulb Temperature {C}
    16.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.367,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.46;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RIVERSIDE  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    39.7,                    !- Maximum Dry-Bulb Temperature {C}
    15.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.383,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RIVERSIDE  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    38.4,                    !- Maximum Dry-Bulb Temperature {C}
    14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.362,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.423;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RIVERSIDE  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    14.0,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    14.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.305,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.582;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RIVERSIDE  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    37.2,                    !- Maximum Dry-Bulb Temperature {C}
    14.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.34,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.493;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RIVERSIDE  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    40.2,                    !- Maximum Dry-Bulb Temperature {C}
    15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.35,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.494;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    RIVERSIDE Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    2.6,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    2.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98388.0,                 !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    60.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_722869_RIVERSIDE-MUNICIPAL_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ10;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ10,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14,                      !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.94,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    14.22,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    14.56,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    14.67,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    16.17,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    17.22,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    18.06,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    18.33,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    18,                      !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    16.28,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    14.11;                   !- Field 48
