    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Corridor_Pod_3_SF_Zn,    !- Name
    Corridor_Pod_3_SF_Zn,     !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Main_Corridor_FF_Zn,    !- Name
    Main_Corridor_FF_Zn,      !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Main_Corridor_SF_Zn,    !- Name
    Main_Corridor_SF_Zn,      !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Kitchen_FF_Zn,      !- Name
    Kitchen_FF_Zn,            !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeKitchenInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Library_Media_Center_SF_Zn,    !- Name
    Library_Media_Center_SF_Zn,    !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_FF_Zn,        !- Name
    Lobby_FF_Zn,              !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,      !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Lobby_SF_Zn,        !- Name
    Lobby_SF_Zn,              !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,      !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mech_FF_Zn,         !- Name
    Mech_FF_Zn,               !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Mech_SF_Zn,         !- Name
    Mech_SF_Zn,               !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeAncillaryInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,       !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Offices_FF_Zn,      !- Name
    Offices_FF_Zn,            !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Offices_SF_Zn,      !- Name
    Offices_SF_Zn,            !- Zone or ZoneList or Space or SpaceList Name
    SchoolLargeClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    3.1221742437214E-03,    !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_SchoolLarge,    !- Name
    SchoolLargeExtLightingMotionCtrl,    !- Schedule Name
    2296.193146987952,        !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_SchoolLarge,    !- Name
    SchoolLargeExtLightingNonMotionCtrl,    !- Schedule Name
    2495.071634,              !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
EXTERIOR:FUELEQUIPMENT,
    Elevator_SchoolLarge,     !- Name
    Electricity,              !- Fuel Use Type
    SchoolLargeElevator,      !- Schedule Name
    53715.01,    !- Design Level
    Elevators;                !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Auditorium_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Aux_Gym_FF_Zn,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Gym_FF_Zn,           !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Bathrooms_FF_Zn,     !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Bathrooms_SF_Zn,     !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Cafeteria_FF_Zn,     !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_1_Pod_1_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_1_Pod_1_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_1_Pod_2_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_1_Pod_2_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_1_Pod_3_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_1_Pod_3_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_2_Pod_1_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_2_Pod_1_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_2_Pod_2_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_2_Pod_2_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_2_Pod_3_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corner_Class_2_Pod_3_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_1_Pod_1_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_1_Pod_1_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_1_Pod_2_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_1_Pod_2_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_1_Pod_3_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_1_Pod_3_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_2_Pod_1_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_2_Pod_1_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_2_Pod_2_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_2_Pod_2_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_2_Pod_3_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mult_Class_2_Pod_3_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_Pod_1_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_Pod_1_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_Pod_2_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_Pod_2_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_Pod_3_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Corridor_Pod_3_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Main_Corridor_FF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Main_Corridor_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Kitchen_FF_Zn,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    0.7681803693109001,       !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Library_Media_Center_SF_Zn,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_FF_Zn,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Lobby_SF_Zn,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mech_FF_Zn,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Mech_SF_Zn,          !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Offices_FF_Zn,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Offices_SF_Zn,       !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_2,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
SIZING:PLANT,
    NonResBaseGasSHWSystem_3,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Restrooms_SchoolLarge,    !- Name
    ZL_Restrooms_SchoolLarge,    !- Zone or ZoneList Name
    ZL_Restrooms_SchoolLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Restrooms_SchoolLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolLarge,    !- Name
    ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolLarge,    !- Zone or ZoneList Name
    ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Corridor_Area_SchoolLarge,    !- Name
    ZL_Corridor_Area_SchoolLarge,    !- Zone or ZoneList Name
    ZL_Corridor_Area_SchoolLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Corridor_Area_SchoolLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Lobby_Main_Entry_SchoolLarge,    !- Name
    ZL_Lobby_Main_Entry_SchoolLarge,    !- Zone or ZoneList Name
    ZL_Lobby_Main_Entry_SchoolLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Lobby_Main_Entry_SchoolLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Electrical_Mechanical_Telephone_Rooms_SchoolLarge,    !- Name
    ZL_Electrical_Mechanical_Telephone_Rooms_SchoolLarge,    !- Zone or ZoneList Name
    ZL_Electrical_Mechanical_Telephone_Rooms_SchoolLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Electrical_Mechanical_Telephone_Rooms_SchoolLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Office_Area_bigger_than_250_square_feet_SchoolLarge,    !- Name
    ZL_Office_Area_bigger_than_250_square_feet_SchoolLarge,    !- Zone or ZoneList Name
    ZL_Office_Area_bigger_than_250_square_feet_SchoolLarge Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Office_Area_bigger_than_250_square_feet_SchoolLarge,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Auditorium_FF_Zn,      !- Name
    Auditorium_FF_Zn,         !- Zone or ZoneList Name
    Auditorium_FF_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Auditorium_FF_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Aux_Gym_FF_Zn,         !- Name
    Aux_Gym_FF_Zn,            !- Zone or ZoneList Name
    Aux_Gym_FF_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Aux_Gym_FF_Zn,      !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Gym_FF_Zn,             !- Name
    Gym_FF_Zn,                !- Zone or ZoneList Name
    Gym_FF_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Gym_FF_Zn,          !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Cafeteria_FF_Zn,       !- Name
    Cafeteria_FF_Zn,          !- Zone or ZoneList Name
    Cafeteria_FF_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Cafeteria_FF_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Kitchen_FF_Zn,         !- Name
    Kitchen_FF_Zn,            !- Zone or ZoneList Name
    Kitchen_FF_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Kitchen_FF_Zn,      !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Library_Media_Center_SF_Zn,    !- Name
    Library_Media_Center_SF_Zn,    !- Zone or ZoneList Name
    Library_Media_Center_SF_Zn Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Library_Media_Center_SF_Zn,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Restrooms_SchoolLarge,    !- Name
    SchoolLargeAncillaryRestroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeAncillaryRestroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Classroom_Lecture_Training_Vocational_Areas_SchoolLarge,    !- Name
    SchoolLargeClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Corridor_Area_SchoolLarge,    !- Name
    SchoolLargeClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Lobby_Main_Entry_SchoolLarge,    !- Name
    SchoolLargeClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Electrical_Mechanical_Telephone_Rooms_SchoolLarge,    !- Name
    SchoolLargeAncillaryHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeAncillaryClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Office_Area_bigger_than_250_square_feet_SchoolLarge,    !- Name
    SchoolLargeClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Auditorium_FF_Zn,    !- Name
    SchoolLargeClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Aux_Gym_FF_Zn,      !- Name
    SchoolLargeClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Gym_FF_Zn,          !- Name
    SchoolLargeGymHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeGymClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Cafeteria_FF_Zn,    !- Name
    SchoolLargeClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Kitchen_FF_Zn,      !- Name
    SchoolLargeKitchenHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeKitchenClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Library_Media_Center_SF_Zn,    !- Name
    SchoolLargeClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolLargeClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Cafeteria FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Cafeteria FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Cafeteria FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 2 Pod 1 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Mult Class 2 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Component 2 Name
    Mult Class 2 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 1 Pod 2 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Mult Class 1 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Component 2 Name
    Mult Class 1 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Library Media Center SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Library Media Center SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Component 2 Name
    Library Media Center SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 1 Pod 3 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Corner Class 1 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Component 2 Name
    Corner Class 1 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 1 Pod 1 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Corner Class 1 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Component 2 Name
    Corner Class 1 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 2 Pod 1 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    Corner Class 2 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Component 2 Name
    Corner Class 2 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 2 Pod 3 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    Corner Class 2 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Component 2 Name
    Corner Class 2 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mech FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    Mech FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Component 2 Name
    Mech FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mech SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    Mech SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem Demand Branch 10 Return Pipe,    !- Component 2 Name
    Mech SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater_2,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Auditorium FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Auditorium FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Component 2 Name
    Auditorium FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 1 Pod 3 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Mult Class 1 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 2 Return Pipe,    !- Component 2 Name
    Mult Class 1 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 2 Pod 2 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Mult Class 2 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 3 Return Pipe,    !- Component 2 Name
    Mult Class 2 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 1 Pod 1 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Mult Class 1 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 4 Return Pipe,    !- Component 2 Name
    Mult Class 1 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 1 Pod 2 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Mult Class 1 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 5 Return Pipe,    !- Component 2 Name
    Mult Class 1 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 2 Pod 3 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Mult Class 2 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 6 Return Pipe,    !- Component 2 Name
    Mult Class 2 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    Lobby SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 7 Return Pipe,    !- Component 2 Name
    Lobby SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 1 Pod 3 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    Corner Class 1 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 8 Return Pipe,    !- Component 2 Name
    Corner Class 1 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 2 Pod 2 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    Corner Class 2 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 9 Return Pipe,    !- Component 2 Name
    Corner Class 2 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 1 Pod 1 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    Corner Class 1 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 10 Return Pipe,    !- Component 2 Name
    Corner Class 1 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 1 Pod 2 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 11,    !- Component 1 Inlet Node Name
    Corner Class 1 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 11 Return Pipe,    !- Component 2 Name
    Corner Class 1 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 11;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 2 Pod 3 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 12,    !- Component 1 Inlet Node Name
    Corner Class 2 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Branch 12 Return Pipe,    !- Component 2 Name
    Corner Class 2 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 12;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater_3,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Gym FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Gym FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 1 Return Pipe,    !- Component 2 Name
    Gym FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Aux Gym FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    Aux Gym FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 2 Return Pipe,    !- Component 2 Name
    Aux Gym FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 1 Pod 3 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    Mult Class 1 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 3 Return Pipe,    !- Component 2 Name
    Mult Class 1 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 2 Pod 2 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    Mult Class 2 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 4 Return Pipe,    !- Component 2 Name
    Mult Class 2 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 4;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 1 Pod 1 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    Mult Class 1 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 5 Return Pipe,    !- Component 2 Name
    Mult Class 1 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 5;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 2 Pod 1 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    Mult Class 2 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 6 Return Pipe,    !- Component 2 Name
    Mult Class 2 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 6;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Mult Class 2 Pod 3 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    Mult Class 2 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 7 Return Pipe,    !- Component 2 Name
    Mult Class 2 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 7;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lobby FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    Lobby FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 8 Return Pipe,    !- Component 2 Name
    Lobby FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 8;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Offices FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    Offices FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 9 Return Pipe,    !- Component 2 Name
    Offices FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 9;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Offices SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    Offices SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 10 Return Pipe,    !- Component 2 Name
    Offices SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 10;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 2 Pod 2 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 11,    !- Component 1 Inlet Node Name
    Corner Class 2 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 11 Return Pipe,    !- Component 2 Name
    Corner Class 2 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 11;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 2 Pod 1 FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 12,    !- Component 1 Inlet Node Name
    Corner Class 2 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 12 Return Pipe,    !- Component 2 Name
    Corner Class 2 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 12;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Corner Class 1 Pod 2 SF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 13,    !- Component 1 Inlet Node Name
    Corner Class 1 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 13 Return Pipe,    !- Component 2 Name
    Corner Class 1 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 13;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kitchen FF Zn Water Use Connection,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 14,    !- Component 1 Inlet Node Name
    Kitchen FF Zn Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Branch 14 Return Pipe,    !- Component 2 Name
    Kitchen FF Zn Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 14;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem_3 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem_3 Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 12 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 13 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem_2 Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem_2 Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem_2 Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem_2 Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem_2 Demand Branch 11,    !- Branch 12 Name
    NonResBaseGasSHWSystem_2 Demand Branch 12,    !- Branch 13 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch,    !- Branch 14 Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch;    !- Branch 15 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_3 Supply Branches,    !- Name
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem_3 Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem_3 Demand Branches,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem_3 Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem_3 Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem_3 Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem_3 Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem_3 Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem_3 Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem_3 Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem_3 Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem_3 Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem_3 Demand Branch 11,    !- Branch 12 Name
    NonResBaseGasSHWSystem_3 Demand Branch 12,    !- Branch 13 Name
    NonResBaseGasSHWSystem_3 Demand Branch 13,    !- Branch 14 Name
    NonResBaseGasSHWSystem_3 Demand Branch 14,    !- Branch 15 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch,    !- Branch 16 Name
    NonResBaseGasSHWSystem_3 Demand Outlet Branch;    !- Branch 17 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 11 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem_2 Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem_2 Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem_2 Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem_2 Demand Branch 11,    !- Outlet Branch 11 Name
    NonResBaseGasSHWSystem_2 Demand Branch 12,    !- Outlet Branch 12 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Outlet Branch 13 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_3 Supply Splitter,    !- Name
    NonResBaseGasSHWSystem_3 Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem_3 Demand Splitter,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem_3 Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem_3 Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem_3 Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem_3 Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem_3 Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem_3 Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem_3 Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem_3 Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem_3 Demand Branch 11,    !- Outlet Branch 11 Name
    NonResBaseGasSHWSystem_3 Demand Branch 12,    !- Outlet Branch 12 Name
    NonResBaseGasSHWSystem_3 Demand Branch 13,    !- Outlet Branch 13 Name
    NonResBaseGasSHWSystem_3 Demand Branch 14,    !- Outlet Branch 14 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch;    !- Outlet Branch 15 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 11 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_2 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_2 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_2 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_2 Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem_2 Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem_2 Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem_2 Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem_2 Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem_2 Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem_2 Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem_2 Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem_2 Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem_2 Demand Branch 11,    !- Inlet Branch 11 Name
    NonResBaseGasSHWSystem_2 Demand Branch 12,    !- Inlet Branch 12 Name
    NonResBaseGasSHWSystem_2 Demand Bypass Branch;    !- Inlet Branch 13 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_3 Supply Mixer,    !- Name
    NonResBaseGasSHWSystem_3 Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_3 Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem_3 Demand Mixer,    !- Name
    NonResBaseGasSHWSystem_3 Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem_3 Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem_3 Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem_3 Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem_3 Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem_3 Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem_3 Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem_3 Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem_3 Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem_3 Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem_3 Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem_3 Demand Branch 11,    !- Inlet Branch 11 Name
    NonResBaseGasSHWSystem_3 Demand Branch 12,    !- Inlet Branch 12 Name
    NonResBaseGasSHWSystem_3 Demand Branch 13,    !- Inlet Branch 13 Name
    NonResBaseGasSHWSystem_3 Demand Branch 14,    !- Inlet Branch 14 Name
    NonResBaseGasSHWSystem_3 Demand Bypass Branch;    !- Inlet Branch 15 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_2 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_2 Demand Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_3 Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_3 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_3 Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem_3 Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem_3 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem_3 Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Cafeteria FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 2 Return Pipe,    !- Name
    Mult Class 2 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 3 Return Pipe,    !- Name
    Mult Class 1 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 4 Return Pipe,    !- Name
    Library Media Center SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 5 Return Pipe,    !- Name
    Corner Class 1 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 6 Return Pipe,    !- Name
    Corner Class 1 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 7 Return Pipe,    !- Name
    Corner Class 2 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 8 Return Pipe,    !- Name
    Corner Class 2 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 9 Return Pipe,    !- Name
    Mech FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Branch 10 Return Pipe,    !- Name
    Mech SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 1 Return Pipe,    !- Name
    Auditorium FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 2 Return Pipe,    !- Name
    Mult Class 1 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 3 Return Pipe,    !- Name
    Mult Class 2 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 4 Return Pipe,    !- Name
    Mult Class 1 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 5 Return Pipe,    !- Name
    Mult Class 1 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 6 Return Pipe,    !- Name
    Mult Class 2 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 7 Return Pipe,    !- Name
    Lobby SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 8 Return Pipe,    !- Name
    Corner Class 1 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 9 Return Pipe,    !- Name
    Corner Class 2 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 10 Return Pipe,    !- Name
    Corner Class 1 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 11 Return Pipe,    !- Name
    Corner Class 1 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 11;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Branch 12 Return Pipe,    !- Name
    Corner Class 2 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Mixer Inlet Node 12;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_2 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_2 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 1 Return Pipe,    !- Name
    Gym FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 2 Return Pipe,    !- Name
    Aux Gym FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 3 Return Pipe,    !- Name
    Mult Class 1 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 4 Return Pipe,    !- Name
    Mult Class 2 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 4;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 5 Return Pipe,    !- Name
    Mult Class 1 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 5;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 6 Return Pipe,    !- Name
    Mult Class 2 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 6;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 7 Return Pipe,    !- Name
    Mult Class 2 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 7;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 8 Return Pipe,    !- Name
    Lobby FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 8;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 9 Return Pipe,    !- Name
    Offices FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 9;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 10 Return Pipe,    !- Name
    Offices SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 10;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 11 Return Pipe,    !- Name
    Corner Class 2 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 11;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 12 Return Pipe,    !- Name
    Corner Class 2 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 12;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 13 Return Pipe,    !- Name
    Corner Class 1 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 13;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Branch 14 Return Pipe,    !- Name
    Kitchen FF Zn Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Mixer Inlet Node 14;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem_3 Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem_3 Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_2 Pump,    !- Name
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem_3 Pump,    !- Name
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater,    !- Name
    0.34068706056,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    23966.031365028,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    8.99474021166528,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    8.99474021166528,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater_2,    !- Name
    0.34068706056,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    23966.031365028,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    8.99474021166528,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    8.99474021166528,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_2 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater_3,    !- Name
    0.34068706056,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    23966.031365028,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    8.99474021166528,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    8.99474021166528,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem_3 Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    GasWaterHeater;           !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_2,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_2 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_2 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_2 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_2 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_2 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_2 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTLOOP,
    NonResBaseGasSHWSystem_3,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem_3 Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem_3 Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem_3 Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem_3 Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem_3 Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem_3 Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem_3 Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem_3 Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_2 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater_2;    !- Equipment 1 Name
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem_3 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater_3;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_2 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_2 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem_3 Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem_3 Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_2 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_2 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem_3 Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem_3 Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_2 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem_2 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem_3 SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem_3 Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Auditorium_FF_Zn,      !- Name
    DHW-Gas,                  !- EndUse Subcategory
    7.146313e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Auditorium_FF_Zn;         !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Aux_Gym_FF_Zn,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.542777e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Aux_Gym_FF_Zn;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Gym_FF_Zn,             !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.026073e-05,             !- Peak Flow Rate
    SchoolLargeGymServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Gym_FF_Zn;                !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Cafeteria_FF_Zn,       !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.347255e-04,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Cafeteria_FF_Zn;          !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_1_Pod_1_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042784e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_1_Pod_1_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_1_Pod_1_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042784e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_1_Pod_1_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_1_Pod_2_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042689e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_1_Pod_2_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_1_Pod_2_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042689e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_1_Pod_2_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_1_Pod_3_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042878e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_1_Pod_3_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_1_Pod_3_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042878e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_1_Pod_3_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_2_Pod_1_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042784e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_2_Pod_1_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_2_Pod_1_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042784e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_2_Pod_1_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_2_Pod_2_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042878e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_2_Pod_2_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_2_Pod_2_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042878e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_2_Pod_2_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_2_Pod_3_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042689e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_2_Pod_3_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Corner_Class_2_Pod_3_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.042689e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Corner_Class_2_Pod_3_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_1_Pod_1_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429714e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_1_Pod_1_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_1_Pod_1_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429714e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_1_Pod_1_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_1_Pod_2_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429667e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_1_Pod_2_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_1_Pod_2_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429667e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_1_Pod_2_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_1_Pod_3_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429747e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_1_Pod_3_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_1_Pod_3_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429747e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_1_Pod_3_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_2_Pod_1_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429704e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_2_Pod_1_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_2_Pod_1_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429704e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_2_Pod_1_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_2_Pod_2_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429747e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_2_Pod_2_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_2_Pod_2_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429747e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_2_Pod_2_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_2_Pod_3_FF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429667e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_2_Pod_3_FF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mult_Class_2_Pod_3_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.429667e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mult_Class_2_Pod_3_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Kitchen_FF_Zn,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.239662e-06,             !- Peak Flow Rate
    SchoolLargeKitchenServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kitchen_FF_Zn;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Library_Media_Center_SF_Zn,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.711498e-05,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Library_Media_Center_SF_Zn;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_FF_Zn,           !- Name
    DHW-Gas,                  !- EndUse Subcategory
    7.059837e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_FF_Zn;              !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Lobby_SF_Zn,           !- Name
    DHW-Gas,                  !- EndUse Subcategory
    7.059837e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lobby_SF_Zn;              !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mech_FF_Zn,            !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.484159e-06,             !- Peak Flow Rate
    SchoolLargeAncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mech_FF_Zn;               !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Mech_SF_Zn,            !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.484159e-06,             !- Peak Flow Rate
    SchoolLargeAncillaryServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Mech_SF_Zn;               !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Offices_FF_Zn,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.419735e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Offices_FF_Zn;            !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Offices_SF_Zn,         !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.419735e-06,             !- Peak Flow Rate
    SchoolLargeClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Offices_SF_Zn;            !- Zone Name
WATERUSE:CONNECTIONS,
    Auditorium FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Auditorium FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Auditorium_FF_Zn;      !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Aux Gym FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Aux Gym FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Aux_Gym_FF_Zn;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Gym FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Gym FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Gym_FF_Zn;             !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Cafeteria FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Cafeteria FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Cafeteria_FF_Zn;       !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 1 Pod 1 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Corner Class 1 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_1_Pod_1_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 1 Pod 1 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 10,    !- Inlet Node Name
    Corner Class 1 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_1_Pod_1_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 1 Pod 2 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 11,    !- Inlet Node Name
    Corner Class 1 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_1_Pod_2_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 1 Pod 2 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 13,    !- Inlet Node Name
    Corner Class 1 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_1_Pod_2_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 1 Pod 3 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 8,    !- Inlet Node Name
    Corner Class 1 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_1_Pod_3_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 1 Pod 3 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Corner Class 1 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_1_Pod_3_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 2 Pod 1 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 12,    !- Inlet Node Name
    Corner Class 2 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_2_Pod_1_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 2 Pod 1 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Inlet Node Name
    Corner Class 2 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_2_Pod_1_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 2 Pod 2 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 9,    !- Inlet Node Name
    Corner Class 2 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_2_Pod_2_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 2 Pod 2 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 11,    !- Inlet Node Name
    Corner Class 2 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_2_Pod_2_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 2 Pod 3 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Inlet Node Name
    Corner Class 2 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_2_Pod_3_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Corner Class 2 Pod 3 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 12,    !- Inlet Node Name
    Corner Class 2 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Corner_Class_2_Pod_3_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 1 Pod 1 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Mult Class 1 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_1_Pod_1_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 1 Pod 1 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Mult Class 1 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_1_Pod_1_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 1 Pod 2 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 5,    !- Inlet Node Name
    Mult Class 1 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_1_Pod_2_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 1 Pod 2 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Mult Class 1 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_1_Pod_2_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 1 Pod 3 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Mult Class 1 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_1_Pod_3_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 1 Pod 3 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Mult Class 1 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_1_Pod_3_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 2 Pod 1 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Inlet Node Name
    Mult Class 2 Pod 1 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_2_Pod_1_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 2 Pod 1 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Mult Class 2 Pod 1 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_2_Pod_1_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 2 Pod 2 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Mult Class 2 Pod 2 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_2_Pod_2_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 2 Pod 2 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 3,    !- Inlet Node Name
    Mult Class 2 Pod 2 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_2_Pod_2_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 2 Pod 3 FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 7,    !- Inlet Node Name
    Mult Class 2 Pod 3 FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_2_Pod_3_FF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mult Class 2 Pod 3 SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 6,    !- Inlet Node Name
    Mult Class 2 Pod 3 SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mult_Class_2_Pod_3_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Kitchen FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 14,    !- Inlet Node Name
    Kitchen FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Kitchen_FF_Zn;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Library Media Center SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Inlet Node Name
    Library Media Center SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Library_Media_Center_SF_Zn;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 8,    !- Inlet Node Name
    Lobby FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_FF_Zn;           !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Lobby SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_2 Demand Splitter Outlet Node 7,    !- Inlet Node Name
    Lobby SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Lobby_SF_Zn;           !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mech FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Inlet Node Name
    Mech FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mech_FF_Zn;            !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Mech SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Inlet Node Name
    Mech SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Mech_SF_Zn;            !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Offices FF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 9,    !- Inlet Node Name
    Offices FF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Offices_FF_Zn;         !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    Offices SF Zn Water Use Connection,    !- Name
    NonResBaseGasSHWSystem_3 Demand Splitter Outlet Node 10,    !- Inlet Node Name
    Offices SF Zn Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Offices_SF_Zn;         !- Water Use Equipment 1 Name
!- Windows Line endings
Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor
Sizing:Zone,
    Auditorium_FF_Zn,         !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Auditorium_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Aux_Gym_FF_Zn,            !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Aux_Gym_FF_Zn,       !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Bathrooms_FF_Zn,          !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Bathrooms_FF_Zn,     !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Bathrooms_SF_Zn,          !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Bathrooms_SF_Zn,     !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Cafeteria_FF_Zn,          !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Cafeteria_FF_Zn,     !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_1_Pod_1_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_1_Pod_1_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_1_Pod_1_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_1_Pod_1_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_1_Pod_2_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_1_Pod_2_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_1_Pod_2_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_1_Pod_2_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_1_Pod_3_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_1_Pod_3_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_1_Pod_3_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_1_Pod_3_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_2_Pod_1_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_2_Pod_1_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_2_Pod_1_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_2_Pod_1_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_2_Pod_2_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_2_Pod_2_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_2_Pod_2_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_2_Pod_2_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_2_Pod_3_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_2_Pod_3_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corner_Class_2_Pod_3_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corner_Class_2_Pod_3_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_Pod_1_FF_Zn,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corridor_Pod_1_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_Pod_1_SF_Zn,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corridor_Pod_1_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_Pod_2_FF_Zn,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corridor_Pod_2_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_Pod_2_SF_Zn,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corridor_Pod_2_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_Pod_3_FF_Zn,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corridor_Pod_3_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Corridor_Pod_3_SF_Zn,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Corridor_Pod_3_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Gym_FF_Zn,                !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    8.33333333333333,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Gym_FF_Zn,           !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Kitchen_FF_Zn,            !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Kitchen_FF_Zn,       !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    LIBRARY_MEDIA_CENTER_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_LIBRARY_MEDIA_CENTER_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Lobby_FF_Zn,              !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Lobby_FF_Zn,         !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Lobby_SF_Zn,              !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Lobby_SF_Zn,         !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Main_Corridor_FF_Zn,      !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Main_Corridor_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Main_Corridor_SF_Zn,      !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Main_Corridor_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mech_FF_Zn,               !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    8.33333333333333,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mech_FF_Zn,          !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mech_SF_Zn,               !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    8.33333333333333,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mech_SF_Zn,          !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_1_Pod_1_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_1_Pod_1_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_1_Pod_1_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_1_Pod_1_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_1_Pod_2_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_1_Pod_2_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_1_Pod_2_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_1_Pod_2_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_1_Pod_3_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_1_Pod_3_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_1_Pod_3_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_1_Pod_3_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_2_Pod_1_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_2_Pod_1_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_2_Pod_1_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_2_Pod_1_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_2_Pod_2_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_2_Pod_2_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_2_Pod_2_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_2_Pod_2_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_2_Pod_3_FF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_2_Pod_3_FF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Mult_Class_2_Pod_3_SF_Zn,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Mult_Class_2_Pod_3_SF_Zn,    !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Offices_FF_Zn,            !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Offices_FF_Zn,       !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:Zone,
    Offices_SF_Zn,            !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.1111111111111,         !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    13.8888888888889,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Offices_SF_Zn,       !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0,                        !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,       !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0,                        !- Heating Maximum Air Flow per Zone Floor Area
    0,                        !- Heating Maximum Air Flow
    0.5,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use
Sizing:System,
    VAV_1,                    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.5,                      !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,             !- Preheat Design Temperature
    0,                        !- Preheat Design Humidity Ratio
    5.684342e-14,             !- Precool Design Temperature
    0,                        !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    15.5555555555556,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity
Sizing:System,
    VAV_2,                    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.5,                      !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,             !- Preheat Design Temperature
    0,                        !- Preheat Design Humidity Ratio
    5.684342e-14,             !- Precool Design Temperature
    0,                        !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    15.5555555555556,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity
Sizing:Plant,
    BaseChWSystem,            !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    6.66666666666669,         !- Design Loop Exit Temperature
    11.1111111111111,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode
Sizing:Plant,
    BaseCWSystem,             !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    27.6666666666667,         !- Design Loop Exit Temperature
    5.55555555555556,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode
Sizing:Plant,
    BaseHWSystem,             !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    71.1111111111111,         !- Design Loop Exit Temperature
    22.2222222222222,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 1,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    1.7932681388759,          !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg,       !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Auditorium_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-2 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 2,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    3.1700709759744,          !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-2,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-2 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-3 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 3,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.16001519645929,         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-3,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-3 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    1,                        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-4 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 1,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.16001519645929,         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-4,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-4 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    1,                        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-5 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 4,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.650688098363136,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-5,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-5 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Cafeteria_FF_Zn;     !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-6 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 5,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188594917777152,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-6,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-6 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499998186845565,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_1_Pod_1_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-7 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 2,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188594917777152,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-7,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-7 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500001538094762,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_1_Pod_1_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-8 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 6,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188591142197606,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-8,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-8 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500001813483248,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_1_Pod_2_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-9 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 3,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188591142197606,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-9,     !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-9 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500001540938894,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_1_Pod_2_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-10 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 7,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188597749461811,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-10,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-10 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500000906790958,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_1_Pod_3_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-11 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 4,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188597749461811,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-11,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-11 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499999229821319,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_1_Pod_3_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-12 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 8,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188594445829709,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-12,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-12 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500001809627217,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_2_Pod_1_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-13 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 5,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188594445829709,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-13,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-13 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500000829545077,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_2_Pod_1_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-14 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 9,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188597749461811,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-14,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-14 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500001808007666,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_2_Pod_2_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-15 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 6,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188597749461811,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-15,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-15 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500000829208023,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_2_Pod_2_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-16 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 10,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188591142197606,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-16,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-16 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500001797688173,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_2_Pod_3_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-17 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 7,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.188591142197606,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-17,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-17 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499998344439386,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Corner_Class_2_Pod_3_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-18 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 11,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.243840141583258,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-18,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-18 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-19 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 8,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.243840141583258,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-19,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-19 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499997853607442,        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-20 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 12,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.243837309898598,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-20,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-20 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500002181872134,        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-21 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 9,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.243837309898598,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-21,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-21 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-22 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 13,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.243837309898598,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-22,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-22 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-23 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 10,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.243837309898598,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-23,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-23 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500002144404177,        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-24 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 14,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    5.019161058432,           !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-24,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-24 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-25 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 15,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.199894283462246,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-25,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-25 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-26 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 11,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.782200972885248,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-26,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-26 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-27 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 16,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.160018028143949,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-27,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-27 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499999213050766,        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-28,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-28 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 12,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.160018028143949,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-28,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-28 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-29,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-29 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 17,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.868671183428352,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-29,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-29 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-30,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-30 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 13,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.868671183428352,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-30,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-30 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-31,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-31 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 18,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.464597333719603,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-31,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-31 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500001015820387,        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-32,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-32 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 14,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.47730404668032,         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-32,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-32 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.500000988781288,        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-33,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-33 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 19,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.90868760713728,         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-33,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-33 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_1_Pod_1_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-34,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-34 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 15,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.90868760713728,         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-34,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-34 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499999089533459,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_1_Pod_1_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-35,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-35 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 20,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908668729239552,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-35,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-35 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_1_Pod_2_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-36,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-36 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 16,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908668729239552,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-36,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-36 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_1_Pod_2_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-37,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-37 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 21,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908701765560576,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-37,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-37 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499998989161793,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_1_Pod_3_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-38,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-38 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 17,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908701765560576,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-38,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-38 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_1_Pod_3_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-39,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-39 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 22,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908682887662848,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-39,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-39 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499998987294598,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_2_Pod_1_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-40,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-40 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 18,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908682887662848,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-40,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-40 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_2_Pod_1_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-41,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-41 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 23,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908701765560576,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-41,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-41 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_2_Pod_2_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-42,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-42 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 19,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908701765560576,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-42,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-42 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499999016265073,        !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_2_Pod_2_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-43,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-43 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 24,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908668729239552,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-43,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-43 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_2_Pod_3_FF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-44,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-44 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 20,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.908668729239552,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-44,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-44 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    35,                       !- Maximum Reheat Air Temperature
    DSOA_Mult_Class_2_Pod_3_SF_Zn;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-45,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-45 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_1 Zone Splitter Outlet Node 25,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.428238502695475,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-45,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-45 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499998897933184,        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-46,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    BaseVAVBox TrmlUnit-46 Damper Outlet,    !- Damper Air Outlet Node Name
    VAV_2 Zone Splitter Outlet Node 21,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.405724249917619,        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-46,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    BaseVAVBox TrmlUnit-46 Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Reverse,                  !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.499998836779181,        !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit,    !- Name
    BaseVAVBox TrmlUnit Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit;      !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-2,    !- Name
    BaseVAVBox TrmlUnit-2 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-2;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-3,    !- Name
    BaseVAVBox TrmlUnit-3 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-3;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-4,    !- Name
    BaseVAVBox TrmlUnit-4 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-4;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-5,    !- Name
    BaseVAVBox TrmlUnit-5 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-5;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-6,    !- Name
    BaseVAVBox TrmlUnit-6 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-6;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-7,    !- Name
    BaseVAVBox TrmlUnit-7 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-7;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-8,    !- Name
    BaseVAVBox TrmlUnit-8 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-8;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-9,    !- Name
    BaseVAVBox TrmlUnit-9 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-9;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-10,    !- Name
    BaseVAVBox TrmlUnit-10 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-10;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-11,    !- Name
    BaseVAVBox TrmlUnit-11 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-11;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-12,    !- Name
    BaseVAVBox TrmlUnit-12 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-12;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-13,    !- Name
    BaseVAVBox TrmlUnit-13 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-13;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-14,    !- Name
    BaseVAVBox TrmlUnit-14 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-14;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-15,    !- Name
    BaseVAVBox TrmlUnit-15 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-15;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-16,    !- Name
    BaseVAVBox TrmlUnit-16 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-16;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-17,    !- Name
    BaseVAVBox TrmlUnit-17 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-17;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-18,    !- Name
    BaseVAVBox TrmlUnit-18 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-18;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-19,    !- Name
    BaseVAVBox TrmlUnit-19 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-19;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-20,    !- Name
    BaseVAVBox TrmlUnit-20 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-20;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-21,    !- Name
    BaseVAVBox TrmlUnit-21 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-21;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-22,    !- Name
    BaseVAVBox TrmlUnit-22 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-22;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-23,    !- Name
    BaseVAVBox TrmlUnit-23 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-23;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-24,    !- Name
    BaseVAVBox TrmlUnit-24 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-24;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-25,    !- Name
    BaseVAVBox TrmlUnit-25 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-25;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-26,    !- Name
    BaseVAVBox TrmlUnit-26 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-26;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-27,    !- Name
    BaseVAVBox TrmlUnit-27 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-27;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-28,    !- Name
    BaseVAVBox TrmlUnit-28 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-28;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-29,    !- Name
    BaseVAVBox TrmlUnit-29 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-29;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-30,    !- Name
    BaseVAVBox TrmlUnit-30 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-30;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-31,    !- Name
    BaseVAVBox TrmlUnit-31 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-31;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-32,    !- Name
    BaseVAVBox TrmlUnit-32 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-32;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-33,    !- Name
    BaseVAVBox TrmlUnit-33 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-33;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-34,    !- Name
    BaseVAVBox TrmlUnit-34 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-34;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-35,    !- Name
    BaseVAVBox TrmlUnit-35 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-35;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-36,    !- Name
    BaseVAVBox TrmlUnit-36 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-36;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-37,    !- Name
    BaseVAVBox TrmlUnit-37 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-37;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-38,    !- Name
    BaseVAVBox TrmlUnit-38 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-38;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-39,    !- Name
    BaseVAVBox TrmlUnit-39 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-39;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-40,    !- Name
    BaseVAVBox TrmlUnit-40 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-40;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-41,    !- Name
    BaseVAVBox TrmlUnit-41 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-41;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-42,    !- Name
    BaseVAVBox TrmlUnit-42 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-42;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-43,    !- Name
    BaseVAVBox TrmlUnit-43 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-43;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-44,    !- Name
    BaseVAVBox TrmlUnit-44 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-44;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-45,    !- Name
    BaseVAVBox TrmlUnit-45 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-45;    !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-46,    !- Name
    BaseVAVBox TrmlUnit-46 Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-46;    !- Air Terminal Name
ZoneHVAC:EquipmentList,
    Auditorium_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Aux_Gym_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Bathrooms_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    Fan:ZoneExhaust,          !- Zone Equipment 1 Object Type
    Bathrooms_FF_Zn PropExhFan,    !- Zone Equipment 1 Name
    2,                        !- Zone Equipment 1 Cooling Sequence
    2,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU BaseVAVBox TrmlUnit-3,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Bathrooms_SF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    Fan:ZoneExhaust,          !- Zone Equipment 1 Object Type
    Bathrooms_SF_Zn PropExhFan,    !- Zone Equipment 1 Name
    2,                        !- Zone Equipment 1 Cooling Sequence
    2,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU BaseVAVBox TrmlUnit-4,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1;                        !- Zone Equipment 2 Heating or NoLoad Sequence
ZoneHVAC:EquipmentList,
    Cafeteria_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-5,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-6,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_SF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-7,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-8,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_SF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-9,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-10,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_SF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-11,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-12,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_SF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-13,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-14,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_SF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-15,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-16,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_SF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-17,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_Pod_1_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-18,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_Pod_1_SF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-19,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_Pod_2_FF_Zn Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
