  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk4,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationFriday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk5,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk6,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationFriday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk7,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk8,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationWednesday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk9,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk10,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationWednesday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk11,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk12,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationFriday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk13,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationMondayFriday,
  SchoolK8ClassroomsLibraryInfiltrationMondayFriday,
  SchoolK8ClassroomsLibraryInfiltrationMondayFriday,
  SchoolK8ClassroomsLibraryInfiltrationMondayFriday,
  SchoolK8ClassroomsLibraryInfiltrationMondayFriday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk14,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk15,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationMondayThursday,
  SchoolK8ClassroomsLibraryInfiltrationFriday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryInfiltrationWk16,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday,
  SchoolK8ClassroomsLibraryInfiltrationSundaySaturday ;
Schedule:Year,
  SchoolK8ClassroomsLibraryInfiltration, Fraction,
  SchoolK8ClassroomsLibraryInfiltrationWk1, 1,1,1,3,
  SchoolK8ClassroomsLibraryInfiltrationWk2, 1,4,2,28,
  SchoolK8ClassroomsLibraryInfiltrationWk3, 3,1,3,7,
  SchoolK8ClassroomsLibraryInfiltrationWk4, 3,8,4,4,
  SchoolK8ClassroomsLibraryInfiltrationWk5, 4,5,4,11,
  SchoolK8ClassroomsLibraryInfiltrationWk6, 4,12,6,6,
  SchoolK8ClassroomsLibraryInfiltrationWk7, 6,7,6,27,
  SchoolK8ClassroomsLibraryInfiltrationWk8, 6,28,7,4,
  SchoolK8ClassroomsLibraryInfiltrationWk9, 7,5,7,11,
  SchoolK8ClassroomsLibraryInfiltrationWk10, 7,12,7,18,
  SchoolK8ClassroomsLibraryInfiltrationWk11, 7,19,8,8,
  SchoolK8ClassroomsLibraryInfiltrationWk12, 8,9,11,14,
  SchoolK8ClassroomsLibraryInfiltrationWk13, 11,15,11,21,
  SchoolK8ClassroomsLibraryInfiltrationWk14, 11,22,11,28,
  SchoolK8ClassroomsLibraryInfiltrationWk15, 11,29,12,19,
  SchoolK8ClassroomsLibraryInfiltrationWk16, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryLightsSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryLightsFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryLightsMondayThursday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryLightsMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryLightsWednesday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk1,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk2,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsFriday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk3,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk4,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsFriday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk5,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk6,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsFriday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk7,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk8,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsWednesday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk9,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk10,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsWednesday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk11,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk12,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsFriday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk13,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsMondayFriday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk14,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk15,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsMondayThursday,
  SchoolK8ClassroomsLibraryLightsFriday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryLightsWk16,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryLightsSundaySaturday,
  SchoolK8ClassroomsLibraryLightsSundaySaturday ;
Schedule:Year,
  SchoolK8ClassroomsLibraryLights, Fraction,
  SchoolK8ClassroomsLibraryLightsWk1, 1,1,1,3,
  SchoolK8ClassroomsLibraryLightsWk2, 1,4,2,28,
  SchoolK8ClassroomsLibraryLightsWk3, 3,1,3,7,
  SchoolK8ClassroomsLibraryLightsWk4, 3,8,4,4,
  SchoolK8ClassroomsLibraryLightsWk5, 4,5,4,11,
  SchoolK8ClassroomsLibraryLightsWk6, 4,12,6,6,
  SchoolK8ClassroomsLibraryLightsWk7, 6,7,6,27,
  SchoolK8ClassroomsLibraryLightsWk8, 6,28,7,4,
  SchoolK8ClassroomsLibraryLightsWk9, 7,5,7,11,
  SchoolK8ClassroomsLibraryLightsWk10, 7,12,7,18,
  SchoolK8ClassroomsLibraryLightsWk11, 7,19,8,8,
  SchoolK8ClassroomsLibraryLightsWk12, 8,9,11,14,
  SchoolK8ClassroomsLibraryLightsWk13, 11,15,11,21,
  SchoolK8ClassroomsLibraryLightsWk14, 11,22,11,28,
  SchoolK8ClassroomsLibraryLightsWk15, 11,29,12,19,
  SchoolK8ClassroomsLibraryLightsWk16, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOccupancyFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.95,
  0.95,
  0.5,
  0.95,
  0.1,
  0.95,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.95,
  0.95,
  0.5,
  0.95,
  0.1,
  0.95,
  0.95,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.95,
  0.95,
  0.5,
  0.95,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.15,
  0.15,
  0.15,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOccupancyWednesday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.025,
  0.5,
  0.5,
  0.5,
  0.5,
  0.025,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk1,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk2,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyFriday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk3,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk4,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyFriday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk5,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk6,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyFriday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk7,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk8,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyWednesday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk9,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk10,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyWednesday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk11,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk12,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyFriday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk13,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancyMondayFriday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk14,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk15,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyMondayThursday,
  SchoolK8ClassroomsLibraryOccupancyFriday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOccupancyWk16,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday,
  SchoolK8ClassroomsLibraryOccupancySundaySaturday ;
Schedule:Year,
  SchoolK8ClassroomsLibraryOccupancy, Fraction,
  SchoolK8ClassroomsLibraryOccupancyWk1, 1,1,1,3,
  SchoolK8ClassroomsLibraryOccupancyWk2, 1,4,2,28,
  SchoolK8ClassroomsLibraryOccupancyWk3, 3,1,3,7,
  SchoolK8ClassroomsLibraryOccupancyWk4, 3,8,4,4,
  SchoolK8ClassroomsLibraryOccupancyWk5, 4,5,4,11,
  SchoolK8ClassroomsLibraryOccupancyWk6, 4,12,6,6,
  SchoolK8ClassroomsLibraryOccupancyWk7, 6,7,6,27,
  SchoolK8ClassroomsLibraryOccupancyWk8, 6,28,7,4,
  SchoolK8ClassroomsLibraryOccupancyWk9, 7,5,7,11,
  SchoolK8ClassroomsLibraryOccupancyWk10, 7,12,7,18,
  SchoolK8ClassroomsLibraryOccupancyWk11, 7,19,8,8,
  SchoolK8ClassroomsLibraryOccupancyWk12, 8,9,11,14,
  SchoolK8ClassroomsLibraryOccupancyWk13, 11,15,11,21,
  SchoolK8ClassroomsLibraryOccupancyWk14, 11,22,11,28,
  SchoolK8ClassroomsLibraryOccupancyWk15, 11,29,12,19,
  SchoolK8ClassroomsLibraryOccupancyWk16, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOutdoorairFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryOutdoorairWednesday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk1,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk2,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairFriday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk3,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk4,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairFriday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk5,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk6,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairFriday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk7,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk8,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairWednesday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk9,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk10,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairWednesday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk11,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk12,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairFriday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk13,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairMondayFriday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk14,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk15,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairFriday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryOutdoorairWk16,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairMondayThursday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday,
  SchoolK8ClassroomsLibraryOutdoorairSundaySaturday ;
Schedule:Year,
  SchoolK8ClassroomsLibraryOutdoorair, Fraction,
  SchoolK8ClassroomsLibraryOutdoorairWk1, 1,1,1,3,
  SchoolK8ClassroomsLibraryOutdoorairWk2, 1,4,2,28,
  SchoolK8ClassroomsLibraryOutdoorairWk3, 3,1,3,7,
  SchoolK8ClassroomsLibraryOutdoorairWk4, 3,8,4,4,
  SchoolK8ClassroomsLibraryOutdoorairWk5, 4,5,4,11,
  SchoolK8ClassroomsLibraryOutdoorairWk6, 4,12,6,6,
  SchoolK8ClassroomsLibraryOutdoorairWk7, 6,7,6,27,
  SchoolK8ClassroomsLibraryOutdoorairWk8, 6,28,7,4,
  SchoolK8ClassroomsLibraryOutdoorairWk9, 7,5,7,11,
  SchoolK8ClassroomsLibraryOutdoorairWk10, 7,12,7,18,
  SchoolK8ClassroomsLibraryOutdoorairWk11, 7,19,8,8,
  SchoolK8ClassroomsLibraryOutdoorairWk12, 8,9,11,14,
  SchoolK8ClassroomsLibraryOutdoorairWk13, 11,15,11,21,
  SchoolK8ClassroomsLibraryOutdoorairWk14, 11,22,11,28,
  SchoolK8ClassroomsLibraryOutdoorairWk15, 11,29,12,19,
  SchoolK8ClassroomsLibraryOutdoorairWk16, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenClgSetptSundaySaturday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  SchoolK8KitchenClgSetptMondayFriday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk1,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk2,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk3,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk4,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk5,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk6,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenClgSetptWk7,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptMondayFriday,
  SchoolK8KitchenClgSetptSundaySaturday,
  SchoolK8KitchenClgSetptSundaySaturday ;
Schedule:Year,
  SchoolK8KitchenClgSetpt, Temperature,
  SchoolK8KitchenClgSetptWk1, 1,1,1,3,
  SchoolK8KitchenClgSetptWk2, 1,4,6,6,
  SchoolK8KitchenClgSetptWk3, 6,7,8,8,
  SchoolK8KitchenClgSetptWk4, 8,9,11,21,
  SchoolK8KitchenClgSetptWk5, 11,22,11,28,
  SchoolK8KitchenClgSetptWk6, 11,29,12,19,
  SchoolK8KitchenClgSetptWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenElecEquipmentSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenElecEquipmentMondayFriday, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.9,
  0.9,
  0.8,
  0.8,
  0.8,
  0.9,
  0.9,
  0.9,
  0.7,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15 ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk1,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk2,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk3,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk4,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk5,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk6,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentMondayFriday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenElecEquipmentWk7,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenElecEquipmentSundaySaturday,
  SchoolK8KitchenElecEquipmentSundaySaturday ;
Schedule:Year,
  SchoolK8KitchenElecEquipment, Fraction,
  SchoolK8KitchenElecEquipmentWk1, 1,1,1,3,
  SchoolK8KitchenElecEquipmentWk2, 1,4,6,6,
  SchoolK8KitchenElecEquipmentWk3, 6,7,8,8,
  SchoolK8KitchenElecEquipmentWk4, 8,9,11,21,
  SchoolK8KitchenElecEquipmentWk5, 11,22,11,28,
  SchoolK8KitchenElecEquipmentWk6, 11,29,12,19,
  SchoolK8KitchenElecEquipmentWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenGasEquipmentSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenGasEquipmentMondayFriday, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.9,
  0.9,
  0.8,
  0.8,
  0.8,
  0.9,
  0.9,
  0.9,
  0.7,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15 ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk1,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk2,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk3,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk4,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk5,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk6,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentMondayFriday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenGasEquipmentWk7,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenGasEquipmentSundaySaturday,
  SchoolK8KitchenGasEquipmentSundaySaturday ;
Schedule:Year,
  SchoolK8KitchenGasEquipment, Fraction,
  SchoolK8KitchenGasEquipmentWk1, 1,1,1,3,
  SchoolK8KitchenGasEquipmentWk2, 1,4,6,6,
  SchoolK8KitchenGasEquipmentWk3, 6,7,8,8,
  SchoolK8KitchenGasEquipmentWk4, 8,9,11,21,
  SchoolK8KitchenGasEquipmentWk5, 11,22,11,28,
  SchoolK8KitchenGasEquipmentWk6, 11,29,12,19,
  SchoolK8KitchenGasEquipmentWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenHVACAvailSundaySaturday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenHVACAvailMondayFriday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk1,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk2,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk3,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk4,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk5,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk6,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailMondayFriday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHVACAvailWk7,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenHVACAvailSundaySaturday,
  SchoolK8KitchenHVACAvailSundaySaturday ;
Schedule:Year,
  SchoolK8KitchenHVACAvail, OnOff,
  SchoolK8KitchenHVACAvailWk1, 1,1,1,3,
  SchoolK8KitchenHVACAvailWk2, 1,4,6,6,
  SchoolK8KitchenHVACAvailWk3, 6,7,8,8,
  SchoolK8KitchenHVACAvailWk4, 8,9,11,21,
  SchoolK8KitchenHVACAvailWk5, 11,22,11,28,
  SchoolK8KitchenHVACAvailWk6, 11,29,12,19,
  SchoolK8KitchenHVACAvailWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenHtgSetptSundaySaturday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Day:Hourly,
  SchoolK8KitchenHtgSetptMondayFriday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk1,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk2,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk3,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk4,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk5,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk6,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenHtgSetptWk7,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptMondayFriday,
  SchoolK8KitchenHtgSetptSundaySaturday,
  SchoolK8KitchenHtgSetptSundaySaturday ;
Schedule:Year,
  SchoolK8KitchenHtgSetpt, Temperature,
  SchoolK8KitchenHtgSetptWk1, 1,1,1,3,
  SchoolK8KitchenHtgSetptWk2, 1,4,6,6,
  SchoolK8KitchenHtgSetptWk3, 6,7,8,8,
  SchoolK8KitchenHtgSetptWk4, 8,9,11,21,
  SchoolK8KitchenHtgSetptWk5, 11,22,11,28,
  SchoolK8KitchenHtgSetptWk6, 11,29,12,19,
  SchoolK8KitchenHtgSetptWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenInfiltrationSundaySaturday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenInfiltrationMondayFriday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk1,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk2,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk3,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk4,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk5,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk6,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationMondayFriday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenInfiltrationWk7,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8KitchenInfiltrationSundaySaturday,
  SchoolK8KitchenInfiltrationSundaySaturday ;
Schedule:Year,
  SchoolK8KitchenInfiltration, Fraction,
  SchoolK8KitchenInfiltrationWk1, 1,1,1,3,
  SchoolK8KitchenInfiltrationWk2, 1,4,6,6,
  SchoolK8KitchenInfiltrationWk3, 6,7,8,8,
  SchoolK8KitchenInfiltrationWk4, 8,9,11,21,
  SchoolK8KitchenInfiltrationWk5, 11,22,11,28,
  SchoolK8KitchenInfiltrationWk6, 11,29,12,19,
  SchoolK8KitchenInfiltrationWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenLightsSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenLightsMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk1,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk2,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk3,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk4,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk5,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk6,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsMondayFriday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenLightsWk7,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenLightsSundaySaturday,
  SchoolK8KitchenLightsSundaySaturday ;
Schedule:Year,
  SchoolK8KitchenLights, Fraction,
  SchoolK8KitchenLightsWk1, 1,1,1,3,
  SchoolK8KitchenLightsWk2, 1,4,6,6,
  SchoolK8KitchenLightsWk3, 6,7,8,8,
  SchoolK8KitchenLightsWk4, 8,9,11,21,
  SchoolK8KitchenLightsWk5, 11,22,11,28,
  SchoolK8KitchenLightsWk6, 11,29,12,19,
  SchoolK8KitchenLightsWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenOccupancySundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenOccupancyMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk1,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk2,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk3,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk4,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk5,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk6,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancyMondayFriday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOccupancyWk7,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8KitchenOccupancySundaySaturday,
  SchoolK8KitchenOccupancySundaySaturday ;
Schedule:Year,
  SchoolK8KitchenOccupancy, Fraction,
  SchoolK8KitchenOccupancyWk1, 1,1,1,3,
  SchoolK8KitchenOccupancyWk2, 1,4,6,6,
  SchoolK8KitchenOccupancyWk3, 6,7,8,8,
  SchoolK8KitchenOccupancyWk4, 8,9,11,21,
  SchoolK8KitchenOccupancyWk5, 11,22,11,28,
  SchoolK8KitchenOccupancyWk6, 11,29,12,19,
  SchoolK8KitchenOccupancyWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenOutdoorairSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenOutdoorairMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8KitchenOutdoorairWk1,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOutdoorairWk2,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOutdoorairWk3,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOutdoorairWk4,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOutdoorairWk5,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOutdoorairWk6,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8KitchenOutdoorairWk7,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairMondayFriday,
  SchoolK8KitchenOutdoorairSundaySaturday,
  SchoolK8KitchenOutdoorairSundaySaturday ;
Schedule:Year,
  SchoolK8KitchenOutdoorair, Fraction,
  SchoolK8KitchenOutdoorairWk1, 1,1,1,3,
  SchoolK8KitchenOutdoorairWk2, 1,4,6,6,
  SchoolK8KitchenOutdoorairWk3, 6,7,8,8,
  SchoolK8KitchenOutdoorairWk4, 8,9,11,21,
  SchoolK8KitchenOutdoorairWk5, 11,22,11,28,
  SchoolK8KitchenOutdoorairWk6, 11,29,12,19,
  SchoolK8KitchenOutdoorairWk7, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPRClgSetptMondayFriday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  SchoolK8MPRClgSetptSaturday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  SchoolK8MPRClgSetpt1_18_1_24Saturday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  SchoolK8MPRClgSetpt3_8_3_14Saturday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44 ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk1,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk2,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk3,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk4,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk5,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk6,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk7,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk8,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk9,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk10,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk11,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk12,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk13,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk14,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk15,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk16,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk17,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk18,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk19,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk20,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk21,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk22,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk23,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk24,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk25,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk26,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk27,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk28,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetpt1_18_1_24Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk29,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptMondayFriday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRClgSetptWk30,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetpt3_8_3_14Saturday,
  SchoolK8MPRClgSetptSaturday,
  SchoolK8MPRClgSetptSaturday ;
Schedule:Year,
  SchoolK8MPRClgSetpt, Temperature,
  SchoolK8MPRClgSetptWk1, 1,1,1,17,
  SchoolK8MPRClgSetptWk2, 1,18,1,24,
  SchoolK8MPRClgSetptWk3, 1,25,2,14,
  SchoolK8MPRClgSetptWk4, 2,15,2,21,
  SchoolK8MPRClgSetptWk5, 2,22,3,7,
  SchoolK8MPRClgSetptWk6, 3,8,3,14,
  SchoolK8MPRClgSetptWk7, 3,15,4,4,
  SchoolK8MPRClgSetptWk8, 4,5,4,11,
  SchoolK8MPRClgSetptWk9, 4,12,4,18,
  SchoolK8MPRClgSetptWk10, 4,19,5,9,
  SchoolK8MPRClgSetptWk11, 5,10,5,16,
  SchoolK8MPRClgSetptWk12, 5,17,5,23,
  SchoolK8MPRClgSetptWk13, 5,24,5,30,
  SchoolK8MPRClgSetptWk14, 5,31,6,6,
  SchoolK8MPRClgSetptWk15, 6,7,8,8,
  SchoolK8MPRClgSetptWk16, 8,9,8,29,
  SchoolK8MPRClgSetptWk17, 8,30,9,5,
  SchoolK8MPRClgSetptWk18, 9,6,9,26,
  SchoolK8MPRClgSetptWk19, 9,27,10,3,
  SchoolK8MPRClgSetptWk20, 10,4,10,10,
  SchoolK8MPRClgSetptWk21, 10,11,10,24,
  SchoolK8MPRClgSetptWk22, 10,25,10,31,
  SchoolK8MPRClgSetptWk23, 11,1,11,7,
  SchoolK8MPRClgSetptWk24, 11,8,11,14,
  SchoolK8MPRClgSetptWk25, 11,15,11,21,
  SchoolK8MPRClgSetptWk26, 11,22,11,28,
  SchoolK8MPRClgSetptWk27, 11,29,12,5,
  SchoolK8MPRClgSetptWk28, 12,6,12,12,
  SchoolK8MPRClgSetptWk29, 12,13,12,19,
  SchoolK8MPRClgSetptWk30, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPRElecEquipmentMondayFriday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.4,
  0.4,
  0.4,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.25,
  0.25,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  SchoolK8MPRElecEquipmentSaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.4,
  0.4,
  0.4,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.25,
  0.25,
  0.25,
  0.25,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  SchoolK8MPRElecEquipment1_18_1_24Saturday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  SchoolK8MPRElecEquipment3_8_3_14Saturday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.05,
  0.05 ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk1,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk2,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk3,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk4,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk5,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk6,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment3_8_3_14Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk7,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk8,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk9,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk10,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk11,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk12,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk13,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment3_8_3_14Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk14,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk15,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk16,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk17,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk18,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk19,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk20,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk21,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk22,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk23,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk24,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment3_8_3_14Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk25,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk26,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk27,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24MondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk28,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipment1_18_1_24Saturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk29,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentMondayFriday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRElecEquipmentWk30,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRElecEquipmentSaturday,
  SchoolK8MPRElecEquipmentSaturday ;
Schedule:Year,
  SchoolK8MPRElecEquipment, Fraction,
  SchoolK8MPRElecEquipmentWk1, 1,1,1,17,
  SchoolK8MPRElecEquipmentWk2, 1,18,1,24,
  SchoolK8MPRElecEquipmentWk3, 1,25,2,14,
  SchoolK8MPRElecEquipmentWk4, 2,15,2,21,
  SchoolK8MPRElecEquipmentWk5, 2,22,3,7,
  SchoolK8MPRElecEquipmentWk6, 3,8,3,14,
  SchoolK8MPRElecEquipmentWk7, 3,15,4,4,
  SchoolK8MPRElecEquipmentWk8, 4,5,4,11,
  SchoolK8MPRElecEquipmentWk9, 4,12,4,18,
  SchoolK8MPRElecEquipmentWk10, 4,19,5,9,
  SchoolK8MPRElecEquipmentWk11, 5,10,5,16,
  SchoolK8MPRElecEquipmentWk12, 5,17,5,23,
  SchoolK8MPRElecEquipmentWk13, 5,24,5,30,
  SchoolK8MPRElecEquipmentWk14, 5,31,6,6,
  SchoolK8MPRElecEquipmentWk15, 6,7,8,8,
  SchoolK8MPRElecEquipmentWk16, 8,9,8,29,
  SchoolK8MPRElecEquipmentWk17, 8,30,9,5,
  SchoolK8MPRElecEquipmentWk18, 9,6,9,26,
  SchoolK8MPRElecEquipmentWk19, 9,27,10,3,
  SchoolK8MPRElecEquipmentWk20, 10,4,10,10,
  SchoolK8MPRElecEquipmentWk21, 10,11,10,24,
  SchoolK8MPRElecEquipmentWk22, 10,25,10,31,
  SchoolK8MPRElecEquipmentWk23, 11,1,11,7,
  SchoolK8MPRElecEquipmentWk24, 11,8,11,14,
  SchoolK8MPRElecEquipmentWk25, 11,15,11,21,
  SchoolK8MPRElecEquipmentWk26, 11,22,11,28,
  SchoolK8MPRElecEquipmentWk27, 11,29,12,5,
  SchoolK8MPRElecEquipmentWk28, 12,6,12,12,
  SchoolK8MPRElecEquipmentWk29, 12,13,12,19,
  SchoolK8MPRElecEquipmentWk30, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPRHVACAvailMondayFriday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRHVACAvailSaturday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRHVACAvail1_18_1_24Saturday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRHVACAvail3_8_3_14Saturday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk1,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk2,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk3,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk4,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk5,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk6,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail3_8_3_14Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk7,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk8,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk9,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk10,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk11,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk12,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk13,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail3_8_3_14Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk14,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk15,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk16,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk17,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk18,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk19,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk20,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk21,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk22,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk23,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk24,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail3_8_3_14Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk25,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk26,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk27,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24MondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk28,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvail1_18_1_24Saturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk29,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailMondayFriday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHVACAvailWk30,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRHVACAvailSaturday,
  SchoolK8MPRHVACAvailSaturday ;
Schedule:Year,
  SchoolK8MPRHVACAvail, OnOff,
  SchoolK8MPRHVACAvailWk1, 1,1,1,17,
  SchoolK8MPRHVACAvailWk2, 1,18,1,24,
  SchoolK8MPRHVACAvailWk3, 1,25,2,14,
  SchoolK8MPRHVACAvailWk4, 2,15,2,21,
  SchoolK8MPRHVACAvailWk5, 2,22,3,7,
  SchoolK8MPRHVACAvailWk6, 3,8,3,14,
  SchoolK8MPRHVACAvailWk7, 3,15,4,4,
  SchoolK8MPRHVACAvailWk8, 4,5,4,11,
  SchoolK8MPRHVACAvailWk9, 4,12,4,18,
  SchoolK8MPRHVACAvailWk10, 4,19,5,9,
  SchoolK8MPRHVACAvailWk11, 5,10,5,16,
  SchoolK8MPRHVACAvailWk12, 5,17,5,23,
  SchoolK8MPRHVACAvailWk13, 5,24,5,30,
  SchoolK8MPRHVACAvailWk14, 5,31,6,6,
  SchoolK8MPRHVACAvailWk15, 6,7,8,8,
  SchoolK8MPRHVACAvailWk16, 8,9,8,29,
  SchoolK8MPRHVACAvailWk17, 8,30,9,5,
  SchoolK8MPRHVACAvailWk18, 9,6,9,26,
  SchoolK8MPRHVACAvailWk19, 9,27,10,3,
  SchoolK8MPRHVACAvailWk20, 10,4,10,10,
  SchoolK8MPRHVACAvailWk21, 10,11,10,24,
  SchoolK8MPRHVACAvailWk22, 10,25,10,31,
  SchoolK8MPRHVACAvailWk23, 11,1,11,7,
  SchoolK8MPRHVACAvailWk24, 11,8,11,14,
  SchoolK8MPRHVACAvailWk25, 11,15,11,21,
  SchoolK8MPRHVACAvailWk26, 11,22,11,28,
  SchoolK8MPRHVACAvailWk27, 11,29,12,5,
  SchoolK8MPRHVACAvailWk28, 12,6,12,12,
  SchoolK8MPRHVACAvailWk29, 12,13,12,19,
  SchoolK8MPRHVACAvailWk30, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPRHtgSetptMondayFriday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Day:Hourly,
  SchoolK8MPRHtgSetptSaturday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Day:Hourly,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Day:Hourly,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Day:Hourly,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56 ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk1,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk2,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk3,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk4,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk5,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk6,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk7,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk8,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk9,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk10,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk11,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk12,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk13,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk14,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk15,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk16,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk17,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk18,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk19,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk20,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk21,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk22,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk23,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk24,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk25,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk26,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk27,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24MondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk28,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetpt1_18_1_24Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk29,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptMondayFriday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRHtgSetptWk30,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetpt3_8_3_14Saturday,
  SchoolK8MPRHtgSetptSaturday,
  SchoolK8MPRHtgSetptSaturday ;
Schedule:Year,
  SchoolK8MPRHtgSetpt, Temperature,
  SchoolK8MPRHtgSetptWk1, 1,1,1,17,
  SchoolK8MPRHtgSetptWk2, 1,18,1,24,
  SchoolK8MPRHtgSetptWk3, 1,25,2,14,
  SchoolK8MPRHtgSetptWk4, 2,15,2,21,
  SchoolK8MPRHtgSetptWk5, 2,22,3,7,
  SchoolK8MPRHtgSetptWk6, 3,8,3,14,
  SchoolK8MPRHtgSetptWk7, 3,15,4,4,
  SchoolK8MPRHtgSetptWk8, 4,5,4,11,
  SchoolK8MPRHtgSetptWk9, 4,12,4,18,
  SchoolK8MPRHtgSetptWk10, 4,19,5,9,
  SchoolK8MPRHtgSetptWk11, 5,10,5,16,
  SchoolK8MPRHtgSetptWk12, 5,17,5,23,
  SchoolK8MPRHtgSetptWk13, 5,24,5,30,
  SchoolK8MPRHtgSetptWk14, 5,31,6,6,
  SchoolK8MPRHtgSetptWk15, 6,7,8,8,
  SchoolK8MPRHtgSetptWk16, 8,9,8,29,
  SchoolK8MPRHtgSetptWk17, 8,30,9,5,
  SchoolK8MPRHtgSetptWk18, 9,6,9,26,
  SchoolK8MPRHtgSetptWk19, 9,27,10,3,
  SchoolK8MPRHtgSetptWk20, 10,4,10,10,
  SchoolK8MPRHtgSetptWk21, 10,11,10,24,
  SchoolK8MPRHtgSetptWk22, 10,25,10,31,
  SchoolK8MPRHtgSetptWk23, 11,1,11,7,
  SchoolK8MPRHtgSetptWk24, 11,8,11,14,
  SchoolK8MPRHtgSetptWk25, 11,15,11,21,
  SchoolK8MPRHtgSetptWk26, 11,22,11,28,
  SchoolK8MPRHtgSetptWk27, 11,29,12,5,
  SchoolK8MPRHtgSetptWk28, 12,6,12,12,
  SchoolK8MPRHtgSetptWk29, 12,13,12,19,
  SchoolK8MPRHtgSetptWk30, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPRInfiltrationMondayFriday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRInfiltrationSaturday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRInfiltration1_18_1_24Saturday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRInfiltration3_8_3_14Saturday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk1,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk2,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk3,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk4,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk5,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk6,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration3_8_3_14Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk7,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk8,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk9,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration1_18_1_24Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk10,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk11,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration1_18_1_24Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk12,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk13,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration3_8_3_14Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk14,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk15,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk16,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk17,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration1_18_1_24Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk18,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk19,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration1_18_1_24Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk20,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk21,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration1_18_1_24Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk22,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk23,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk24,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration3_8_3_14Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk25,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk26,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk27,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltration1_18_1_24MondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk28,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltration1_18_1_24Saturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk29,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationMondayFriday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRInfiltrationWk30,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday,
  OnDay,
  OnDay,
  SchoolK8MPRInfiltrationSaturday,
  SchoolK8MPRInfiltrationSaturday ;
Schedule:Year,
  SchoolK8MPRInfiltration, Fraction,
  SchoolK8MPRInfiltrationWk1, 1,1,1,17,
  SchoolK8MPRInfiltrationWk2, 1,18,1,24,
  SchoolK8MPRInfiltrationWk3, 1,25,2,14,
  SchoolK8MPRInfiltrationWk4, 2,15,2,21,
  SchoolK8MPRInfiltrationWk5, 2,22,3,7,
  SchoolK8MPRInfiltrationWk6, 3,8,3,14,
  SchoolK8MPRInfiltrationWk7, 3,15,4,4,
  SchoolK8MPRInfiltrationWk8, 4,5,4,11,
  SchoolK8MPRInfiltrationWk9, 4,12,4,18,
  SchoolK8MPRInfiltrationWk10, 4,19,5,9,
  SchoolK8MPRInfiltrationWk11, 5,10,5,16,
  SchoolK8MPRInfiltrationWk12, 5,17,5,23,
  SchoolK8MPRInfiltrationWk13, 5,24,5,30,
  SchoolK8MPRInfiltrationWk14, 5,31,6,6,
  SchoolK8MPRInfiltrationWk15, 6,7,8,8,
  SchoolK8MPRInfiltrationWk16, 8,9,8,29,
  SchoolK8MPRInfiltrationWk17, 8,30,9,5,
  SchoolK8MPRInfiltrationWk18, 9,6,9,26,
  SchoolK8MPRInfiltrationWk19, 9,27,10,3,
  SchoolK8MPRInfiltrationWk20, 10,4,10,10,
  SchoolK8MPRInfiltrationWk21, 10,11,10,24,
  SchoolK8MPRInfiltrationWk22, 10,25,10,31,
  SchoolK8MPRInfiltrationWk23, 11,1,11,7,
  SchoolK8MPRInfiltrationWk24, 11,8,11,14,
  SchoolK8MPRInfiltrationWk25, 11,15,11,21,
  SchoolK8MPRInfiltrationWk26, 11,22,11,28,
  SchoolK8MPRInfiltrationWk27, 11,29,12,5,
  SchoolK8MPRInfiltrationWk28, 12,6,12,12,
  SchoolK8MPRInfiltrationWk29, 12,13,12,19,
  SchoolK8MPRInfiltrationWk30, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPRLightsMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRLightsSaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRLights1_18_1_24MondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRLights1_18_1_24Saturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRLights3_8_3_14Saturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk1,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk2,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk3,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk4,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk5,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk6,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights3_8_3_14Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk7,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk8,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk9,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights1_18_1_24Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk10,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk11,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights1_18_1_24Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk12,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk13,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights3_8_3_14Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk14,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk15,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk16,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk17,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights1_18_1_24Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk18,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk19,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights1_18_1_24Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk20,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk21,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights1_18_1_24Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk22,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk23,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk24,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights3_8_3_14Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk25,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk26,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk27,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLights1_18_1_24MondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk28,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLights1_18_1_24Saturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk29,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsMondayFriday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRLightsWk30,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday,
  OnDay,
  OffDay,
  SchoolK8MPRLightsSaturday,
  SchoolK8MPRLightsSaturday ;
Schedule:Year,
  SchoolK8MPRLights, Fraction,
  SchoolK8MPRLightsWk1, 1,1,1,17,
  SchoolK8MPRLightsWk2, 1,18,1,24,
  SchoolK8MPRLightsWk3, 1,25,2,14,
  SchoolK8MPRLightsWk4, 2,15,2,21,
  SchoolK8MPRLightsWk5, 2,22,3,7,
  SchoolK8MPRLightsWk6, 3,8,3,14,
  SchoolK8MPRLightsWk7, 3,15,4,4,
  SchoolK8MPRLightsWk8, 4,5,4,11,
  SchoolK8MPRLightsWk9, 4,12,4,18,
  SchoolK8MPRLightsWk10, 4,19,5,9,
  SchoolK8MPRLightsWk11, 5,10,5,16,
  SchoolK8MPRLightsWk12, 5,17,5,23,
  SchoolK8MPRLightsWk13, 5,24,5,30,
  SchoolK8MPRLightsWk14, 5,31,6,6,
  SchoolK8MPRLightsWk15, 6,7,8,8,
  SchoolK8MPRLightsWk16, 8,9,8,29,
  SchoolK8MPRLightsWk17, 8,30,9,5,
  SchoolK8MPRLightsWk18, 9,6,9,26,
  SchoolK8MPRLightsWk19, 9,27,10,3,
  SchoolK8MPRLightsWk20, 10,4,10,10,
  SchoolK8MPRLightsWk21, 10,11,10,24,
  SchoolK8MPRLightsWk22, 10,25,10,31,
  SchoolK8MPRLightsWk23, 11,1,11,7,
  SchoolK8MPRLightsWk24, 11,8,11,14,
  SchoolK8MPRLightsWk25, 11,15,11,21,
  SchoolK8MPRLightsWk26, 11,22,11,28,
  SchoolK8MPRLightsWk27, 11,29,12,5,
  SchoolK8MPRLightsWk28, 12,6,12,12,
  SchoolK8MPRLightsWk29, 12,13,12,19,
  SchoolK8MPRLightsWk30, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPROccupancyMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.5,
  0.25,
  0.25,
  0.05,
  0.25,
  0.95,
  0.95,
  0.25,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROccupancySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROccupancy1_18_1_24MondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.5,
  0.25,
  0.25,
  0.05,
  0.25,
  0.95,
  0.95,
  0.25,
  0.2,
  0.2,
  0.2,
  0.15,
  0.15,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROccupancy1_18_1_24Saturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.6,
  0.6,
  0.6,
  0.3,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROccupancy2_15_2_21Saturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROccupancy3_8_3_14Saturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  1.0,
  1.0,
  1.0,
  1.0,
  0.5,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk1,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk2,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk3,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk4,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy2_15_2_21Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk5,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk6,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy3_8_3_14Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk7,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk8,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk9,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy1_18_1_24Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk10,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk11,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy2_15_2_21Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk12,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk13,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy3_8_3_14Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk14,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk15,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk16,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk17,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy1_18_1_24Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk18,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk19,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy2_15_2_21Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk20,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk21,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy1_18_1_24Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk22,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk23,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk24,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy3_8_3_14Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk25,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk26,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk27,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancy1_18_1_24MondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk28,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancy1_18_1_24Saturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk29,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancyMondayFriday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Week:Daily,
  SchoolK8MPROccupancyWk30,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday,
  OnDay,
  OffDay,
  SchoolK8MPROccupancySaturday,
  SchoolK8MPROccupancySaturday ;
Schedule:Year,
  SchoolK8MPROccupancy, Fraction,
  SchoolK8MPROccupancyWk1, 1,1,1,17,
  SchoolK8MPROccupancyWk2, 1,18,1,24,
  SchoolK8MPROccupancyWk3, 1,25,2,14,
  SchoolK8MPROccupancyWk4, 2,15,2,21,
  SchoolK8MPROccupancyWk5, 2,22,3,7,
  SchoolK8MPROccupancyWk6, 3,8,3,14,
  SchoolK8MPROccupancyWk7, 3,15,4,4,
  SchoolK8MPROccupancyWk8, 4,5,4,11,
  SchoolK8MPROccupancyWk9, 4,12,4,18,
  SchoolK8MPROccupancyWk10, 4,19,5,9,
  SchoolK8MPROccupancyWk11, 5,10,5,16,
  SchoolK8MPROccupancyWk12, 5,17,5,23,
  SchoolK8MPROccupancyWk13, 5,24,5,30,
  SchoolK8MPROccupancyWk14, 5,31,6,6,
  SchoolK8MPROccupancyWk15, 6,7,8,8,
  SchoolK8MPROccupancyWk16, 8,9,8,29,
  SchoolK8MPROccupancyWk17, 8,30,9,5,
  SchoolK8MPROccupancyWk18, 9,6,9,26,
  SchoolK8MPROccupancyWk19, 9,27,10,3,
  SchoolK8MPROccupancyWk20, 10,4,10,10,
  SchoolK8MPROccupancyWk21, 10,11,10,24,
  SchoolK8MPROccupancyWk22, 10,25,10,31,
  SchoolK8MPROccupancyWk23, 11,1,11,7,
  SchoolK8MPROccupancyWk24, 11,8,11,14,
  SchoolK8MPROccupancyWk25, 11,15,11,21,
  SchoolK8MPROccupancyWk26, 11,22,11,28,
  SchoolK8MPROccupancyWk27, 11,29,12,5,
  SchoolK8MPROccupancyWk28, 12,6,12,12,
  SchoolK8MPROccupancyWk29, 12,13,12,19,
  SchoolK8MPROccupancyWk30, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPROutdoorairMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROutdoorairSaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROutdoorair1_18_1_24Saturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPROutdoorair3_8_3_14Saturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk1,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk2,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk3,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk4,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk5,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk6,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk7,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk8,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk9,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair1_18_1_24Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk10,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk11,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair1_18_1_24Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk12,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk13,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk14,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk15,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk16,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk17,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair1_18_1_24Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk18,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk19,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair1_18_1_24Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk20,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk21,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair1_18_1_24Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk22,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk23,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk24,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk25,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk26,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk27,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorair1_18_1_24MondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk28,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorair1_18_1_24Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk29,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairMondayFriday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Week:Daily,
  SchoolK8MPROutdoorairWk30,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorair3_8_3_14Saturday,
  SchoolK8MPROutdoorairSaturday,
  SchoolK8MPROutdoorairSaturday ;
Schedule:Year,
  SchoolK8MPROutdoorair, Fraction,
  SchoolK8MPROutdoorairWk1, 1,1,1,17,
  SchoolK8MPROutdoorairWk2, 1,18,1,24,
  SchoolK8MPROutdoorairWk3, 1,25,2,14,
  SchoolK8MPROutdoorairWk4, 2,15,2,21,
  SchoolK8MPROutdoorairWk5, 2,22,3,7,
  SchoolK8MPROutdoorairWk6, 3,8,3,14,
  SchoolK8MPROutdoorairWk7, 3,15,4,4,
  SchoolK8MPROutdoorairWk8, 4,5,4,11,
  SchoolK8MPROutdoorairWk9, 4,12,4,18,
  SchoolK8MPROutdoorairWk10, 4,19,5,9,
  SchoolK8MPROutdoorairWk11, 5,10,5,16,
  SchoolK8MPROutdoorairWk12, 5,17,5,23,
  SchoolK8MPROutdoorairWk13, 5,24,5,30,
  SchoolK8MPROutdoorairWk14, 5,31,6,6,
  SchoolK8MPROutdoorairWk15, 6,7,8,8,
  SchoolK8MPROutdoorairWk16, 8,9,8,29,
  SchoolK8MPROutdoorairWk17, 8,30,9,5,
  SchoolK8MPROutdoorairWk18, 9,6,9,26,
  SchoolK8MPROutdoorairWk19, 9,27,10,3,
  SchoolK8MPROutdoorairWk20, 10,4,10,10,
  SchoolK8MPROutdoorairWk21, 10,11,10,24,
  SchoolK8MPROutdoorairWk22, 10,25,10,31,
  SchoolK8MPROutdoorairWk23, 11,1,11,7,
  SchoolK8MPROutdoorairWk24, 11,8,11,14,
  SchoolK8MPROutdoorairWk25, 11,15,11,21,
  SchoolK8MPROutdoorairWk26, 11,22,11,28,
  SchoolK8MPROutdoorairWk27, 11,29,12,5,
  SchoolK8MPROutdoorairWk28, 12,6,12,12,
  SchoolK8MPROutdoorairWk29, 12,13,12,19,
  SchoolK8MPROutdoorairWk30, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherClgSetptSundaySaturday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherClgSetptMondayFriday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk1,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk2,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk3,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk4,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk5,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk6,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk7,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk8,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherClgSetptWk9,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptMondayFriday,
  SchoolK8OfficesOtherClgSetptSundaySaturday,
  SchoolK8OfficesOtherClgSetptSundaySaturday ;
Schedule:Year,
  SchoolK8OfficesOtherClgSetpt, Temperature,
  SchoolK8OfficesOtherClgSetptWk1, 1,1,1,3,
  SchoolK8OfficesOtherClgSetptWk2, 1,4,4,4,
  SchoolK8OfficesOtherClgSetptWk3, 4,5,4,11,
  SchoolK8OfficesOtherClgSetptWk4, 4,12,6,6,
  SchoolK8OfficesOtherClgSetptWk5, 6,7,8,8,
  SchoolK8OfficesOtherClgSetptWk6, 8,9,11,21,
  SchoolK8OfficesOtherClgSetptWk7, 11,22,11,28,
  SchoolK8OfficesOtherClgSetptWk8, 11,29,12,19,
  SchoolK8OfficesOtherClgSetptWk9, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherElecEquipmentMondayFriday, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk1,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk2,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk3,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk4,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk5,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk6,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk7,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk8,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentMondayFriday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherElecEquipmentWk9,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday,
  SchoolK8OfficesOtherElecEquipmentSundaySaturday ;
Schedule:Year,
  SchoolK8OfficesOtherElecEquipment, Fraction,
  SchoolK8OfficesOtherElecEquipmentWk1, 1,1,1,3,
  SchoolK8OfficesOtherElecEquipmentWk2, 1,4,4,4,
  SchoolK8OfficesOtherElecEquipmentWk3, 4,5,4,11,
  SchoolK8OfficesOtherElecEquipmentWk4, 4,12,6,6,
  SchoolK8OfficesOtherElecEquipmentWk5, 6,7,8,8,
  SchoolK8OfficesOtherElecEquipmentWk6, 8,9,11,21,
  SchoolK8OfficesOtherElecEquipmentWk7, 11,22,11,28,
  SchoolK8OfficesOtherElecEquipmentWk8, 11,29,12,19,
  SchoolK8OfficesOtherElecEquipmentWk9, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherHVACAvailSundaySaturday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherHVACAvailMondayFriday, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk1,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk2,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk3,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk4,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk5,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk6,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk7,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk8,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailMondayFriday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHVACAvailWk9,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherHVACAvailSundaySaturday,
  SchoolK8OfficesOtherHVACAvailSundaySaturday ;
Schedule:Year,
  SchoolK8OfficesOtherHVACAvail, OnOff,
  SchoolK8OfficesOtherHVACAvailWk1, 1,1,1,3,
  SchoolK8OfficesOtherHVACAvailWk2, 1,4,4,4,
  SchoolK8OfficesOtherHVACAvailWk3, 4,5,4,11,
  SchoolK8OfficesOtherHVACAvailWk4, 4,12,6,6,
  SchoolK8OfficesOtherHVACAvailWk5, 6,7,8,8,
  SchoolK8OfficesOtherHVACAvailWk6, 8,9,11,21,
  SchoolK8OfficesOtherHVACAvailWk7, 11,22,11,28,
  SchoolK8OfficesOtherHVACAvailWk8, 11,29,12,19,
  SchoolK8OfficesOtherHVACAvailWk9, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherHtgSetptSundaySaturday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherHtgSetptMondayFriday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk1,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk2,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk3,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk4,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk5,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk6,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk7,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk8,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherHtgSetptWk9,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptMondayFriday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday,
  SchoolK8OfficesOtherHtgSetptSundaySaturday ;
Schedule:Year,
  SchoolK8OfficesOtherHtgSetpt, Temperature,
  SchoolK8OfficesOtherHtgSetptWk1, 1,1,1,3,
  SchoolK8OfficesOtherHtgSetptWk2, 1,4,4,4,
  SchoolK8OfficesOtherHtgSetptWk3, 4,5,4,11,
  SchoolK8OfficesOtherHtgSetptWk4, 4,12,6,6,
  SchoolK8OfficesOtherHtgSetptWk5, 6,7,8,8,
  SchoolK8OfficesOtherHtgSetptWk6, 8,9,11,21,
  SchoolK8OfficesOtherHtgSetptWk7, 11,22,11,28,
  SchoolK8OfficesOtherHtgSetptWk8, 11,29,12,19,
  SchoolK8OfficesOtherHtgSetptWk9, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherInfiltrationSundaySaturday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherInfiltrationMondayFriday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk1,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk2,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk3,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk4,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk5,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk6,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk7,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk8,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationMondayFriday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherInfiltrationWk9,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  OnDay,
  OnDay,
  SchoolK8OfficesOtherInfiltrationSundaySaturday,
  SchoolK8OfficesOtherInfiltrationSundaySaturday ;
Schedule:Year,
  SchoolK8OfficesOtherInfiltration, Fraction,
  SchoolK8OfficesOtherInfiltrationWk1, 1,1,1,3,
  SchoolK8OfficesOtherInfiltrationWk2, 1,4,4,4,
  SchoolK8OfficesOtherInfiltrationWk3, 4,5,4,11,
  SchoolK8OfficesOtherInfiltrationWk4, 4,12,6,6,
  SchoolK8OfficesOtherInfiltrationWk5, 6,7,8,8,
  SchoolK8OfficesOtherInfiltrationWk6, 8,9,11,21,
  SchoolK8OfficesOtherInfiltrationWk7, 11,22,11,28,
  SchoolK8OfficesOtherInfiltrationWk8, 11,29,12,19,
  SchoolK8OfficesOtherInfiltrationWk9, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherLightsSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherLightsMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk1,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk2,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk3,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk4,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk5,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk6,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk7,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk8,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsMondayFriday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherLightsWk9,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherLightsSundaySaturday,
  SchoolK8OfficesOtherLightsSundaySaturday ;
Schedule:Year,
  SchoolK8OfficesOtherLights, Fraction,
  SchoolK8OfficesOtherLightsWk1, 1,1,1,3,
  SchoolK8OfficesOtherLightsWk2, 1,4,4,4,
  SchoolK8OfficesOtherLightsWk3, 4,5,4,11,
  SchoolK8OfficesOtherLightsWk4, 4,12,6,6,
  SchoolK8OfficesOtherLightsWk5, 6,7,8,8,
  SchoolK8OfficesOtherLightsWk6, 8,9,11,21,
  SchoolK8OfficesOtherLightsWk7, 11,22,11,28,
  SchoolK8OfficesOtherLightsWk8, 11,29,12,19,
  SchoolK8OfficesOtherLightsWk9, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherOccupancySundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherOccupancyMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk1,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk2,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk3,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk4,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk5,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk6,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk7,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk8,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancyMondayFriday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOccupancyWk9,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherOccupancySundaySaturday,
  SchoolK8OfficesOtherOccupancySundaySaturday ;
Schedule:Year,
  SchoolK8OfficesOtherOccupancy, Fraction,
  SchoolK8OfficesOtherOccupancyWk1, 1,1,1,3,
  SchoolK8OfficesOtherOccupancyWk2, 1,4,4,4,
  SchoolK8OfficesOtherOccupancyWk3, 4,5,4,11,
  SchoolK8OfficesOtherOccupancyWk4, 4,12,6,6,
  SchoolK8OfficesOtherOccupancyWk5, 6,7,8,8,
  SchoolK8OfficesOtherOccupancyWk6, 8,9,11,21,
  SchoolK8OfficesOtherOccupancyWk7, 11,22,11,28,
  SchoolK8OfficesOtherOccupancyWk8, 11,29,12,19,
  SchoolK8OfficesOtherOccupancyWk9, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherOutdoorairSundaySaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherOutdoorairMondayFriday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk1,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk2,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk3,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk4,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk5,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk6,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk7,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk8,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherOutdoorairWk9,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairMondayFriday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday,
  SchoolK8OfficesOtherOutdoorairSundaySaturday ;
Schedule:Year,
  SchoolK8OfficesOtherOutdoorair, Fraction,
  SchoolK8OfficesOtherOutdoorairWk1, 1,1,1,3,
  SchoolK8OfficesOtherOutdoorairWk2, 1,4,4,4,
  SchoolK8OfficesOtherOutdoorairWk3, 4,5,4,11,
  SchoolK8OfficesOtherOutdoorairWk4, 4,12,6,6,
  SchoolK8OfficesOtherOutdoorairWk5, 6,7,8,8,
  SchoolK8OfficesOtherOutdoorairWk6, 8,9,11,21,
  SchoolK8OfficesOtherOutdoorairWk7, 11,22,11,28,
  SchoolK8OfficesOtherOutdoorairWk8, 11,29,12,19,
  SchoolK8OfficesOtherOutdoorairWk9, 12,20,12,31 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Week:Daily,
  SchoolK8RefrigeratedStorageRefrigerationWk1,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday,
  SchoolK8RefrigeratedStorageRefrigerationSundaySaturday ;
Schedule:Year,
  SchoolK8RefrigeratedStorageRefrigeration, Fraction,
  SchoolK8RefrigeratedStorageRefrigerationWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageClgSetptMondayFriday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageClgSetptSaturday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageClgSetptSunday, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Week:Daily,
  SchoolK8RefrigeratedStorageClgSetptWk1,
  SchoolK8RefrigeratedStorageClgSetptSunday,
  SchoolK8RefrigeratedStorageClgSetptMondayFriday,
  SchoolK8RefrigeratedStorageClgSetptMondayFriday,
  SchoolK8RefrigeratedStorageClgSetptMondayFriday,
  SchoolK8RefrigeratedStorageClgSetptMondayFriday,
  SchoolK8RefrigeratedStorageClgSetptMondayFriday,
  SchoolK8RefrigeratedStorageClgSetptSaturday,
  SchoolK8RefrigeratedStorageClgSetptSunday,
  SchoolK8RefrigeratedStorageClgSetptMondayFriday,
  SchoolK8RefrigeratedStorageClgSetptMondayFriday,
  SchoolK8RefrigeratedStorageClgSetptSunday,
  SchoolK8RefrigeratedStorageClgSetptSunday ;
Schedule:Year,
  SchoolK8RefrigeratedStorageClgSetpt, Temperature,
  SchoolK8RefrigeratedStorageClgSetptWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageElecEquipmentMondayFriday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.85,
  0.95,
  0.95,
  0.95,
  0.8,
  0.8,
  0.8,
  0.7,
  0.5,
  0.5,
  0.35,
  0.35,
  0.35,
  0.3,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageElecEquipmentSaturday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageElecEquipmentSunday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Week:Daily,
  SchoolK8RefrigeratedStorageElecEquipmentWk1,
  SchoolK8RefrigeratedStorageElecEquipmentSunday,
  SchoolK8RefrigeratedStorageElecEquipmentMondayFriday,
  SchoolK8RefrigeratedStorageElecEquipmentMondayFriday,
  SchoolK8RefrigeratedStorageElecEquipmentMondayFriday,
  SchoolK8RefrigeratedStorageElecEquipmentMondayFriday,
  SchoolK8RefrigeratedStorageElecEquipmentMondayFriday,
  SchoolK8RefrigeratedStorageElecEquipmentSaturday,
  SchoolK8RefrigeratedStorageElecEquipmentSunday,
  OnDay,
  OffDay,
  SchoolK8RefrigeratedStorageElecEquipmentSunday,
  SchoolK8RefrigeratedStorageElecEquipmentSunday ;
Schedule:Year,
  SchoolK8RefrigeratedStorageElecEquipment, Fraction,
  SchoolK8RefrigeratedStorageElecEquipmentWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageHtgSetptMondayFriday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageHtgSetptSaturday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageHtgSetptSunday, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
Schedule:Week:Daily,
  SchoolK8RefrigeratedStorageHtgSetptWk1,
  SchoolK8RefrigeratedStorageHtgSetptSunday,
  SchoolK8RefrigeratedStorageHtgSetptMondayFriday,
  SchoolK8RefrigeratedStorageHtgSetptMondayFriday,
  SchoolK8RefrigeratedStorageHtgSetptMondayFriday,
  SchoolK8RefrigeratedStorageHtgSetptMondayFriday,
  SchoolK8RefrigeratedStorageHtgSetptMondayFriday,
  SchoolK8RefrigeratedStorageHtgSetptSaturday,
  SchoolK8RefrigeratedStorageHtgSetptSunday,
  SchoolK8RefrigeratedStorageHtgSetptMondayFriday,
  SchoolK8RefrigeratedStorageHtgSetptMondayFriday,
  SchoolK8RefrigeratedStorageHtgSetptSunday,
  SchoolK8RefrigeratedStorageHtgSetptSunday ;
Schedule:Year,
  SchoolK8RefrigeratedStorageHtgSetpt, Temperature,
  SchoolK8RefrigeratedStorageHtgSetptWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageInfiltrationMondayFriday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageInfiltrationSaturday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageInfiltrationSunday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  SchoolK8RefrigeratedStorageInfiltrationWk1,
  SchoolK8RefrigeratedStorageInfiltrationSunday,
  SchoolK8RefrigeratedStorageInfiltrationMondayFriday,
  SchoolK8RefrigeratedStorageInfiltrationMondayFriday,
  SchoolK8RefrigeratedStorageInfiltrationMondayFriday,
  SchoolK8RefrigeratedStorageInfiltrationMondayFriday,
  SchoolK8RefrigeratedStorageInfiltrationMondayFriday,
  SchoolK8RefrigeratedStorageInfiltrationSaturday,
  SchoolK8RefrigeratedStorageInfiltrationSunday,
  OnDay,
  OnDay,
  SchoolK8RefrigeratedStorageInfiltrationSunday,
  SchoolK8RefrigeratedStorageInfiltrationSunday ;
Schedule:Year,
  SchoolK8RefrigeratedStorageInfiltration, Fraction,
  SchoolK8RefrigeratedStorageInfiltrationWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageLightsMondayFriday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.6,
  0.65,
  0.65,
  0.65,
  0.55,
  0.55,
  0.55,
  0.5,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.3,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageLightsSaturday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageLightsSunday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Week:Daily,
  SchoolK8RefrigeratedStorageLightsWk1,
  SchoolK8RefrigeratedStorageLightsSunday,
  SchoolK8RefrigeratedStorageLightsMondayFriday,
  SchoolK8RefrigeratedStorageLightsMondayFriday,
  SchoolK8RefrigeratedStorageLightsMondayFriday,
  SchoolK8RefrigeratedStorageLightsMondayFriday,
  SchoolK8RefrigeratedStorageLightsMondayFriday,
  SchoolK8RefrigeratedStorageLightsSaturday,
  SchoolK8RefrigeratedStorageLightsSunday,
  OnDay,
  OffDay,
  SchoolK8RefrigeratedStorageLightsSunday,
  SchoolK8RefrigeratedStorageLightsSunday ;
Schedule:Year,
  SchoolK8RefrigeratedStorageLights, Fraction,
  SchoolK8RefrigeratedStorageLightsWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenRefrigerationWeekday, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Week:Daily,
  SchoolK8KitchenRefrigerationWk1,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday,
  SchoolK8KitchenRefrigerationWeekday ;
Schedule:Year,
  SchoolK8KitchenRefrigeration, Fraction,
  SchoolK8KitchenRefrigerationWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWeekday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDSaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDSunday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWk1,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDSunday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWeekday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWeekday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWeekday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWeekday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWeekday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDSaturday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDSunday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWeekday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDSunday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDSunday,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDSunday ;
Schedule:Year,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWD, Fraction,
  SchoolK8KitchenExhaustHoodEqualOrLessThan5000cfmWDWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8ElevatorWeekday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8ElevatorSaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ElevatorSummer, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  SchoolK8ElevatorWinter, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8ElevatorWk1,
  SchoolK8ElevatorSaturday,
  SchoolK8ElevatorWeekday,
  SchoolK8ElevatorWeekday,
  SchoolK8ElevatorWeekday,
  SchoolK8ElevatorWeekday,
  SchoolK8ElevatorWeekday,
  SchoolK8ElevatorSaturday,
  SchoolK8ElevatorSaturday,
  SchoolK8ElevatorSummer,
  SchoolK8ElevatorWinter,
  SchoolK8ElevatorSaturday,
  SchoolK8ElevatorSaturday ;
Schedule:Year,
  SchoolK8Elevator, Fraction,
  SchoolK8ElevatorWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8ExtLightingNonMotionCtrlWeekday, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  SchoolK8ExtLightingNonMotionCtrlWk1,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday,
  SchoolK8ExtLightingNonMotionCtrlWeekday ;
Schedule:Year,
  SchoolK8ExtLightingNonMotionCtrl, Fraction,
  SchoolK8ExtLightingNonMotionCtrlWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8ExtLightingMotionCtrlWeekday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8ExtLightingMotionCtrlSaturday, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Week:Daily,
  SchoolK8ExtLightingMotionCtrlWk1,
  SchoolK8ExtLightingMotionCtrlSaturday,
  SchoolK8ExtLightingMotionCtrlWeekday,
  SchoolK8ExtLightingMotionCtrlWeekday,
  SchoolK8ExtLightingMotionCtrlWeekday,
  SchoolK8ExtLightingMotionCtrlWeekday,
  SchoolK8ExtLightingMotionCtrlWeekday,
  SchoolK8ExtLightingMotionCtrlSaturday,
  SchoolK8ExtLightingMotionCtrlSaturday,
  SchoolK8ExtLightingMotionCtrlWeekday,
  SchoolK8ExtLightingMotionCtrlWeekday,
  SchoolK8ExtLightingMotionCtrlSaturday,
  SchoolK8ExtLightingMotionCtrlSaturday ;
Schedule:Year,
  SchoolK8ExtLightingMotionCtrl, Fraction,
  SchoolK8ExtLightingMotionCtrlWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryServiceHotWaterWeekday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.34,
  0.6,
  0.63,
  0.72,
  0.79,
  0.83,
  0.61,
  0.65,
  0.1,
  0.1,
  0.19,
  0.25,
  0.22,
  0.22,
  0.12,
  0.09 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryServiceHotWaterSaturday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Day:Hourly,
  SchoolK8ClassroomsLibraryServiceHotWaterSunday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Week:Daily,
  SchoolK8ClassroomsLibraryServiceHotWaterWk1,
  SchoolK8ClassroomsLibraryServiceHotWaterSunday,
  SchoolK8ClassroomsLibraryServiceHotWaterWeekday,
  SchoolK8ClassroomsLibraryServiceHotWaterWeekday,
  SchoolK8ClassroomsLibraryServiceHotWaterWeekday,
  SchoolK8ClassroomsLibraryServiceHotWaterWeekday,
  SchoolK8ClassroomsLibraryServiceHotWaterWeekday,
  SchoolK8ClassroomsLibraryServiceHotWaterSaturday,
  SchoolK8ClassroomsLibraryServiceHotWaterSunday,
  OnDay,
  OffDay,
  SchoolK8ClassroomsLibraryServiceHotWaterSunday,
  SchoolK8ClassroomsLibraryServiceHotWaterSunday ;
Schedule:Year,
  SchoolK8ClassroomsLibraryServiceHotWater, Fraction,
  SchoolK8ClassroomsLibraryServiceHotWaterWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageServiceHotWaterWeekday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.34,
  0.6,
  0.63,
  0.72,
  0.79,
  0.83,
  0.61,
  0.65,
  0.1,
  0.1,
  0.19,
  0.25,
  0.22,
  0.22,
  0.12,
  0.09 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageServiceHotWaterSaturday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Day:Hourly,
  SchoolK8RefrigeratedStorageServiceHotWaterSunday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Week:Daily,
  SchoolK8RefrigeratedStorageServiceHotWaterWk1,
  SchoolK8RefrigeratedStorageServiceHotWaterSunday,
  SchoolK8RefrigeratedStorageServiceHotWaterWeekday,
  SchoolK8RefrigeratedStorageServiceHotWaterWeekday,
  SchoolK8RefrigeratedStorageServiceHotWaterWeekday,
  SchoolK8RefrigeratedStorageServiceHotWaterWeekday,
  SchoolK8RefrigeratedStorageServiceHotWaterWeekday,
  SchoolK8RefrigeratedStorageServiceHotWaterSaturday,
  SchoolK8RefrigeratedStorageServiceHotWaterSunday,
  OnDay,
  OffDay,
  SchoolK8RefrigeratedStorageServiceHotWaterSunday,
  SchoolK8RefrigeratedStorageServiceHotWaterSunday ;
Schedule:Year,
  SchoolK8RefrigeratedStorageServiceHotWater, Fraction,
  SchoolK8RefrigeratedStorageServiceHotWaterWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPRServiceHotWaterWeekday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.34,
  0.6,
  0.63,
  0.72,
  0.79,
  0.83,
  0.61,
  0.65,
  0.1,
  0.1,
  0.19,
  0.25,
  0.22,
  0.22,
  0.12,
  0.09 ;
Schedule:Day:Hourly,
  SchoolK8MPRServiceHotWaterSaturday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Day:Hourly,
  SchoolK8MPRServiceHotWaterSunday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Week:Daily,
  SchoolK8MPRServiceHotWaterWk1,
  SchoolK8MPRServiceHotWaterSunday,
  SchoolK8MPRServiceHotWaterWeekday,
  SchoolK8MPRServiceHotWaterWeekday,
  SchoolK8MPRServiceHotWaterWeekday,
  SchoolK8MPRServiceHotWaterWeekday,
  SchoolK8MPRServiceHotWaterWeekday,
  SchoolK8MPRServiceHotWaterSaturday,
  SchoolK8MPRServiceHotWaterSunday,
  OnDay,
  OffDay,
  SchoolK8MPRServiceHotWaterSunday,
  SchoolK8MPRServiceHotWaterSunday ;
Schedule:Year,
  SchoolK8MPRServiceHotWater, Fraction,
  SchoolK8MPRServiceHotWaterWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherServiceHotWaterWeekday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.34,
  0.6,
  0.63,
  0.72,
  0.79,
  0.83,
  0.61,
  0.65,
  0.1,
  0.1,
  0.19,
  0.25,
  0.22,
  0.22,
  0.12,
  0.09 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherServiceHotWaterSaturday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Day:Hourly,
  SchoolK8OfficesOtherServiceHotWaterSunday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Week:Daily,
  SchoolK8OfficesOtherServiceHotWaterWk1,
  SchoolK8OfficesOtherServiceHotWaterSunday,
  SchoolK8OfficesOtherServiceHotWaterWeekday,
  SchoolK8OfficesOtherServiceHotWaterWeekday,
  SchoolK8OfficesOtherServiceHotWaterWeekday,
  SchoolK8OfficesOtherServiceHotWaterWeekday,
  SchoolK8OfficesOtherServiceHotWaterWeekday,
  SchoolK8OfficesOtherServiceHotWaterSaturday,
  SchoolK8OfficesOtherServiceHotWaterSunday,
  OnDay,
  OffDay,
  SchoolK8OfficesOtherServiceHotWaterSunday,
  SchoolK8OfficesOtherServiceHotWaterSunday ;
Schedule:Year,
  SchoolK8OfficesOtherServiceHotWater, Fraction,
  SchoolK8OfficesOtherServiceHotWaterWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8AncillaryServiceHotWaterWeekday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.34,
  0.6,
  0.63,
  0.72,
  0.79,
  0.83,
  0.61,
  0.65,
  0.1,
  0.1,
  0.19,
  0.25,
  0.22,
  0.22,
  0.12,
  0.09 ;
Schedule:Day:Hourly,
  SchoolK8AncillaryServiceHotWaterSaturday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Day:Hourly,
  SchoolK8AncillaryServiceHotWaterSunday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Week:Daily,
  SchoolK8AncillaryServiceHotWaterWk1,
  SchoolK8AncillaryServiceHotWaterSunday,
  SchoolK8AncillaryServiceHotWaterWeekday,
  SchoolK8AncillaryServiceHotWaterWeekday,
  SchoolK8AncillaryServiceHotWaterWeekday,
  SchoolK8AncillaryServiceHotWaterWeekday,
  SchoolK8AncillaryServiceHotWaterWeekday,
  SchoolK8AncillaryServiceHotWaterSaturday,
  SchoolK8AncillaryServiceHotWaterSunday,
  OnDay,
  OffDay,
  SchoolK8AncillaryServiceHotWaterSunday,
  SchoolK8AncillaryServiceHotWaterSunday ;
Schedule:Year,
  SchoolK8AncillaryServiceHotWater, Fraction,
  SchoolK8AncillaryServiceHotWaterWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8AncillaryRestroomServiceHotWaterWeekday, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.34,
  0.6,
  0.63,
  0.72,
  0.79,
  0.83,
  0.61,
  0.65,
  0.1,
  0.1,
  0.19,
  0.25,
  0.22,
  0.22,
  0.12,
  0.09 ;
Schedule:Day:Hourly,
  SchoolK8AncillaryRestroomServiceHotWaterSaturday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Day:Hourly,
  SchoolK8AncillaryRestroomServiceHotWaterSunday, Fraction,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03,
  0.03 ;
Schedule:Week:Daily,
  SchoolK8AncillaryRestroomServiceHotWaterWk1,
  SchoolK8AncillaryRestroomServiceHotWaterSunday,
  SchoolK8AncillaryRestroomServiceHotWaterWeekday,
  SchoolK8AncillaryRestroomServiceHotWaterWeekday,
  SchoolK8AncillaryRestroomServiceHotWaterWeekday,
  SchoolK8AncillaryRestroomServiceHotWaterWeekday,
  SchoolK8AncillaryRestroomServiceHotWaterWeekday,
  SchoolK8AncillaryRestroomServiceHotWaterSaturday,
  SchoolK8AncillaryRestroomServiceHotWaterSunday,
  OnDay,
  OffDay,
  SchoolK8AncillaryRestroomServiceHotWaterSunday,
  SchoolK8AncillaryRestroomServiceHotWaterSunday ;
Schedule:Year,
  SchoolK8AncillaryRestroomServiceHotWater, Fraction,
  SchoolK8AncillaryRestroomServiceHotWaterWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenServiceHotWaterWeekday, Fraction,
  0.2,
  0.15,
  0.15,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  SchoolK8KitchenServiceHotWaterSaturday, Fraction,
  0.2,
  0.15,
  0.15,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  SchoolK8KitchenServiceHotWaterSunday, Fraction,
  0.25,
  0.2,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Week:Daily,
  SchoolK8KitchenServiceHotWaterWk1,
  SchoolK8KitchenServiceHotWaterSunday,
  SchoolK8KitchenServiceHotWaterWeekday,
  SchoolK8KitchenServiceHotWaterWeekday,
  SchoolK8KitchenServiceHotWaterWeekday,
  SchoolK8KitchenServiceHotWaterWeekday,
  SchoolK8KitchenServiceHotWaterWeekday,
  SchoolK8KitchenServiceHotWaterSaturday,
  SchoolK8KitchenServiceHotWaterSunday,
  OnDay,
  OffDay,
  SchoolK8KitchenServiceHotWaterSunday,
  SchoolK8KitchenServiceHotWaterSunday ;
Schedule:Year,
  SchoolK8KitchenServiceHotWater, Fraction,
  SchoolK8KitchenServiceHotWaterWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8CommonAreaPeopleActivityLevelWeekday, Activity Level,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5 ;
Schedule:Week:Daily,
  SchoolK8CommonAreaPeopleActivityLevelWk1,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday,
  SchoolK8CommonAreaPeopleActivityLevelWeekday ;
Schedule:Year,
  SchoolK8CommonAreaPeopleActivityLevel, Activity Level,
  SchoolK8CommonAreaPeopleActivityLevelWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8KitchenPeopleActivityLevelWeekday, Activity Level,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033,
  219.8033 ;
Schedule:Week:Daily,
  SchoolK8KitchenPeopleActivityLevelWk1,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday,
  SchoolK8KitchenPeopleActivityLevelWeekday ;
Schedule:Year,
  SchoolK8KitchenPeopleActivityLevel, Activity Level,
  SchoolK8KitchenPeopleActivityLevelWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8RefStoragePeopleActivityLevelWeekday, Activity Level,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8 ;
Schedule:Week:Daily,
  SchoolK8RefStoragePeopleActivityLevelWk1,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday,
  SchoolK8RefStoragePeopleActivityLevelWeekday ;
Schedule:Year,
  SchoolK8RefStoragePeopleActivityLevel, Activity Level,
  SchoolK8RefStoragePeopleActivityLevelWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MeetingPeopleActivityLevelWeekday, Activity Level,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228,
  117.228 ;
Schedule:Week:Daily,
  SchoolK8MeetingPeopleActivityLevelWk1,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday,
  SchoolK8MeetingPeopleActivityLevelWeekday ;
Schedule:Year,
  SchoolK8MeetingPeopleActivityLevel, Activity Level,
  SchoolK8MeetingPeopleActivityLevelWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday, Activity Level,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9 ;
Schedule:Week:Daily,
  SchoolK8FunctionalAreaPeopleActivityLevelWk1,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday,
  SchoolK8FunctionalAreaPeopleActivityLevelWeekday ;
Schedule:Year,
  SchoolK8FunctionalAreaPeopleActivityLevel, Activity Level,
  SchoolK8FunctionalAreaPeopleActivityLevelWk1, 1,1,12,31 ;
Schedule:Day:Hourly,
  SchoolK8MPRPeopleActivityLevelMondayFriday, Activity Level,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  117.228,
  161.189,
  331.1703,
  331.1703,
  117.228,
  331.1703,
  161.189,
  161.189,
  331.1703,
  117.228,
  117.228,
  117.228,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRPeopleActivityLevelSaturday, Activity Level,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday, Activity Level,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  117.228,
  161.189,
  331.1703,
  331.1703,
  117.228,
  331.1703,
  161.189,
  161.189,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRPeopleActivityLevel1_18_1_24Saturday, Activity Level,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  117.228,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  161.189,
  161.189,
  161.189,
  331.1703,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRPeopleActivityLevel2_15_2_21Saturday, Activity Level,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  117.228,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  117.228,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday, Activity Level,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  117.228,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  331.1703,
  161.189,
  161.189,
  161.189,
  161.189,
  161.189,
  0.0,
  0.0 ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk1,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk2,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk3,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk4,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel2_15_2_21Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk5,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk6,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk7,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk8,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk9,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk10,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk11,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel2_15_2_21Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk12,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk13,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk14,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk15,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk16,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk17,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk18,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk19,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel2_15_2_21Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk20,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk21,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk22,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk23,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk24,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk25,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk26,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk27,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24MondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk28,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevel1_18_1_24Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk29,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelMondayFriday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Week:Daily,
  SchoolK8MPRPeopleActivityLevelWk30,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevel3_8_3_14Saturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday,
  SchoolK8MPRPeopleActivityLevelSaturday ;
Schedule:Year,
  SchoolK8MPRPeopleActivityLevel, Activity Level,
  SchoolK8MPRPeopleActivityLevelWk1, 1,1,1,17,
  SchoolK8MPRPeopleActivityLevelWk2, 1,18,1,24,
  SchoolK8MPRPeopleActivityLevelWk3, 1,25,2,14,
  SchoolK8MPRPeopleActivityLevelWk4, 2,15,2,21,
  SchoolK8MPRPeopleActivityLevelWk5, 2,22,3,7,
  SchoolK8MPRPeopleActivityLevelWk6, 3,8,3,14,
  SchoolK8MPRPeopleActivityLevelWk7, 3,15,4,4,
  SchoolK8MPRPeopleActivityLevelWk8, 4,5,4,11,
  SchoolK8MPRPeopleActivityLevelWk9, 4,12,4,18,
  SchoolK8MPRPeopleActivityLevelWk10, 4,19,5,9,
  SchoolK8MPRPeopleActivityLevelWk11, 5,10,5,16,
  SchoolK8MPRPeopleActivityLevelWk12, 5,17,5,23,
  SchoolK8MPRPeopleActivityLevelWk13, 5,24,5,30,
  SchoolK8MPRPeopleActivityLevelWk14, 5,31,6,6,
  SchoolK8MPRPeopleActivityLevelWk15, 6,7,8,8,
  SchoolK8MPRPeopleActivityLevelWk16, 8,9,8,29,
  SchoolK8MPRPeopleActivityLevelWk17, 8,30,9,5,
  SchoolK8MPRPeopleActivityLevelWk18, 9,6,9,26,
  SchoolK8MPRPeopleActivityLevelWk19, 9,27,10,3,
  SchoolK8MPRPeopleActivityLevelWk20, 10,4,10,10,
  SchoolK8MPRPeopleActivityLevelWk21, 10,11,10,24,
  SchoolK8MPRPeopleActivityLevelWk22, 10,25,10,31,
  SchoolK8MPRPeopleActivityLevelWk23, 11,1,11,7,
  SchoolK8MPRPeopleActivityLevelWk24, 11,8,11,14,
  SchoolK8MPRPeopleActivityLevelWk25, 11,15,11,21,
  SchoolK8MPRPeopleActivityLevelWk26, 11,22,11,28,
  SchoolK8MPRPeopleActivityLevelWk27, 11,29,12,5,
  SchoolK8MPRPeopleActivityLevelWk28, 12,6,12,12,
  SchoolK8MPRPeopleActivityLevelWk29, 12,13,12,19,
  SchoolK8MPRPeopleActivityLevelWk30, 12,20,12,31 ;
!-   ===========  SCHOOL LARGE KITCHEN EXHAUST HOOD (clone of SchoolHigh) ===========
Schedule:Day:Hourly,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Week:Daily,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWk,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmSun,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWD,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWD,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWD,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWD,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWD,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmSat,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmSun,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWD,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmSun,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmSun,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmSun ;
Schedule:Year,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfm, Fraction,
  SchoolLargeKitchenExhaustHoodEqualOrLessThan5000cfmWk, 1,1,12,31 ;
!-Generator IDFEditor 1.55
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========
Construction:FfactorGroundFloor,
    Crawlspase Flr SlabOnOrBelowGradeF073,  !- Name
    1.26343630645111,        !- F-Factor {W/m-K}
    89.1869184,              !- Area {m2}
    39.0144;                 !- PerimeterExposed {m}
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
BuildingSurface:Detailed,
    Classroom East Wall,     !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Classroom,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    12.192,                  !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    12.192,                  !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Classroom Flr,           !- Name
    Floor,                   !- Surface Type
    ExposedFloor,            !- Construction Name
    Classroom,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Classroom Flr Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    12.192,                  !- Vertex 1 Y-coordinate {m}
    0.9144,                  !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    12.192,                  !- Vertex 4 Y-coordinate {m}
    0.9144;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Classroom North Wall,    !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Classroom,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    12.192,                  !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    12.192,                  !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    12.192,                  !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    12.192,                  !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Classroom Roof,          !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramedAndOther_NonRes,  !- Construction Name
    Classroom,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    12.192,                  !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    12.192,                  !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Classroom South Wall,    !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Classroom,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Classroom West Wall,     !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Classroom,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    12.192,                  !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    12.192,                  !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Classroom Flr Reversed,  !- Name
    Ceiling,                 !- Surface Type
    ExposedFloor Reversed,   !- Construction Name
    CrawlSpace,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Classroom Flr,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.9144,                  !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    12.192,                  !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    12.192,                  !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.9144;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Crawlspase East Wall,    !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    CrawlSpace,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.9144,                  !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    12.192,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    12.192,                  !- Vertex 4 Y-coordinate {m}
    0.9144;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Crawlspase Flr,          !- Name
    Floor,                   !- Surface Type
    Crawlspase Flr SlabOnOrBelowGradeF073,  !- Construction Name
    CrawlSpace,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    12.192,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    12.192,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Crawlspase North Wall,   !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    CrawlSpace,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3152,                  !- Vertex 1 X-coordinate {m}
    12.192,                  !- Vertex 1 Y-coordinate {m}
    0.9144,                  !- Vertex 1 Z-coordinate {m}
    7.3152,                  !- Vertex 2 X-coordinate {m}
    12.192,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    12.192,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    12.192,                  !- Vertex 4 Y-coordinate {m}
    0.9144;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Crawlspase South Wall,   !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    CrawlSpace,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.9144,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.3152,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.3152,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.9144;                  !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Crawlspase West Wall,    !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    CrawlSpace,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    12.192,                  !- Vertex 1 Y-coordinate {m}
    0.9144,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    12.192,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.9144;                  !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    Classroom North Win,     !- Name
    Window,                  !- Surface Type
    OperableWindow_NonRes,   !- Construction Name
    Classroom North Wall,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.82752,                 !- Vertex 1 X-coordinate {m}
    12.192,                  !- Vertex 1 Y-coordinate {m}
    3.2004,                  !- Vertex 1 Z-coordinate {m}
    6.82752,                 !- Vertex 2 X-coordinate {m}
    12.192,                  !- Vertex 2 Y-coordinate {m}
    1.79832,                 !- Vertex 2 Z-coordinate {m}
    4.20624,                 !- Vertex 3 X-coordinate {m}
    12.192,                  !- Vertex 3 Y-coordinate {m}
    1.79832,                 !- Vertex 3 Z-coordinate {m}
    4.20624,                 !- Vertex 4 X-coordinate {m}
    12.192,                  !- Vertex 4 Y-coordinate {m}
    3.2004;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Classroom South Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door,           !- Construction Name
    Classroom South Wall,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.937504,                !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2004,                  !- Vertex 1 Z-coordinate {m}
    5.937504,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    7.10184,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    7.10184,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2004;                  !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Classroom South Win,     !- Name
    Window,                  !- Surface Type
    OperableWindow_NonRes,   !- Construction Name
    Classroom South Wall,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.54864,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2004,                  !- Vertex 1 Z-coordinate {m}
    0.54864,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.79832,                 !- Vertex 2 Z-coordinate {m}
    3.16992,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.79832,                 !- Vertex 3 Z-coordinate {m}
    3.16992,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2004;                  !- Vertex 4 Z-coordinate {m}
!- Windows Line endings
SCHEDULE:COMPACT,
    Classroom Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
ZONE,
    Classroom,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    89.18691840000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Crawlspace,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    89.18691840000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area
ZONELIST,
    ZL_All_SchoolRelocatable,    !- Name
    Classroom,                !- Zone 1 Name
    Crawlspace;               !- Zone 2 Name
PEOPLE,
    People_Classroom,         !- Name
    Classroom,                !- Zone or ZoneList or Space or SpaceList Name
    SchoolRelocatableClassroomOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2690977604177431,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_Classroom,         !- Name
    Classroom,                !- Zone or ZoneList or Space or SpaceList Name
    SchoolRelocatableClassroomLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925000516,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_Classroom,          !- Name
    Classroom,                !- Zone or ZoneList or Space or SpaceList Name
    SchoolRelocatableClassroomElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.611128333367779,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Classroom,          !- Name
    Classroom,                !- Zone or ZoneList or Space or SpaceList Name
    SchoolRelocatableClassroomInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001564643128972,        !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_SchoolRelocatable,    !- Name
    SchoolRelocatableExtLightingMotionCtrl,    !- Schedule Name
    200,                      !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_SchoolRelocatable,    !- Name
    SchoolRelocatableExtLightingNonMotionCtrl,    !- Schedule Name
    307.8720665000001,        !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Classroom,           !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseElecSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_Classroom,             !- Name
    Classroom,                !- Zone or ZoneList Name
    Classroom Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Classroom,          !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Classroom,          !- Name
    SchoolRelocatableClassroomHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    SchoolRelocatableClassroomClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseElecSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseElecSHWSystem Pump,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseElecWaterHeater,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Classroom Water Use Connection,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Classroom Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseElecSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Classroom Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseElecSHWSystem Supply Branches,    !- Name
    NonResBaseElecSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseElecSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseElecSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseElecSHWSystem Demand Branches,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseElecSHWSystem Demand Bypass Branch,    !- Branch 3 Name
    NonResBaseElecSHWSystem Demand Outlet Branch;    !- Branch 4 Name
CONNECTOR:SPLITTER,
    NonResBaseElecSHWSystem Supply Splitter,    !- Name
    NonResBaseElecSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseElecSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseElecSHWSystem Demand Splitter,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseElecSHWSystem Demand Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseElecSHWSystem Supply Mixer,    !- Name
    NonResBaseElecSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseElecSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseElecSHWSystem Demand Mixer,    !- Name
    NonResBaseElecSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseElecSHWSystem Demand Bypass Branch;    !- Inlet Branch 2 Name
CONNECTORLIST,
    NonResBaseElecSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseElecSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseElecSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseElecSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseElecSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseElecSHWSystem Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Classroom Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseElecSHWSystem Pump,    !- Name
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseElecWaterHeater,    !- Name
    0.007570823568,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    6077.07053731117,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    ElecWaterHeater;          !- EndUse Subcategory
PLANTLOOP,
    NonResBaseElecSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseElecSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseElecSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseElecSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseElecSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseElecSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseElecSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseElecWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseElecSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseElecSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseElecSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseElecSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseElecSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Classroom,             !- Name
    DHW-Elec,                 !- EndUse Subcategory
    4.5424941408e-06,         !- Peak Flow Rate
    SchoolRelocatableClassroomServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Classroom;                !- Zone Name
WATERUSE:CONNECTIONS,
    Classroom Water Use Connection,    !- Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Classroom Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Classroom;             !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    Classroom,               !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Classroom,          !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    SPVHP-Sys,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    35.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========
ZoneHVAC:PackagedTerminalAirConditioner,
    PropNoClg-NonResZnSys,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    PropNoClg-NonResZnSys Inlet Node,  !- Air Inlet Node Name
    PropNoClg-NonResZnSys Outlet Node,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Mixer Object Type
    ,                        !- Outdoor Air Mixer Name
    0.44591954170752,        !- Cooling Supply Air Flow Rate {m3/s}
    0.44591954170752,        !- Heating Supply Air Flow Rate {m3/s}
    0.44591954170752,        !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    PropNoClg-NonResZnSys Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    PropNoClg-Dummy CoilHtg, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PropNoClg-NonResZnSys CoilClg,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TerminalUnit,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    SPVHP-Sys Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    TerminalUnit Outlet Node,!- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    ADU TerminalUnit,        !- Name
    TerminalUnit Outlet Node,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TerminalUnit;            !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Classroom Spc Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU TerminalUnit,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
    PropNoClg-NonResZnSys,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Classroom,               !- Zone Name
    Classroom Spc Equipment List,  !- Zone Conditioning Equipment List Name
    Classroom Spc Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Classroom Spc Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Classroom Spc Room Air Node,  !- Zone Air Node Name
    Classroom Spc Return Node List;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========
Fan:ConstantVolume,
    BaseSys1 SupFan,         !- Name
    SchoolRelocatableClassroomHVACAvail,  !- Availability Schedule Name
    0.546,                 !- Fan Total Efficiency
    622.1,           !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.84,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseSys1 SuppCoilHtg Outlet Node,  !- Air Inlet Node Name
    BaseSys1 SupFan Outlet Node,  !- Air Outlet Node Name
    Interior Fans;           !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========
Fan:OnOff,
    PropNoClg-NonResZnSys Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.546,                     !- Fan Total Efficiency
    622.1,                       !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.84,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PropNoClg-NonResZnSys Heating Coil Outlet Node,  !- Air Inlet Node Name
    PropNoClg-NonResZnSys Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    PropNoClg-NonResZnSys CoilClg,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.84,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PropNoClg-NonResZnSys Inlet Node,  !- Air Inlet Node Name
    PropNoClg-NonResZnSys Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    24.1381246312737,        !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10.0000000000001,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.84,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OutsideAirControl OA System Mixed Air Node,  !- Air Inlet Node Name
    BaseSys1 CoilClg Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    PropNoClg-Dummy CoilHtg, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PropNoClg-NonResZnSys Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PropNoClg-NonResZnSys Heating Coil Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 SuppCoilHtg,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    BaseSys1 CoilHtg Outlet Node,  !- Air Inlet Node Name
    BaseSys1 SuppCoilHtg Outlet Node,  !- Air Outlet Node Name
    BaseSys1 SuppCoilHtg Outlet Node;  !- Temperature Setpoint Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========
Coil:Heating:DX:SingleSpeed,
    BaseSys1 CoilHtg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.43,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseSys1 CoilClg Outlet Node,  !- Air Inlet Node Name
    BaseSys1 CoilHtg Outlet Node,  !- Air Outlet Node Name
    CoilHtgHPQRatio_fToadbSI,!- Heating Capacity Function of Temperature Curve Name
    CoilHtgHPQRatio_fCFMRatio,  !- Heating Capacity Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilHtgHPEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilHtgHPEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    BaseSys1 CoilHtg Defrost Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.33333333333331,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    Autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========
CoilSystem:Cooling:DX,
    BaseSys1 CoilClg CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    OutsideAirControl OA System Mixed Air Node,  !- DX Cooling Coil System Inlet Node Name
    BaseSys1 CoilClg Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    BaseSys1 CoilClg Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg;        !- Cooling Coil Name
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:HEATING:DX ===========
CoilSystem:Heating:DX,
    BaseSys1 CoilHtg CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg;        !- Heating Coil Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    OutsideAirControl,       !- Name
    OutsideAirControl OA System Relief Node,  !- Relief Air Outlet Node Name
    SPVHP-Sys Supply Side (Return Air) Inlet Node,  !- Return Air Node Name
    OutsideAirControl OA System Mixed Air Node,  !- Mixed Air Node Name
    OutsideAirControl OA System OA Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    SchoolRelocatableClassroomHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SchoolRelocatableClassroomHVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    OutsideAirControl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    OutsideAirControl Mech Vent Controller,  !- Name
    SchoolRelocatableClassroomHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Classroom,               !- Zone or ZoneList 1 Name
    DSOA_Classroom,          !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    OutsideAirControl OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OutsideAirControl;       !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    SPVHP-Sys,               !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    SPVHP-Sys Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SPVHP-Sys Supply Side (Return Air) Inlet Node,  !- Supply Side Inlet Node Name
    SPVHP-Sys Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
    SPVHP-Sys Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    SPVHP-Sys Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    0;                       !- Design Return Air Flow Fraction of Supply Air Flow
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OutsideAirControl OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutsideAirControl OA System Outdoor Air Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    OutsideAirControl OA System,  !- Name
    OutsideAirControl OA System Controller List,  !- Controller List Name
    OutsideAirControl OA System Equipment List;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    OutsideAirControl OA System Outdoor Air Mixer,  !- Name
    OutsideAirControl OA System Mixed Air Node,  !- Mixed Air Node Name
    OutsideAirControl OA System OA Node,  !- Outdoor Air Stream Node Name
    OutsideAirControl OA System Relief Node,  !- Relief Air Stream Node Name
    SPVHP-Sys Supply Side (Return Air) Inlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    SPVHP-Sys Zone Splitter, !- Name
    SPVHP-Sys Demand Side (Supply Air) Inlet Node,  !- Inlet Node Name
    SPVHP-Sys Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    SPVHP-Sys SPVHP-Sys Demand Side (Supply Air) Inlet Node Supply Path,  !- Name
    SPVHP-Sys Demand Side (Supply Air) Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SPVHP-Sys Zone Splitter; !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    SPVHP-Sys Zone Mixer,    !- Name
    SPVHP-Sys Zone Mixer Outlet Node,  !- Outlet Node Name
    Classroom Spc Return Air Node;  !- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    SPVHP-Sys Return Path,   !- Name
    SPVHP-Sys Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SPVHP-Sys Zone Mixer;    !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    SPVHP-Sys Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OutsideAirControl OA System,  !- Component 1 Name
    SPVHP-Sys Supply Side (Return Air) Inlet Node,  !- Component 1 Inlet Node Name
    OutsideAirControl OA System Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    BaseSys1 CoilClg CoilSystem,  !- Component 2 Name
    OutsideAirControl OA System Mixed Air Node,  !- Component 2 Inlet Node Name
    BaseSys1 CoilClg Outlet Node,  !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    BaseSys1 CoilHtg CoilSystem,  !- Component 3 Name
    BaseSys1 CoilClg Outlet Node,  !- Component 3 Inlet Node Name
    BaseSys1 CoilHtg Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    BaseSys1 SuppCoilHtg,    !- Component 4 Name
    BaseSys1 CoilHtg Outlet Node,  !- Component 4 Inlet Node Name
    BaseSys1 SuppCoilHtg Outlet Node,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    BaseSys1 SupFan,         !- Component 5 Name
    BaseSys1 SuppCoilHtg Outlet Node,  !- Component 5 Inlet Node Name
    BaseSys1 SupFan Outlet Node;  !- Component 5 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    SPVHP-Sys Supply Branches,  !- Name
    SPVHP-Sys Main Branch;   !- Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    Classroom Spc Inlet Node List,  !- Name
    TerminalUnit Outlet Node,!- Node 1 Name
    PropNoClg-NonResZnSys Outlet Node;  !- Node 2 Name
NodeList,
    Classroom Spc Exhaust Node List,  !- Name
    PropNoClg-NonResZnSys Inlet Node;  !- Node 1 Name
NodeList,
    Classroom Spc Return Node List,  !- Name
    Classroom Spc Return Air Node;  !- Node 1 Name
NodeList,
    SPVHP-Sys Supply Outlet Nodes,  !- Name
    BaseSys1 SupFan Outlet Node;  !- Node 1 Name
NodeList,
    SPVHP-Sys Demand Inlet Nodes,  !- Name
    SPVHP-Sys Demand Side (Supply Air) Inlet Node;  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    OutsideAirControl OA System OA Node;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    SchoolRelocatableClassroomHVACAvail,  !- Fan Schedule Name
    CycleOnControlZone,      !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Classroom;               !- Control Zone or Zone List Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========
SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Classroom,               !- Control Zone Name
    Classroom Spc Room Air Node,  !- Zone Node Name
    TerminalUnit Outlet Node,!- Zone Inlet Node Name
    BaseSys1 SupFan Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    OutsideAirControl OA System Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys1 SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys1 SuppCoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys1 SupFan Outlet Node,  !- Fan Outlet Node Name
    OutsideAirControl OA System Mixed Air Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys1 CoilClg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys1 SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys1 SuppCoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys1 SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys1 CoilClg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys1 CoilHtg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys1 SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys1 SuppCoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys1 SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys1 CoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseSys1 SuppCoilHtg Outlet Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BaseSys1 SupFan Outlet Node,  !- Reference Setpoint Node Name
    BaseSys1 SuppCoilHtg Outlet Node,  !- Fan Inlet Node Name
    BaseSys1 SupFan Outlet Node,  !- Fan Outlet Node Name
    BaseSys1 SuppCoilHtg Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output
Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.84;                    !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Quadratic,
    Constant1Quad,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,!- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    4.4744,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,!- Name
    0.729009,                !- Coefficient1 Constant
    0.031928,                !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -9e-06,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.17,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,  !- Name
    1.21829,                 !- Coefficient1 Constant
    -0.036117,               !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.7e-05,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.97,                    !- Minimum Curve Output
    3.18;                    !- Maximum Curve Output
Curve:Cubic,
    Constant1Cubic,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    BaseSys1 CoilHtg Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    13.89,                   !- Minimum Value
    25,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    13.89,                   !- Value 1
    19.44,                   !- Value 2
    25;                      !- N8
Table:IndependentVariable,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1,  !- Name
    Cubic,                   !- Interpolation Method
    Constant,                !- Extrapolation Method
    27.78,                   !- Minimum Value
    43.33,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    27.78,                   !- Value 1
    35,                      !- Value 2
    43.33;                   !- N8
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0,  !- Independent Variable 1 Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1;  !- Independent Variable 2 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    CoilClgDXSEEREIR_fTwbToadbSI,  !- Name
    CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1,                       !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.916875,                !- Output Value 1
    1.16301,                 !- Output Value 2
    1.41138,                 !- N8
    0.78414,                 !- N9
    1,                       !- N10
    1.21791,                 !- N11
    0.690413,                !- N12
    0.884805,                !- N13
    1.08116;                 !- N14
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    SANTA MARIA,             !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    73.7616;                 !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    SANTA MARIA  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    28.6,                    !- Maximum Dry-Bulb Temperature {C}
    9.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.347,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.497;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    27.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.361,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.49;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    28.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.352,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.461;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    29.1,                    !- Maximum Dry-Bulb Temperature {C}
    13.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.304,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.599;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    33.1,                    !- Maximum Dry-Bulb Temperature {C}
    12.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.342,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.517;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    32.4,                    !- Maximum Dry-Bulb Temperature {C}
    11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.347,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.503;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    SANTA MARIA Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    0.9,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    0.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100456.0,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    120.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_723940_SANTA-MARIA-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ05;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ05,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    11.17,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    10.89,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    11.44,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    11.61,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    11.44,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    12.5,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    12.67,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    13.17,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    12.94,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    13,                      !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    12.67,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    11.5;                    !- Field 48
