    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -80.5665648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -79.348584,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -79.348584,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -80.5665648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 165,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -90.9297648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -89.711784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -89.711784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -90.9297648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 166,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -87.4754664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -86.2574856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -86.2574856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -87.4754664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 168,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -84.021168,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -82.8031872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -82.8031872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -84.021168,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -42.568368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -41.3503872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -41.3503872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -42.568368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 172,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -87.4754664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -86.2574856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -86.2574856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -87.4754664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 173,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -80.5665648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -79.348584,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -79.348584,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -80.5665648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 176,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -90.9297648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -89.711784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -89.711784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -90.9297648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 177,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -66.7490664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -65.5310856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -65.5310856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -66.7490664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 178,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -66.7490664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -65.5310856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -65.5310856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -66.7490664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 179,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -70.2033648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -68.985384,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -68.985384,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -70.2033648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -52.931568,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -51.7135872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -51.7135872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -52.931568,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 185,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -66.7490664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -65.5310856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -65.5310856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -66.7490664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 186,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -70.2033648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -68.985384,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -68.985384,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -70.2033648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 187,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -70.2033648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -68.985384,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -68.985384,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -70.2033648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 189,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -73.657968,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -72.4399872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -72.4399872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -73.657968,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -46.0226664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -44.8046856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -44.8046856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -46.0226664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 196,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -66.7490664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -65.5310856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -65.5310856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -66.7490664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -39.1137648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -37.895784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -37.895784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -39.1137648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -49.4769648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -48.258984,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -48.258984,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -49.4769648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 200,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -66.7490664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -65.5310856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -65.5310856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -66.7490664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 203,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -73.657968,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -72.4399872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -72.4399872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -73.657968,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 204,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -77.1122664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -75.8942856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -75.8942856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -77.1122664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 205,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -70.2033648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -68.985384,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -68.985384,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -70.2033648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 207,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -70.2033648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -68.985384,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -68.985384,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -70.2033648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 208,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -77.1122664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -75.8942856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -75.8942856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -77.1122664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 209,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -77.1122664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -75.8942856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -75.8942856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -77.1122664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -42.568368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -41.3503872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -41.3503872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -42.568368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 211,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -77.1122664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -75.8942856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -75.8942856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -77.1122664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 212,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -73.657968,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -72.4399872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -72.4399872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -73.657968,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 213,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -73.657968,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -72.4399872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -72.4399872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -73.657968,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 217,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -73.657968,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -72.4399872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -72.4399872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -73.657968,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 218,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -70.2033648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -68.985384,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -68.985384,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -70.2033648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 219,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -87.4754664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -86.2574856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -86.2574856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -87.4754664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -39.1137648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -37.895784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -37.895784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -39.1137648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 220,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -66.7490664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -65.5310856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -65.5310856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -66.7490664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -90.9297648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -89.711784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -89.711784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -90.9297648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 233,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -90.9297648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -89.711784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -89.711784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -90.9297648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -87.4754664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -86.2574856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -86.2574856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -87.4754664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 248,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -94.384368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -93.1663872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -93.1663872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -94.384368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -73.657968,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -72.4399872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -72.4399872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -73.657968,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 250,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -94.384368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -93.1663872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -93.1663872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -94.384368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 251,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -94.384368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -93.1663872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -93.1663872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -94.384368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 253,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -94.384368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -93.1663872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -93.1663872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -94.384368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 256,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -94.384368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -93.1663872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -93.1663872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -94.384368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 259,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -94.384368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -93.1663872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -93.1663872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -94.384368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -46.0226664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -44.8046856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -44.8046856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -46.0226664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -66.7490664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -65.5310856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -65.5310856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -66.7490664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -70.2033648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -68.985384,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -68.985384,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -70.2033648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -77.1122664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -75.8942856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -75.8942856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -77.1122664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -39.1137648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -37.895784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -37.895784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -39.1137648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -46.0226664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -44.8046856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -44.8046856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -46.0226664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -49.4769648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -48.258984,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -48.258984,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -49.4769648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -46.0226664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -44.8046856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -44.8046856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -46.0226664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -46.0226664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -44.8046856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -44.8046856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -46.0226664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -49.4769648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -48.258984,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -48.258984,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -49.4769648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -94.384368,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -93.1663872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -93.1663872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -94.384368,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -35.6594664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -34.4414856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -34.4414856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -35.6594664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -49.4769648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -48.258984,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -48.258984,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -49.4769648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -49.4769648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -48.258984,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -48.258984,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -49.4769648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -84.021168,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -82.8031872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -82.8031872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -84.021168,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -46.0226664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -44.8046856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -44.8046856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -46.0226664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -46.0226664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -44.8046856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -44.8046856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -46.0226664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -49.4769648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -48.258984,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -48.258984,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -49.4769648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -39.1137648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -37.895784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -37.895784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -39.1137648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -49.4769648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -48.258984,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -48.258984,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -49.4769648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 54,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -63.294768,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -62.0767872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -62.0767872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -63.294768,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -52.931568,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -51.7135872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -51.7135872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -52.931568,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -80.5665648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -79.348584,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -79.348584,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -80.5665648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 67,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -63.294768,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -62.0767872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -62.0767872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -63.294768,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -39.1137648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -37.895784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -37.895784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -39.1137648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 74,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -56.3858664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -55.1678856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -55.1678856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -56.3858664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 75,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -59.8401648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -58.622184,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -58.622184,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -59.8401648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 76,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -52.931568,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -51.7135872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -51.7135872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -52.931568,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 78,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -56.3858664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -55.1678856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -55.1678856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -56.3858664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -39.1137648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -37.895784,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -37.895784,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -39.1137648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 80,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -59.8401648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -58.622184,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -58.622184,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -59.8401648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 82,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -63.294768,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -62.0767872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -62.0767872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -63.294768,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 83,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -56.3858664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -55.1678856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -55.1678856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -56.3858664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 86,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -63.294768,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -62.0767872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -62.0767872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -63.294768,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 87,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -56.3858664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -55.1678856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -55.1678856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -56.3858664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 88,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -56.3858664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -55.1678856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -55.1678856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -56.3858664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -63.294768,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -62.0767872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -62.0767872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -63.294768,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 92,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -56.3858664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -55.1678856,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -55.1678856,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -56.3858664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 94,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -63.294768,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -62.0767872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -62.0767872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -63.294768,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 96,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -59.8401648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -58.622184,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -58.622184,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -59.8401648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 97,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -52.931568,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -51.7135872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -51.7135872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -52.931568,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 98,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -59.8401648,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -58.622184,              !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -58.622184,              !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -59.8401648,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 99,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    BulkStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -52.931568,              !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -51.7135872,             !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -51.7135872,             !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -52.931568,              !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    FineStorage Left Door,   !- Name
    Door,                    !- Surface Type
    ExtOpaqueDoorU070,       !- Construction Name
    FineStorage Left Wall,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.4821388e-15,           !- Vertex 1 X-coordinate {m}
    -20.26822464,            !- Vertex 1 Y-coordinate {m}
    2.133496368,             !- Vertex 1 Z-coordinate {m}
    2.4821388e-15,           !- Vertex 2 X-coordinate {m}
    -20.26822464,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.370164424e-15,         !- Vertex 3 X-coordinate {m}
    -19.35385512,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.370164424e-15,         !- Vertex 4 X-coordinate {m}
    -19.35385512,            !- Vertex 4 Y-coordinate {m}
    2.133496368;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    FineStorage Right Door,  !- Name
    Door,                    !- Surface Type
    ExtOpaqueDoorU070,       !- Construction Name
    FineStorage Right Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -45.7178664,             !- Vertex 1 X-coordinate {m}
    -14.78206848,            !- Vertex 1 Y-coordinate {m}
    2.133496368,             !- Vertex 1 Z-coordinate {m}
    -45.7178664,             !- Vertex 2 X-coordinate {m}
    -14.78206848,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -45.7178664,             !- Vertex 3 X-coordinate {m}
    -15.696438,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -45.7178664,             !- Vertex 4 X-coordinate {m}
    -15.696438,              !- Vertex 4 Y-coordinate {m}
    2.133496368;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 264,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -15.08543592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -13.86757704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -13.86757704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -15.08543592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 265,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -15.08543592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -13.86757704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -13.86757704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -15.08543592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 266,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -15.08543592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -13.86757704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -13.86757704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -15.08543592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 267,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -15.08543592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -13.86757704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -13.86757704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -15.08543592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 268,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -15.08543592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -13.86757704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -13.86757704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -15.08543592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 269,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -15.08543592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -13.86757704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -13.86757704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -15.08543592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 332,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -24.22943592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -23.01154656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -23.01154656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -24.22943592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 333,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -18.13343592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -16.91554656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -16.91554656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -18.13343592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 364,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -18.13343592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -16.91554656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -16.91554656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -18.13343592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 366,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -18.13343592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -16.91554656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -16.91554656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -18.13343592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 367,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -21.18143592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -19.96357704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -19.96357704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -21.18143592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 372,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -18.13343592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -16.91554656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -16.91554656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -18.13343592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 373,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -21.18143592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -19.96357704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -19.96357704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -21.18143592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 374,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -21.18143592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -19.96357704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -19.96357704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -21.18143592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 376,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -21.18143592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -19.96357704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -19.96357704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -21.18143592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 378,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -21.18143592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -19.96357704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -19.96357704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -21.18143592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 379,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -18.13343592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -16.91554656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -16.91554656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -18.13343592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -15.08543592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -13.86757704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -13.86757704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -15.08543592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 381,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -21.18143592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -19.96357704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -19.96357704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -21.18143592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 385,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -24.22943592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -23.01154656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -23.01154656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -24.22943592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 393,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -24.22943592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -23.01154656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -23.01154656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -24.22943592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 395,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.26175056,            !- Vertex 1 X-coordinate {m}
    -24.22943592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -16.26175056,            !- Vertex 2 X-coordinate {m}
    -23.01154656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -17.47963992,            !- Vertex 3 X-coordinate {m}
    -23.01154656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -17.47963992,            !- Vertex 4 X-coordinate {m}
    -24.22943592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 401,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.10607056,             !- Vertex 1 X-coordinate {m}
    -24.22943592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -5.10607056,             !- Vertex 2 X-coordinate {m}
    -23.01154656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -6.32392944,             !- Vertex 3 X-coordinate {m}
    -23.01154656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -6.32392944,             !- Vertex 4 X-coordinate {m}
    -24.22943592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 403,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -18.13343592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -16.91554656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -16.91554656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -18.13343592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 404,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.41743056,            !- Vertex 1 X-coordinate {m}
    -24.22943592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -27.41743056,            !- Vertex 2 X-coordinate {m}
    -23.01154656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -28.63528944,            !- Vertex 3 X-coordinate {m}
    -23.01154656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -28.63528944,            !- Vertex 4 X-coordinate {m}
    -24.22943592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 408,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.68391056,            !- Vertex 1 X-coordinate {m}
    -18.13343592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -10.68391056,            !- Vertex 2 X-coordinate {m}
    -16.91554656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -11.90176944,            !- Vertex 3 X-coordinate {m}
    -16.91554656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -11.90176944,            !- Vertex 4 X-coordinate {m}
    -18.13343592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.5730496,             !- Vertex 1 X-coordinate {m}
    -24.22943592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -38.5730496,             !- Vertex 2 X-coordinate {m}
    -23.01154656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -39.7910304,             !- Vertex 3 X-coordinate {m}
    -23.01154656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -39.7910304,             !- Vertex 4 X-coordinate {m}
    -24.22943592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 413,         !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.9952096,             !- Vertex 1 X-coordinate {m}
    -21.18143592,            !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -32.9952096,             !- Vertex 2 X-coordinate {m}
    -19.96357704,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -34.2131904,             !- Vertex 3 X-coordinate {m}
    -19.96357704,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -34.2131904,             !- Vertex 4 X-coordinate {m}
    -21.18143592,            !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    FineStorage Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.83959056,            !- Vertex 1 X-coordinate {m}
    -12.0374664,             !- Vertex 1 Y-coordinate {m}
    8.53397328,              !- Vertex 1 Z-coordinate {m}
    -21.83959056,            !- Vertex 2 X-coordinate {m}
    -10.81954656,            !- Vertex 2 Y-coordinate {m}
    8.53397328,              !- Vertex 2 Z-coordinate {m}
    -23.05744944,            !- Vertex 3 X-coordinate {m}
    -10.81954656,            !- Vertex 3 Y-coordinate {m}
    8.53397328,              !- Vertex 3 Z-coordinate {m}
    -23.05744944,            !- Vertex 4 X-coordinate {m}
    -12.0374664,             !- Vertex 4 Y-coordinate {m}
    8.53397328;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Office Front Door,       !- Name
    Door,                    !- Surface Type
    ExtOpaqueDoorU070,       !- Construction Name
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.03902088,            !- Vertex 1 X-coordinate {m}
    -1.474354176e-15,        !- Vertex 1 Y-coordinate {m}
    2.133496368,             !- Vertex 1 Z-coordinate {m}
    -12.03902088,            !- Vertex 2 X-coordinate {m}
    -1.474354176e-15,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.86772944,            !- Vertex 3 X-coordinate {m}
    -1.698305976e-15,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -13.86772944,            !- Vertex 4 X-coordinate {m}
    -1.698305976e-15,        !- Vertex 4 Y-coordinate {m}
    2.133496368;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Office Front Wall Window 1,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.65741712,             !- Vertex 1 X-coordinate {m}
    -4.479036e-16,           !- Vertex 1 Y-coordinate {m}
    2.439296112,             !- Vertex 1 Z-coordinate {m}
    -3.65741712,             !- Vertex 2 X-coordinate {m}
    -4.479036e-16,           !- Vertex 2 Y-coordinate {m}
    0.91435428,              !- Vertex 2 Z-coordinate {m}
    -7.31483424,             !- Vertex 3 X-coordinate {m}
    -8.95810248e-16,         !- Vertex 3 Y-coordinate {m}
    0.91435428,              !- Vertex 3 Z-coordinate {m}
    -7.31483424,             !- Vertex 4 X-coordinate {m}
    -8.95810248e-16,         !- Vertex 4 Y-coordinate {m}
    2.439296112;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Office Front Wall Window2,  !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -18.5918856,             !- Vertex 1 X-coordinate {m}
    -2.276849904e-15,        !- Vertex 1 Y-coordinate {m}
    2.439296112,             !- Vertex 1 Z-coordinate {m}
    -18.5918856,             !- Vertex 2 X-coordinate {m}
    -2.276849904e-15,        !- Vertex 2 Y-coordinate {m}
    0.91435428,              !- Vertex 2 Z-coordinate {m}
    -22.24930272,            !- Vertex 3 X-coordinate {m}
    -2.724756552e-15,        !- Vertex 3 Y-coordinate {m}
    0.91435428,              !- Vertex 3 Z-coordinate {m}
    -22.24930272,            !- Vertex 4 X-coordinate {m}
    -2.724756552e-15,        !- Vertex 4 Y-coordinate {m}
    2.439296112;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Office Left Wall Door,   !- Name
    Door,                    !- Surface Type
    ExtOpaqueDoorU070,       !- Construction Name
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.15869736e-16,          !- Vertex 1 X-coordinate {m}
    -5.02895616,             !- Vertex 1 Y-coordinate {m}
    2.133496368,             !- Vertex 1 Z-coordinate {m}
    6.15869736e-16,          !- Vertex 2 X-coordinate {m}
    -5.02895616,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.03892312e-16,          !- Vertex 3 X-coordinate {m}
    -4.11458664,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.03892312e-16,          !- Vertex 4 X-coordinate {m}
    -4.11458664,             !- Vertex 4 Y-coordinate {m}
    2.133496368;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Office Left Wall Window1,!- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.20819088e-16,          !- Vertex 1 X-coordinate {m}
    -7.51905024,             !- Vertex 1 Y-coordinate {m}
    2.439296112,             !- Vertex 1 Z-coordinate {m}
    9.20819088e-16,          !- Vertex 2 X-coordinate {m}
    -7.51905024,             !- Vertex 2 Y-coordinate {m}
    0.91435428,              !- Vertex 2 Z-coordinate {m}
    6.5954148e-16,           !- Vertex 3 X-coordinate {m}
    -5.38554168,             !- Vertex 3 Y-coordinate {m}
    0.91435428,              !- Vertex 3 Z-coordinate {m}
    6.5954148e-16,           !- Vertex 4 X-coordinate {m}
    -5.38554168,             !- Vertex 4 Y-coordinate {m}
    2.439296112;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Office Left Wall Window2,!- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.60223616e-16,          !- Vertex 1 X-coordinate {m}
    -3.75800112,             !- Vertex 1 Y-coordinate {m}
    2.439296112,             !- Vertex 1 Z-coordinate {m}
    4.60223616e-16,          !- Vertex 2 X-coordinate {m}
    -3.75800112,             !- Vertex 2 Y-coordinate {m}
    0.91435428,              !- Vertex 2 Z-coordinate {m}
    1.98944484e-16,          !- Vertex 3 X-coordinate {m}
    -1.624504752,            !- Vertex 3 Y-coordinate {m}
    0.91435428,              !- Vertex 3 Z-coordinate {m}
    1.98944484e-16,          !- Vertex 4 X-coordinate {m}
    -1.624504752,            !- Vertex 4 Y-coordinate {m}
    2.439296112;             !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
InternalMass,
    BulkStorage Products Mass Surface,  !- Name
    BulkStorage Products Mass,  !- Construction Name
    BulkStorage,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    6028.44715712782;        !- Surface Area {m2}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
Daylighting:Controls,
    BulkStorage DaylightingControls,  !- Name
    BulkStorage,             !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    BulkStorage_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    BulkStorage_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.996834,                !- Fraction of Lights Controlled by Reference Point 1
    175;                     !- Illuminance Setpoint at Reference Point 1 {lux}
Daylighting:Controls,
    FineStorage DaylightingControls,  !- Name
    FineStorage,             !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FineStorage_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    FineStorage_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.71543,                 !- Fraction of Lights Controlled by Reference Point 1
    175;                     !- Illuminance Setpoint at Reference Point 1 {lux}
Daylighting:Controls,
    Office DaylightingControls,  !- Name
    Office,                  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Office_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Office_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    0.211263,                !- Fraction of Lights Controlled by Reference Point 1
    287.5,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Office_DaylRefPt2,       !- Daylighting Reference Point 2 Name
    0.165245,                !- Fraction of Lights Controlled by Reference Point 2
    1150;                    !- Illuminance Setpoint at Reference Point 2 {lux}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========
Daylighting:ReferencePoint,
    BulkStorage_DaylRefPt1,  !- Name
    BulkStorage,             !- Zone or Space Name
    -23.45320176,            !- X-Coordinate of Reference Point {m}
    -66.1400760000001,       !- Y-Coordinate of Reference Point {m}
    0.762000000000001;       !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    FineStorage_DaylRefPt1,  !- Name
    FineStorage,             !- Zone or Space Name
    -23.45341512,            !- X-Coordinate of Reference Point {m}
    -17.524476,              !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Office_DaylRefPt1,       !- Name
    Office,                  !- Zone or Space Name
    -2.439296112,            !- X-Coordinate of Reference Point {m}
    -6.45231120000001,       !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Office_DaylRefPt2,       !- Name
    Office,                  !- Zone or Space Name
    -4.87859832000001,       !- X-Coordinate of Reference Point {m}
    -2.691252936,            !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
!- Windows Line endings
SCHEDULE:COMPACT,
    Office Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    FineStorage Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    BulkStorage Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4
ZONE,
    Office,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    236.87952624000002,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    FineStorage,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    1393.410890592,           !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    BulkStorage,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    3204.8510870592004,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONELIST,
    ZL_Storage_Commercial_Industrial_Warehouse_Warehouse,    !- Name
    BulkStorage,              !- Zone 1 Name
    FineStorage;              !- Zone 2 Name
ZONELIST,
    ZL_All_Warehouse,         !- Name
    Office,                   !- Zone 1 Name
    FineStorage,              !- Zone 2 Name
    BulkStorage;              !- Zone 3 Name
PEOPLE,
    People_Office,            !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    WarehouseOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381955e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_BulkStorage,       !- Name
    BulkStorage,              !- Zone or ZoneList or Space or SpaceList Name
    WarehouseBulkStorageOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076391e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    SaleStoragePeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_FineStorage,       !- Name
    FineStorage,              !- Zone or ZoneList or Space or SpaceList Name
    WarehouseFineStorageOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076391e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    SaleStoragePeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_Office,            !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    WarehouseOfficeLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.07293281253228,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_BulkStorage,       !- Name
    BulkStorage,              !- Zone or ZoneList or Space or SpaceList Name
    WarehouseBulkStorageLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38195520835485,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_FineStorage,       !- Name
    FineStorage,              !- Zone or ZoneList or Space or SpaceList Name
    WarehouseFineStorageLights,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38195520835485,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_Office,             !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    WarehouseOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.534737291696805,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_FineStorage,        !- Name
    FineStorage,              !- Zone or ZoneList or Space or SpaceList Name
    WarehouseFineStorageElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_BulkStorage,        !- Name
    BulkStorage,              !- Zone or ZoneList or Space or SpaceList Name
    WarehouseBulkStorageElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.1527820833419447,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Office,             !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    WarehouseOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.89887071315919E-03,           !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_FineStorage,        !- Name
    FineStorage,              !- Zone or ZoneList or Space or SpaceList Name
    WarehouseFineStorageInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.89887071315919E-03,      !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_BulkStorage,        !- Name
    BulkStorage,              !- Zone or ZoneList or Space or SpaceList Name
    WarehouseBulkStorageInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    2.89887071315919E-03,      !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_Warehouse,    !- Name
    WarehouseExtLightingMotionCtrl,    !- Schedule Name
    751.5569012048193,        !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_Warehouse,    !- Name
    WarehouseExtLightingNonMotionCtrl,    !- Schedule Name
    1380.431521,              !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Non-Motion;    !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Office,              !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_FineStorage,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_BulkStorage,         !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620000e-04,             !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseElecSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_Office,                !- Name
    Office,                   !- Zone or ZoneList Name
    Office Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Office,             !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_FineStorage,           !- Name
    FineStorage,              !- Zone or ZoneList Name
    FineStorage Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_FineStorage,        !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_BulkStorage,           !- Name
    BulkStorage,              !- Zone or ZoneList Name
    BulkStorage Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    TSSH_BulkStorage,         !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Office,             !- Name
    WarehouseOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    WarehouseOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_FineStorage,        !- Name
    WarehouseFineStorageHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    WarehouseFineStorageClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:SINGLEHEATING,
    TSSH_BulkStorage,         !- Name
    WarehouseBulkStorageHtgSetpt;    !- Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseElecSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseElecSHWSystem Pump,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseElecWaterHeater,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Office Water Use Connection,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    Office Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseElecSHWSystem Demand Branch 1 Return Pipe,    !- Component 2 Name
    Office Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 1;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    FineStorage Water Use Connection,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    FineStorage Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseElecSHWSystem Demand Branch 2 Return Pipe,    !- Component 2 Name
    FineStorage Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 2;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    BulkStorage Water Use Connection,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    BulkStorage Water Use Connection Outlet Node,    !- Component 1 Outlet Node Name
    Pipe:Adiabatic,           !- Component 2 Object Type
    NonResBaseElecSHWSystem Demand Branch 3 Return Pipe,    !- Component 2 Name
    BulkStorage Water Use Connection Outlet Node,    !- Component 2 Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 3;    !- Component 2 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseElecSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseElecSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseElecSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseElecSHWSystem Supply Branches,    !- Name
    NonResBaseElecSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseElecSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseElecSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseElecSHWSystem Demand Branches,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseElecSHWSystem Demand Branch 2,    !- Branch 3 Name
    NonResBaseElecSHWSystem Demand Branch 3,    !- Branch 4 Name
    NonResBaseElecSHWSystem Demand Bypass Branch,    !- Branch 5 Name
    NonResBaseElecSHWSystem Demand Outlet Branch;    !- Branch 6 Name
CONNECTOR:SPLITTER,
    NonResBaseElecSHWSystem Supply Splitter,    !- Name
    NonResBaseElecSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseElecSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseElecSHWSystem Demand Splitter,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseElecSHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseElecSHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseElecSHWSystem Demand Bypass Branch;    !- Outlet Branch 4 Name
CONNECTOR:MIXER,
    NonResBaseElecSHWSystem Supply Mixer,    !- Name
    NonResBaseElecSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseElecSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseElecSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseElecSHWSystem Demand Mixer,    !- Name
    NonResBaseElecSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseElecSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseElecSHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseElecSHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseElecSHWSystem Demand Bypass Branch;    !- Inlet Branch 4 Name
CONNECTORLIST,
    NonResBaseElecSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseElecSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseElecSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseElecSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseElecSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseElecSHWSystem Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Branch 1 Return Pipe,    !- Name
    Office Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 1;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Branch 2 Return Pipe,    !- Name
    FineStorage Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Branch 3 Return Pipe,    !- Name
    BulkStorage Water Use Connection Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Mixer Inlet Node 3;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseElecSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseElecSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseElecSHWSystem Pump,    !- Name
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseElecSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseElecWaterHeater,    !- Name
    0.11356235352,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    8459.80682712023,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.5838498450224,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.5838498450224,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseElecSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseElecSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    ElecWaterHeater;          !- EndUse Subcategory
PLANTLOOP,
    NonResBaseElecSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseElecSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseElecSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseElecSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseElecSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseElecSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseElecSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseElecSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseElecSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseElecSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseElecSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseElecWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseElecSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseElecSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseElecSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseElecSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    TargetSHWTemp135;         !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseElecSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseElecSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Office,                !- Name
    DHW-Elec,                 !- EndUse Subcategory
    2.412963e-06,             !- Peak Flow Rate
    WarehouseOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Office;                   !- Zone Name
WATERUSE:EQUIPMENT,
    WU_FineStorage,           !- Name
    DHW-Elec,                 !- EndUse Subcategory
    2.838784e-06,             !- Peak Flow Rate
    WarehouseFineStorageServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    FineStorage;              !- Zone Name
WATERUSE:EQUIPMENT,
    WU_BulkStorage,           !- Name
    DHW-Elec,                 !- EndUse Subcategory
    6.529216e-06,             !- Peak Flow Rate
    WarehouseBulkStorageServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    BulkStorage;              !- Zone Name
WATERUSE:CONNECTIONS,
    Office Water Use Connection,    !- Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    Office Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Office;                !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    FineStorage Water Use Connection,    !- Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 2,    !- Inlet Node Name
    FineStorage Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_FineStorage;           !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    BulkStorage Water Use Connection,    !- Name
    NonResBaseElecSHWSystem Demand Splitter Outlet Node 3,    !- Inlet Node Name
    BulkStorage Water Use Connection Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    TargetSHWTemp135,         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_BulkStorage;           !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    BulkStorage,             !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_BulkStorage,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    FineStorage,             !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_FineStorage,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Office,             !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    Packaged Rooftop Heat Pump_FineStorage,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    0,                       !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Precool Design Temperature {C}
    9,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    45,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity
Sizing:System,
    Packaged Rooftop Heat Pump_Office,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    0,                       !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    45,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:UNITHEATER ===========
ZoneHVAC:UnitHeater,
    CV Unit Heater Gas,      !- Name
    WareHouseBulkStorageHVACAvail,  !- Availability Schedule Name
    Node 28,                 !- Air Inlet Node Name
    Node 29,                 !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    CV Unit Heater Fan_BulkStorage,  !- Supply Air Fan Name
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Unit Heater Gas Htg Coil,!- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:HIGHTEMPERATURERADIANT ===========
ZoneHVAC:HighTemperatureRadiant,
    BulkStorage HiRadiant,   !- Name
    WareHouseBulkStorageHVACAvail,  !- Availability Schedule Name
    BulkStorage,             !- Zone Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    NaturalGas,              !- Fuel Type
    0.7925,                  !- Combustion Efficiency
    0.8,                     !- Fraction of Input Converted to Radiant Energy
    0,                       !- Fraction of Input Converted to Latent Energy
    0,                       !- Fraction of Input that Is Lost
    OperativeTemperature,    !- Temperature Control Type
    2,                       !- Heating Throttling Range {deltaC}
    WarehouseBulkStorageHtgSetpt,  !- Heating Setpoint Temperature Schedule Name
    0.05,                    !- Fraction of Radiant Energy Incident on People
    BulkStorage Right Wall,  !- Surface 1 Name
    0.05,                    !- Fraction of Radiant Energy to Surface 1
    BulkStorage Rear Wall,   !- Surface 2 Name
    0.05,                    !- Fraction of Radiant Energy to Surface 2
    BulkStorage Left Wall,   !- Surface 3 Name
    0.05,                    !- Fraction of Radiant Energy to Surface 3
    BulkStorage Floor,       !- Surface 4 Name
    0.8;                     !- Fraction of Radiant Energy to Surface 4
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT ===========
AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht_FineStorage, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 19,                 !- Air Outlet Node Name
    Node 26,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    CV Elec Rht Coil_FineStorage,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Convergence Tolerance
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht_Office,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 8,                  !- Air Outlet Node Name
    Node 14,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    CV Elec Rht Coil_Office, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Convergence Tolerance
    35;                      !- Maximum Reheat Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht_FineStorage,  !- Name
    Node 19,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
    CV Elec Rht_FineStorage; !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht_Office,  !- Name
    Node 8,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
    CV Elec Rht_Office;      !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    BulkStorage Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    CV Unit Heater Gas,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:HighTemperatureRadiant,  !- Zone Equipment 2 Object Type
    BulkStorage HiRadiant,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    FineStorage Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CV Elec Rht_FineStorage,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Office Equipment List,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CV Elec Rht_Office,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    BulkStorage,             !- Zone Name
    BulkStorage Equipment List,  !- Zone Conditioning Equipment List Name
    BulkStorage Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    BulkStorage Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    BulkStorage Zone Equip Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    FineStorage,             !- Zone Name
    FineStorage Equipment List,  !- Zone Conditioning Equipment List Name
    FineStorage Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    FineStorage Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Office,                  !- Zone Name
    Office Equipment List,   !- Zone Conditioning Equipment List Name
    Office Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Office Return Node List; !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========
ZoneVentilation:DesignFlowRate,
    BulkStorage Exhaust Fan 1,   !- Name
    BulkStorage,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    9.44000119843765,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    31.1361206455786,        !- Fan Pressure Rise {Pa}
    0.27,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    29.4444452244559,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
ZoneVentilation:DesignFlowRate,
    BulkStorage Exhaust Fan 2,   !- Name
    BulkStorage,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    9.44000119843765,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    31.1361206455786,        !- Fan Pressure Rise {Pa}
    0.27,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    29.4444452244559,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
ZoneVentilation:DesignFlowRate,
    BulkStorage Exhaust Fan 3,   !- Name
    BulkStorage,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    9.44000119843765,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    31.1361206455786,        !- Fan Pressure Rise {Pa}
    0.27,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    29.4444452244559,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
ZoneVentilation:DesignFlowRate,
    BulkStorage Exhaust Fan 4,   !- Name
    BulkStorage,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    9.44000119843765,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    31.1361206455786,        !- Fan Pressure Rise {Pa}
    0.27,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    29.4444452244559,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========
Fan:ConstantVolume,
    CV Unit Heater Fan_BulkStorage,  !- Name
    WareHouseBulkStorageHVACAvail,  !- Availability Schedule Name
    0.546,                    !- Fan Total Efficiency
    49.77,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.84,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 28,                 !- Air Inlet Node Name
    CV Unit Heater Gas Fan Outlet Node;  !- Air Outlet Node Name
Fan:ConstantVolume,
    Fan Constant Volume_FineStorage,  !- Name
    WareHouseFineStorageHVACAvail,  !- Availability Schedule Name
    0.6084,                   !- Fan Total Efficiency
    1017.76,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.936,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 24,                 !- Air Inlet Node Name
    Node 16;                 !- Air Outlet Node Name
Fan:ConstantVolume,
    Fan Constant Volume_Office,  !- Name
    WareHouseOfficeHVACAvail,!- Availability Schedule Name
    0.56875,                   !- Fan Total Efficiency
    622.1,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.875,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 11,                 !- Air Inlet Node Name
    Node 5;                  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========
Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed_FineStorage,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 22,                 !- Air Inlet Node Name
    Node 23,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 2,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed_Office,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.83,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 9,                  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.83,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    CV Elec Rht Coil_FineStorage,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 26,                 !- Air Inlet Node Name
    Node 19;                 !- Air Outlet Node Name
Coil:Heating:Electric,
    CV Elec Rht Coil_Office, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 14,                 !- Air Inlet Node Name
    Node 8;                  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========
Coil:Heating:Fuel,
    Unit Heater Gas Htg Coil,!- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    CV Unit Heater Gas Fan Outlet Node,  !- Air Inlet Node Name
    Node 29,                 !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- On Cycle Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}
Coil:Heating:Fuel,
    Coil Heating_FineStorage,!- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 23,                 !- Air Inlet Node Name
    Node 24,                 !- Air Outlet Node Name
    Node 24,                 !- Temperature Setpoint Node Name
    0,                       !- On Cycle Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}
Coil:Heating:Fuel,
    Coil Heating_Office,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Node 10,                 !- Air Inlet Node Name
    Node 11,                 !- Air Outlet Node Name
    Node 11,                 !- Temperature Setpoint Node Name
    0,                       !- On Cycle Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========
CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed_FineStorage CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 22,                 !- DX Cooling Coil System Inlet Node Name
    Node 23,                 !- DX Cooling Coil System Outlet Node Name
    Node 23,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed_FineStorage;  !- Cooling Coil Name
CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed_Office CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 9,                  !- DX Cooling Coil System Inlet Node Name
    Node 10,                 !- DX Cooling Coil System Outlet Node Name
    Node 10,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed_Office;  !- Cooling Coil Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    Controller Outdoor Air_FineStorage,  !- Name
    Node 21,                 !- Relief Air Outlet Node Name
    Node 15,                 !- Return Air Node Name
    Node 22,                 !- Mixed Air Node Name
    Node 20,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    21.6666666666667,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    WarehouseFineStorageHVACAvail,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    WarehouseFineStorageHVACAvail,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation_FineStorage,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    Controller Outdoor Air_Office,  !- Name
    Relief Node,             !- Relief Air Outlet Node Name
    Node 4,                  !- Return Air Node Name
    Node 9,                  !- Mixed Air Node Name
    Outboard OA Node,        !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,           !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    21.6666666666667,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    116300,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    WarehouseOfficeHVACAvail,!- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    WarehouseOfficeHVACAvail,!- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation_Office,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========
DesignSpecification:ZoneAirDistribution,
    FineStorage Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    1,                       !- Zone Secondary Recirculation Fraction {dimensionless}
    1;                       !- Minimum Zone Ventilation Efficiency {dimensionless}
DesignSpecification:ZoneAirDistribution,
    Office Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    1,                       !- Zone Secondary Recirculation Fraction {dimensionless}
    1;                       !- Minimum Zone Ventilation Efficiency {dimensionless}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation_FineStorage,  !- Name
    WarehouseFineStorageHVACAvail,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FineStorage,             !- Zone or ZoneList 1 Name
    DSOA_FineStorage,        !- Design Specification Outdoor Air Object Name 1
    FineStorage Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1
Controller:MechanicalVentilation,
    Controller Mechanical Ventilation_Office,  !- Name
    WarehouseOfficeHVACAvail,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Office,                  !- Zone or ZoneList 1 Name
    DSOA_Office,             !- Design Specification Outdoor Air Object Name 1
    Office Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System_FineStorage Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_FineStorage;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System_Office Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air_Office;  !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    Packaged Rooftop Heat Pump_FineStorage,  !- Name
    ,                        !- Controller List Name
    Packaged Rooftop Heat Pump_FineStorageAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop Heat Pump_FineStorage Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 15,                 !- Supply Side Inlet Node Name
    Node 18,                 !- Demand Side Outlet Node Name
    Packaged Rooftop Heat Pump_FineStorage Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Packaged Rooftop Heat Pump_FineStorage Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
AirLoopHVAC,
    Packaged Rooftop Heat Pump_Office,  !- Name
    ,                        !- Controller List Name
    Packaged Rooftop Heat Pump_OfficeAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop Heat Pump_Office Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 4,                  !- Supply Side Inlet Node Name
    Node 7,                  !- Demand Side Outlet Node Name
    Packaged Rooftop Heat Pump_Office Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Packaged Rooftop Heat Pump_Office Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System_FineStorage Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_FineStorage Outdoor Air Mixer;  !- Component 1 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System_Office Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_Office Outdoor Air Mixer;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System_FineStorage,  !- Name
    Air Loop HVAC Outdoor Air System_FineStorage Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System_FineStorage Equipment List;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System_Office,  !- Name
    Air Loop HVAC Outdoor Air System_Office Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System_Office Equipment List;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System_FineStorage Outdoor Air Mixer,  !- Name
    Node 22,                 !- Mixed Air Node Name
    Node 20,                 !- Outdoor Air Stream Node Name
    Node 21,                 !- Relief Air Stream Node Name
    Node 15;                 !- Return Air Stream Node Name
OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System_Office Outdoor Air Mixer,  !- Name
    Node 9,                  !- Mixed Air Node Name
    Outboard OA Node,        !- Outdoor Air Stream Node Name
    Relief Node,             !- Relief Air Stream Node Name
    Node 4;                  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 17,                 !- Inlet Node Name
    Node 26;                 !- Outlet 1 Node Name
AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 6,                  !- Inlet Node Name
    Node 14;                 !- Outlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    Packaged Rooftop Heat Pump_FineStorage Node 17 Supply Path,  !- Name
    Node 17,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    Packaged Rooftop Heat Pump_Office Node 6 Supply Path,  !- Name
    Node 6,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 18,                 !- Outlet Node Name
    Node 27;                 !- Inlet 1 Node Name
AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 7,                  !- Outlet Node Name
    Node 13;                 !- Inlet 1 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    Packaged Rooftop Heat Pump_FineStorage Return Path,  !- Name
    Node 18,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name
AirLoopHVAC:ReturnPath,
    Packaged Rooftop Heat Pump_Office Return Path,  !- Name
    Node 7,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    Packaged Rooftop Heat Pump_FineStorage Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_FineStorage,  !- Component 1 Name
    Node 15,                 !- Component 1 Inlet Node Name
    Node 22,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed_FineStorage CoilSystem,  !- Component 2 Name
    Node 22,                 !- Component 2 Inlet Node Name
    Node 23,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Coil Heating_FineStorage,!- Component 3 Name
    Node 23,                 !- Component 3 Inlet Node Name
    Node 24,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume_FineStorage,  !- Component 4 Name
    Node 24,                 !- Component 4 Inlet Node Name
    Node 16;                 !- Component 4 Outlet Node Name
Branch,
    Packaged Rooftop Heat Pump_Office Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System_Office,  !- Component 1 Name
    Node 4,                  !- Component 1 Inlet Node Name
    Node 9,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed_Office CoilSystem,  !- Component 2 Name
    Node 9,                  !- Component 2 Inlet Node Name
    Node 10,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Coil Heating_Office,     !- Component 3 Name
    Node 10,                 !- Component 3 Inlet Node Name
    Node 11,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume_Office,  !- Component 4 Name
    Node 11,                 !- Component 4 Inlet Node Name
    Node 5;                  !- Component 4 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    Packaged Rooftop Heat Pump_FineStorage Supply Branches,  !- Name
    Packaged Rooftop Heat Pump_FineStorage Main Branch;  !- Branch 1 Name
BranchList,
    Packaged Rooftop Heat Pump_Office Supply Branches,  !- Name
    Packaged Rooftop Heat Pump_Office Main Branch;  !- Branch 1 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    BulkStorage Inlet Node List,  !- Name
    Node 29;                 !- Node 1 Name
NodeList,
    BulkStorage Exhaust Node List,  !- Name
    Node 28;                 !- Node 1 Name
NodeList,
    FineStorage Inlet Node List,  !- Name
    Node 19;                 !- Node 1 Name
NodeList,
    FineStorage Return Node List,  !- Name
    Node 27;                 !- Node 1 Name
NodeList,
    Office Inlet Node List,  !- Name
    Node 8;                  !- Node 1 Name
NodeList,
    Office Return Node List, !- Name
    Node 13;                 !- Node 1 Name
NodeList,
    Packaged Rooftop Heat Pump_FineStorage Supply Outlet Nodes,  !- Name
    Node 16;                 !- Node 1 Name
NodeList,
    Packaged Rooftop Heat Pump_FineStorage Demand Inlet Nodes,  !- Name
    Node 17;                 !- Node 1 Name
NodeList,
    Packaged Rooftop Heat Pump_Office Supply Outlet Nodes,  !- Name
    Node 5;                  !- Node 1 Name
NodeList,
    Packaged Rooftop Heat Pump_Office Demand Inlet Nodes,  !- Name
    Node 6;                  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    Node 20;                 !- Node or NodeList Name 1
OutdoorAir:NodeList,
    Outboard OA Node;        !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
!- HVACAvail: Fine Storage follows WarehouseFineStorageHVACAvail (on 4 AM-4 PM weekdays and Saturday).
AvailabilityManager:Scheduled,
    Packaged Rooftop Heat Pump_FineStorage Availability Manager,  !- Name
    WarehouseFineStorageHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System_FineStorage Availability Manager,  !- Name
    WarehouseFineStorageHVACAvail;  !- Schedule Name
AvailabilityManager:Scheduled,
    Packaged Rooftop Heat Pump_Office Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System_Office Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    Packaged Rooftop Heat Pump_FineStorageAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop Heat Pump_FineStorage Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System_FineStorage Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System_FineStorage Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Packaged Rooftop Heat Pump_OfficeAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop Heat Pump_Office Availability Manager;  !- Availability Manager 1 Name
AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System_Office Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System_Office Availability Manager;  !- Availability Manager 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========
SetpointManager:SingleZone:Reheat,
    Single Zone Reheat Temp_FineStorage,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    FineStorage,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 19,                 !- Zone Inlet Node Name
    Node 16;                 !- Setpoint Node or NodeList Name
SetpointManager:SingleZone:Reheat,
    Single Zone Reheat Temp_Office,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Office,                  !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 8,                  !- Zone Inlet Node Name
    Node 5;                  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    Node 22 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 16,                 !- Reference Setpoint Node Name
    Node 24,                 !- Fan Inlet Node Name
    Node 16,                 !- Fan Outlet Node Name
    Node 22;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 23 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 16,                 !- Reference Setpoint Node Name
    Node 24,                 !- Fan Inlet Node Name
    Node 16,                 !- Fan Outlet Node Name
    Node 23;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 24 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 16,                 !- Reference Setpoint Node Name
    Node 24,                 !- Fan Inlet Node Name
    Node 16,                 !- Fan Outlet Node Name
    Node 24;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 9 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 5,                  !- Reference Setpoint Node Name
    Node 11,                 !- Fan Inlet Node Name
    Node 5,                  !- Fan Outlet Node Name
    Node 9;                  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 10 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 5,                  !- Reference Setpoint Node Name
    Node 11,                 !- Fan Inlet Node Name
    Node 5,                  !- Fan Outlet Node Name
    Node 10;                 !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    Node 11 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 5,                  !- Reference Setpoint Node Name
    Node 11,                 !- Fan Inlet Node Name
    Node 5,                  !- Fan Outlet Node Name
    Node 11;                 !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    PTU_CapFF,               !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    PTU_EIRFF,               !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Quadratic,
    PTU_PLR,                 !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPEIRRatio_fQFrac,!- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Quadratic,
    CoilHtgHPEIRRatio_fCFMRatio,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    CoilHtgHPQRatio_fCFMRatio,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.84;                    !- Minimum Curve Output
Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Curve Cubic 1,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    Curve Cubic 2,           !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
Curve:Cubic,
    Curve Cubic 3,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x
Curve:Cubic,
    GasHeatPLFFPLR,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0.322578,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47;                    !- Minimum Curve Output
Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0.338899,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,!- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    4.4744,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPQRatio_fToadbSI,!- Name
    0.729009,                !- Coefficient1 Constant
    0.031928,                !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -9e-06,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.17,                    !- Minimum Curve Output
    1.05;                    !- Maximum Curve Output
Curve:Cubic,
    CoilHtgHPEIRRatio_fToadbSI,  !- Name
    1.21829,                 !- Coefficient1 Constant
    -0.036117,               !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.7e-05,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    0.97,                    !- Minimum Curve Output
    3.18;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y
Curve:Biquadratic,
    PTU_CapFT,               !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    PTU_EIRFT,               !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 2,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    BaseSys7or3b CoilHtg Defrost Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    HOLLYWOOD BURBANK,       !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    236.22;                  !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    HOLLYWOOD BURBANK  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    38.4,                    !- Maximum Dry-Bulb Temperature {C}
    12.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98525.9,                 !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.378,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.416;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    HOLLYWOOD BURBANK  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    37.4,                    !- Maximum Dry-Bulb Temperature {C}
    12.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98525.9,                 !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.4,                     !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.378;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    HOLLYWOOD BURBANK  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    36.9,                    !- Maximum Dry-Bulb Temperature {C}
    10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98525.9,                 !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.401,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.311;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    HOLLYWOOD BURBANK  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    12.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    14.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98525.9,                 !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.319,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.546;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    HOLLYWOOD BURBANK  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    36.1,                    !- Maximum Dry-Bulb Temperature {C}
    12.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98525.9,                 !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.374,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.382;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    HOLLYWOOD BURBANK  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    38.8,                    !- Maximum Dry-Bulb Temperature {C}
    12.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98525.9,                 !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    180.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.367,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.443;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    HOLLYWOOD BURBANK Ann Htg 99.6% Condns DB,  !- Name
    12.0,                    !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    3.8,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    3.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98525.9,                 !- Barometric Pressure {Pa}
    2.0,                     !- Wind Speed {m/s}
    350.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_722880_HOLLYWOOD-BURBANK-AP_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ09;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ09,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14.28,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    14.22,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    14.44,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    14.83,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    14.94,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    16.22,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    16.89,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    17.72,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    18.06,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    18,                      !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    16.28,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    14.61;                   !- Field 48
