    Floor,                   !- Surface Type
    Surface 64 SlabOnOrBelowGradeF073,  !- Construction Name
    Terminals_Baggage,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.47544,                !- Vertex 1 X-coordinate {m}
    392.76528,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    24.47544,                !- Vertex 2 X-coordinate {m}
    380.52756,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.03704,                !- Vertex 3 X-coordinate {m}
    380.52756,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.03704,                !- Vertex 4 X-coordinate {m}
    392.76528,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Terminals_Baggage,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.47544,                !- Vertex 1 X-coordinate {m}
    392.76528,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    24.47544,                !- Vertex 2 X-coordinate {m}
    392.76528,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    22.03704,                !- Vertex 3 X-coordinate {m}
    392.76528,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    22.03704,                !- Vertex 4 X-coordinate {m}
    392.76528,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    ExtWall_MetalFramed_NonRes,  !- Construction Name
    Terminals_Baggage,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.47544,                !- Vertex 1 X-coordinate {m}
    380.52756,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    24.47544,                !- Vertex 2 X-coordinate {m}
    380.52756,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24.47544,                !- Vertex 3 X-coordinate {m}
    392.76528,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    24.47544,                !- Vertex 4 X-coordinate {m}
    392.76528,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
BuildingSurface:Detailed,
    Surface 69,              !- Name
    Roof,                    !- Surface Type
    FlatRoof_WoodFramingAndOther_NonRes,  !- Construction Name
    Terminals_Baggage,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.47544,                !- Vertex 1 X-coordinate {m}
    380.52756,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    24.47544,                !- Vertex 2 X-coordinate {m}
    392.76528,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    22.03704,                !- Vertex 3 X-coordinate {m}
    392.76528,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    22.03704,                !- Vertex 4 X-coordinate {m}
    380.52756,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.2471816,              !- Vertex 1 X-coordinate {m}
    34.7472,                 !- Vertex 1 Y-coordinate {m}
    2.153631456,             !- Vertex 1 Z-coordinate {m}
    31.2471816,              !- Vertex 2 X-coordinate {m}
    34.7472,                 !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    20.87370984,             !- Vertex 3 X-coordinate {m}
    34.7472,                 !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    20.87370984,             !- Vertex 4 X-coordinate {m}
    34.7472,                 !- Vertex 4 Y-coordinate {m}
    2.153631456;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 15,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.2977784,              !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.16741756,              !- Vertex 1 Z-coordinate {m}
    31.2977784,              !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    34.7219016,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    34.7219016,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.16741756;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.7472,                 !- Vertex 1 X-coordinate {m}
    0.02539998984,           !- Vertex 1 Y-coordinate {m}
    2.150906544,             !- Vertex 1 Z-coordinate {m}
    34.7472,                 !- Vertex 2 X-coordinate {m}
    0.02539998984,           !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    34.7472,                 !- Vertex 3 X-coordinate {m}
    17.34821016,             !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    34.7472,                 !- Vertex 4 X-coordinate {m}
    17.34821016,             !- Vertex 4 Y-coordinate {m}
    2.150906544;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.02539998984,           !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.15022684,              !- Vertex 1 Z-coordinate {m}
    0.02539998984,           !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    20.82293016,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    20.82293016,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.15022684;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 22,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.7219016,              !- Vertex 1 X-coordinate {m}
    34.7472,                 !- Vertex 1 Y-coordinate {m}
    2.16741756,              !- Vertex 1 Z-coordinate {m}
    34.7219016,              !- Vertex 2 X-coordinate {m}
    34.7472,                 !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    31.2977784,              !- Vertex 3 X-coordinate {m}
    34.7472,                 !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    31.2977784,              !- Vertex 4 X-coordinate {m}
    34.7472,                 !- Vertex 4 Y-coordinate {m}
    2.16741756;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.7472,                 !- Vertex 1 X-coordinate {m}
    17.39898984,             !- Vertex 1 Y-coordinate {m}
    2.150906544,             !- Vertex 1 Z-coordinate {m}
    34.7472,                 !- Vertex 2 X-coordinate {m}
    17.39898984,             !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    34.7472,                 !- Vertex 3 X-coordinate {m}
    34.7219016,              !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    34.7472,                 !- Vertex 4 X-coordinate {m}
    34.7219016,              !- Vertex 4 Y-coordinate {m}
    2.150906544;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 3,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    34.7219016,              !- Vertex 1 Y-coordinate {m}
    2.14887048,              !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    34.7219016,              !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.02539998984,           !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.02539998984,           !- Vertex 4 Y-coordinate {m}
    2.14887048;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.82293016,             !- Vertex 1 X-coordinate {m}
    34.7472,                 !- Vertex 1 Y-coordinate {m}
    2.15022684,              !- Vertex 1 Z-coordinate {m}
    20.82293016,             !- Vertex 2 X-coordinate {m}
    34.7472,                 !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    0.02539998984,           !- Vertex 3 X-coordinate {m}
    34.7472,                 !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    0.02539998984,           !- Vertex 4 X-coordinate {m}
    34.7472,                 !- Vertex 4 Y-coordinate {m}
    2.15022684;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.87370984,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.153631456,             !- Vertex 1 Z-coordinate {m}
    20.87370984,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    31.2471816,              !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    31.2471816,              !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.153631456;             !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 100,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.2984,                 !- Vertex 1 X-coordinate {m}
    715.603344,              !- Vertex 1 Y-coordinate {m}
    5.809488,                !- Vertex 1 Z-coordinate {m}
    25.2984,                 !- Vertex 2 X-coordinate {m}
    715.603344,              !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    25.2984,                 !- Vertex 3 X-coordinate {m}
    728.203776,              !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    25.2984,                 !- Vertex 4 X-coordinate {m}
    728.203776,              !- Vertex 4 Y-coordinate {m}
    5.809488;                !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 105,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.27301016,             !- Vertex 1 X-coordinate {m}
    740.87736,               !- Vertex 1 Y-coordinate {m}
    5.84021184,              !- Vertex 1 Z-coordinate {m}
    25.27301016,             !- Vertex 2 X-coordinate {m}
    740.87736,               !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    20.26410984,             !- Vertex 3 X-coordinate {m}
    740.87736,               !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    20.26410984,             !- Vertex 4 X-coordinate {m}
    740.87736,               !- Vertex 4 Y-coordinate {m}
    5.84021184;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 106,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.2984,                 !- Vertex 1 X-coordinate {m}
    728.252544,              !- Vertex 1 Y-coordinate {m}
    5.809488,                !- Vertex 1 Z-coordinate {m}
    25.2984,                 !- Vertex 2 X-coordinate {m}
    728.252544,              !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    25.2984,                 !- Vertex 3 X-coordinate {m}
    740.852976,              !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    25.2984,                 !- Vertex 4 X-coordinate {m}
    740.852976,              !- Vertex 4 Y-coordinate {m}
    5.809488;                !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 51,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 90,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.02539998984,           !- Vertex 1 X-coordinate {m}
    715.57896,               !- Vertex 1 Y-coordinate {m}
    9.764268,                !- Vertex 1 Z-coordinate {m}
    0.02539998984,           !- Vertex 2 X-coordinate {m}
    715.57896,               !- Vertex 2 Y-coordinate {m}
    4.72238832,              !- Vertex 2 Z-coordinate {m}
    20.21333016,             !- Vertex 3 X-coordinate {m}
    715.57896,               !- Vertex 3 Y-coordinate {m}
    4.72238832,              !- Vertex 3 Z-coordinate {m}
    20.21333016,             !- Vertex 4 X-coordinate {m}
    715.57896,               !- Vertex 4 Y-coordinate {m}
    9.764268;                !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 91,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    740.852976,              !- Vertex 1 Y-coordinate {m}
    9.76170768,              !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    740.852976,              !- Vertex 2 Y-coordinate {m}
    4.72238832,              !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    715.603344,              !- Vertex 3 Y-coordinate {m}
    4.72238832,              !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    715.603344,              !- Vertex 4 Y-coordinate {m}
    9.76170768;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 92,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.21333016,             !- Vertex 1 X-coordinate {m}
    740.87736,               !- Vertex 1 Y-coordinate {m}
    9.764268,                !- Vertex 1 Z-coordinate {m}
    20.21333016,             !- Vertex 2 X-coordinate {m}
    740.87736,               !- Vertex 2 Y-coordinate {m}
    4.72238832,              !- Vertex 2 Z-coordinate {m}
    0.02539998984,           !- Vertex 3 X-coordinate {m}
    740.87736,               !- Vertex 3 Y-coordinate {m}
    4.72238832,              !- Vertex 3 Z-coordinate {m}
    0.02539998984,           !- Vertex 4 X-coordinate {m}
    740.87736,               !- Vertex 4 Y-coordinate {m}
    9.764268;                !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 48,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 97,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.26410984,             !- Vertex 1 X-coordinate {m}
    715.57896,               !- Vertex 1 Y-coordinate {m}
    5.84021184,              !- Vertex 1 Z-coordinate {m}
    20.26410984,             !- Vertex 2 X-coordinate {m}
    715.57896,               !- Vertex 2 Y-coordinate {m}
    0.760000512,             !- Vertex 2 Z-coordinate {m}
    25.27301016,             !- Vertex 3 X-coordinate {m}
    715.57896,               !- Vertex 3 Y-coordinate {m}
    0.760000512,             !- Vertex 3 Z-coordinate {m}
    25.27301016,             !- Vertex 4 X-coordinate {m}
    715.57896,               !- Vertex 4 Y-coordinate {m}
    5.84021184;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.9624,                  !- Vertex 1 X-coordinate {m}
    548.51808,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    3.9624,                  !- Vertex 2 X-coordinate {m}
    549.73728,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    2.7432,                  !- Vertex 3 X-coordinate {m}
    549.73728,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    2.7432,                  !- Vertex 4 X-coordinate {m}
    548.51808,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.9248,                  !- Vertex 1 X-coordinate {m}
    548.51808,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    7.9248,                  !- Vertex 2 X-coordinate {m}
    549.73728,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    6.7056,                  !- Vertex 3 X-coordinate {m}
    549.73728,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    6.7056,                  !- Vertex 4 X-coordinate {m}
    548.51808,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    548.51808,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    549.73728,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    10.668,                  !- Vertex 3 X-coordinate {m}
    549.73728,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    10.668,                  !- Vertex 4 X-coordinate {m}
    548.51808,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.9248,                  !- Vertex 1 X-coordinate {m}
    553.09008,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    7.9248,                  !- Vertex 2 X-coordinate {m}
    554.30928,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    6.7056,                  !- Vertex 3 X-coordinate {m}
    554.30928,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    6.7056,                  !- Vertex 4 X-coordinate {m}
    553.09008,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    553.09008,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    554.30928,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    10.668,                  !- Vertex 3 X-coordinate {m}
    554.30928,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    10.668,                  !- Vertex 4 X-coordinate {m}
    553.09008,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.9624,                  !- Vertex 1 X-coordinate {m}
    553.09008,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    3.9624,                  !- Vertex 2 X-coordinate {m}
    554.30928,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    2.7432,                  !- Vertex 3 X-coordinate {m}
    554.30928,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    2.7432,                  !- Vertex 4 X-coordinate {m}
    553.09008,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.9624,                  !- Vertex 1 X-coordinate {m}
    557.66208,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    3.9624,                  !- Vertex 2 X-coordinate {m}
    558.88128,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    2.7432,                  !- Vertex 3 X-coordinate {m}
    558.88128,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    2.7432,                  !- Vertex 4 X-coordinate {m}
    557.66208,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.9248,                  !- Vertex 1 X-coordinate {m}
    557.66208,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    7.9248,                  !- Vertex 2 X-coordinate {m}
    558.88128,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    6.7056,                  !- Vertex 3 X-coordinate {m}
    558.88128,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    6.7056,                  !- Vertex 4 X-coordinate {m}
    557.66208,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    11.8872,                 !- Vertex 1 X-coordinate {m}
    557.66208,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    11.8872,                 !- Vertex 2 X-coordinate {m}
    558.88128,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    10.668,                  !- Vertex 3 X-coordinate {m}
    558.88128,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    10.668,                  !- Vertex 4 X-coordinate {m}
    557.66208,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 52,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.02539998984,           !- Vertex 1 X-coordinate {m}
    368.28984,               !- Vertex 1 Y-coordinate {m}
    3.82505712,              !- Vertex 1 Z-coordinate {m}
    0.02539998984,           !- Vertex 2 X-coordinate {m}
    368.28984,               !- Vertex 2 Y-coordinate {m}
    0.770001,                !- Vertex 2 Z-coordinate {m}
    22.01165016,             !- Vertex 3 X-coordinate {m}
    368.28984,               !- Vertex 3 Y-coordinate {m}
    0.770001,                !- Vertex 3 Z-coordinate {m}
    22.01165016,             !- Vertex 4 X-coordinate {m}
    368.28984,               !- Vertex 4 Y-coordinate {m}
    3.82505712;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    392.740896,              !- Vertex 1 Y-coordinate {m}
    3.8243256,               !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    392.740896,              !- Vertex 2 Y-coordinate {m}
    0.770001,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    368.314224,              !- Vertex 3 Y-coordinate {m}
    0.770001,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    368.314224,              !- Vertex 4 Y-coordinate {m}
    3.8243256;               !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    FixedWindow_NonRes,      !- Construction Name
    Surface 54,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.01165016,             !- Vertex 1 X-coordinate {m}
    392.76528,               !- Vertex 1 Y-coordinate {m}
    3.82505712,              !- Vertex 1 Z-coordinate {m}
    22.01165016,             !- Vertex 2 X-coordinate {m}
    392.76528,               !- Vertex 2 Y-coordinate {m}
    0.770001,                !- Vertex 2 Z-coordinate {m}
    0.02539998984,           !- Vertex 3 X-coordinate {m}
    392.76528,               !- Vertex 3 Y-coordinate {m}
    0.770001,                !- Vertex 3 Z-coordinate {m}
    0.02539998984,           !- Vertex 4 X-coordinate {m}
    392.76528,               !- Vertex 4 Y-coordinate {m}
    3.82505712;              !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Skylight 10,             !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    Surface 57,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.45692,                !- Vertex 1 X-coordinate {m}
    378.08916,               !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    13.45692,                !- Vertex 2 X-coordinate {m}
    380.52756,               !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    11.01852,                !- Vertex 3 X-coordinate {m}
    380.52756,               !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    11.01852,                !- Vertex 4 X-coordinate {m}
    378.08916,               !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}
!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
InternalMass,
    Merged Surface 30 - Surface 30 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Exhibits_and_events_Conference_Room,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    113.889836736;           !- Surface Area {m2}
InternalMass,
    Merged Surface 36 - Surface 36 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Exhibits_and_events_Theater_Area,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    50.604285888;            !- Surface Area {m2}
InternalMass,
    Merged Surface 37 - Surface 37 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Exhibits_and_events_Theater_Area,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    63.285550848;            !- Surface Area {m2}
InternalMass,
    Merged Surface 42 - Surface 42 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Exhibits_and_events_Auditorium_Area,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    51.208155648;            !- Surface Area {m2}
InternalMass,
    Merged Surface 11 - Surface 11 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Library_Reading_Area,    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    68.84115264;             !- Surface Area {m2}
InternalMass,
    Merged Surface 16 - Surface 16 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Library_Conference_Room, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    68.84115264;             !- Surface Area {m2}
InternalMass,
    Merged Surface 17 - Surface 17 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Library_Conference_Room, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    13.768230528;            !- Surface Area {m2}
InternalMass,
    Merged Surface 9 - Surface 9 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Library_Reading_Area,    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    137.68230528;            !- Surface Area {m2}
InternalMass,
    Merged Surface 103 - Surface 103 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Religious_Conference_Room,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77.1095232;              !- Surface Area {m2}
InternalMass,
    Merged Surface 104 - Surface 104 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Religious_Conference_Room,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    192.773807999999;        !- Surface Area {m2}
InternalMass,
    Merged Surface 98 - Surface 98 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Religious_General_Office,!- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    192.773807999999;        !- Surface Area {m2}
InternalMass,
    Merged Surface 73 - Surface 73 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Sports_and_recreation_GYM,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    34.3741247999998;        !- Surface Area {m2}
InternalMass,
    Merged Surface 74 - Surface 74 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Sports_and_recreation_GYM,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    102.890116799999;        !- Surface Area {m2}
InternalMass,
    Merged Surface 78 - Surface 78 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Sports_and_recreation_Locker_Room,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.4063968;              !- Surface Area {m2}
InternalMass,
    Merged Surface 55 - Surface 55 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Terminals_Concourse,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    93.2514264000002;        !- Surface Area {m2}
InternalMass,
    Merged Surface 56 - Surface 56 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Terminals_Concourse,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    93.2514263999998;        !- Surface Area {m2}
InternalMass,
    Merged Surface 67 - Surface 67 Reversed,  !- Name
    IntWall_MetalFramed,     !- Construction Name
    Terminals_Baggage,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    18.580608;               !- Surface Area {m2}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
Daylighting:Controls,
    Library Zn DaylightingControls,  !- Name
    Library_Conference_Room, !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 4,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 4,   !- Daylighting Reference Point 1 Name
    0.226043,                !- Fraction of Lights Controlled by Reference Point 1
    247.5,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 5,   !- Daylighting Reference Point 2 Name
    0.183338,                !- Fraction of Lights Controlled by Reference Point 2
    330;                     !- Illuminance Setpoint at Reference Point 2 {lux}
Daylighting:Controls,
    Religious Zn DaylightingControls,  !- Name
    Religious_Worship_Area,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 6,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 6,   !- Daylighting Reference Point 1 Name
    0.150687,                !- Fraction of Lights Controlled by Reference Point 1
    247.5;                   !- Illuminance Setpoint at Reference Point 1 {lux}
Daylighting:Controls,
    Sports & Rec Zn DaylightingControls,  !- Name
    Religious_Worship_Area,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 3,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 3,   !- Daylighting Reference Point 1 Name
    0.800311,                !- Fraction of Lights Controlled by Reference Point 1
    275;                     !- Illuminance Setpoint at Reference Point 1 {lux}
Daylighting:Controls,
    Terminals Zn DaylightingControls,  !- Name
    Terminals_Concourse,     !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Control 1,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Control 1,   !- Daylighting Reference Point 1 Name
    0.695562,                !- Fraction of Lights Controlled by Reference Point 1
    300,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylighting Control 2,   !- Daylighting Reference Point 2 Name
    0.1805,                  !- Fraction of Lights Controlled by Reference Point 2
    400;                     !- Illuminance Setpoint at Reference Point 2 {lux}
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========
Daylighting:ReferencePoint,
    Daylighting Control 4,   !- Name
    Library_Stacks_Area,     !- Zone or Space Name
    33.00984,                !- X-Coordinate of Reference Point {m}
    2.16741756,              !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 5,   !- Name
    Library_Lobby_Main_Entry,!- Zone or Space Name
    31.3968384,              !- X-Coordinate of Reference Point {m}
    4.25034456,              !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 6,   !- Name
    Religious_Worship_Area,  !- Zone or Space Name
    22.76856,                !- X-Coordinate of Reference Point {m}
    735.037392,              !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 3,   !- Name
    Sports_and_recreation_GYM,  !- Zone or Space Name
    7.3152,                  !- X-Coordinate of Reference Point {m}
    552.32808,               !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 1,   !- Name
    Terminals_Baggage,       !- Zone or Space Name
    11.01852,                !- X-Coordinate of Reference Point {m}
    372.11508,               !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
Daylighting:ReferencePoint,
    Daylighting Control 2,   !- Name
    Terminals_Concourse,     !- Zone or Space Name
    11.01852,                !- X-Coordinate of Reference Point {m}
    375.94032,               !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}
!- Windows Line endings
SCHEDULE:COMPACT,
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Exhibits_and_events_Theater_Area Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Exhibits_and_events_Auditorium_Area Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Exhibits_and_events_Museum_Area_Exhibition_Display Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Library_Reading_Area Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Library_Stacks_Area Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Library_Lobby_Main_Entry Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Religious_General_Office Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Religious_Worship_Area Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Sports_and_recreation_GYM Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Sports_and_recreation_Locker_Room Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Sports_and_recreation_Restroom Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Terminals_Concourse Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Terminals_Baggage Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
SCHEDULE:COMPACT,
    Terminals_Ticket Zn Thermostat Schedule,    !- Name
    Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
ZONE,
    Exhibits_and_events_Conference_Room,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    12,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    247.958107,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Library_Conference_Room,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    60.38695,                 !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Religious_Conference_Room,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    9,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    64.010167,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Exhibits_and_events_Theater_Area,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    12,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    206.709175,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Exhibits_and_events_Auditorium_Area,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    12,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    206.430466,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    12,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    165.088631,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Library_Reading_Area,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    362.228797,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Library_Stacks_Area,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    724.457594,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Library_Lobby_Main_Entry,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    2,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    60.38695,                 !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Religious_General_Office,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    9,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    64.010167,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Religious_Worship_Area,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    9,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    511.988433,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Sports_and_recreation_GYM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    29,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    259.663885,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Sports_and_recreation_Locker_Room,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    29,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    48.588269,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Sports_and_recreation_Restroom,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    29,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    16.258025,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Terminals_Concourse,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    3,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    539.394818,               !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Terminals_Baggage,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    3,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    29.821863,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONE,
    Terminals_Ticket,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    3,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    29.821863,                !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
ZONELIST,
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Name
    Exhibits_and_events_Conference_Room,    !- Zone 1 Name
    Library_Conference_Room,    !- Zone 2 Name
    Religious_Conference_Room;    !- Zone 3 Name
ZONELIST,
    ZL_All_Assembly,          !- Name
    Exhibits_and_events_Conference_Room,    !- Zone 1 Name
    Library_Conference_Room,    !- Zone 2 Name
    Religious_Conference_Room,    !- Zone 3 Name
    Exhibits_and_events_Theater_Area,    !- Zone 4 Name
    Exhibits_and_events_Auditorium_Area,    !- Zone 5 Name
    Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Zone 6 Name
    Library_Reading_Area,     !- Zone 7 Name
    Library_Stacks_Area,      !- Zone 8 Name
    Library_Lobby_Main_Entry,    !- Zone 9 Name
    Religious_General_Office,    !- Zone 10 Name
    Religious_Worship_Area,    !- Zone 11 Name
    Sports_and_recreation_GYM,    !- Zone 12 Name
    Sports_and_recreation_Locker_Room,    !- Zone 13 Name
    Sports_and_recreation_Restroom,    !- Zone 14 Name
    Terminals_Concourse,      !- Zone 15 Name
    Terminals_Baggage,        !- Zone 16 Name
    Terminals_Ticket;         !- Zone 17 Name
PEOPLE,
    People_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Name
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.552092e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    MeetingAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Exhibits_and_events_Theater_Area,    !- Name
    Exhibits_and_events_Theater_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.7642379686339514,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    PerformanceSpcPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Exhibits_and_events_Auditorium_Area,    !- Name
    Exhibits_and_events_Auditorium_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.7642379686339514,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    PerformanceSpcPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Name
    Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.829866e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Library_Reading_Area,    !- Name
    Library_Reading_Area,     !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076392e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Library_Stacks_Area,    !- Name
    Library_Stacks_Area,      !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076392e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Library_Lobby_Main_Entry,    !- Name
    Library_Lobby_Main_Entry,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.552092e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Religious_General_Office,    !- Name
    Religious_General_Office,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOfficeOccupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    5.381958e-02,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    FunctionalAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Religious_Worship_Area,    !- Name
    Religious_Worship_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.7642379686339514,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    PerformanceSpcPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Sports_and_recreation_GYM,    !- Name
    Sports_and_recreation_GYM,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076392e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    GymPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Sports_and_recreation_Locker_Room,    !- Name
    Sports_and_recreation_Locker_Room,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2152783010236483,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    LockerRoomPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Sports_and_recreation_Restroom,    !- Name
    Sports_and_recreation_Restroom,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.076392e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Terminals_Concourse,    !- Name
    Terminals_Concourse,      !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.829866e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Terminals_Baggage,    !- Name
    Terminals_Baggage,        !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.552092e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
PEOPLE,
    People_Terminals_Ticket,    !- Name
    Terminals_Ticket,         !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOccupancy,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    3.552092e-01,             !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    CommonAreaPeopleActivityLevel,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold
LIGHTS,
    Lights_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Name
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.9166925,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Exhibits_and_events_Theater_Area,    !- Name
    Exhibits_and_events_Theater_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.687519375,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Exhibits_and_events_Auditorium_Area,    !- Name
    Exhibits_and_events_Auditorium_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06947458,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Name
    Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.37503875,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Library_Reading_Area,    !- Name
    Library_Reading_Area,     !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84030146,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Library_Stacks_Area,    !- Name
    Library_Stacks_Area,      !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16.14586563,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Library_Lobby_Main_Entry,    !- Name
    Library_Lobby_Main_Entry,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.2257149,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Religious_General_Office,    !- Name
    Religious_General_Office,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOfficeLights,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.072932813,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Religious_Worship_Area,    !- Name
    Religious_Worship_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16.14586563,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Sports_and_recreation_GYM,    !- Name
    Sports_and_recreation_GYM,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76391042,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Sports_and_recreation_Locker_Room,    !- Name
    Sports_and_recreation_Locker_Room,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.534737292,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Sports_and_recreation_Restroom,    !- Name
    Sports_and_recreation_Restroom,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,          !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Terminals_Concourse,    !- Name
    Terminals_Concourse,      !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.2257149,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Terminals_Baggage,    !- Name
    Terminals_Baggage,        !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.381955208,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
LIGHTS,
    Lights_Terminals_Ticket,    !- Name
    Terminals_Ticket,         !- Zone or ZoneList or Space or SpaceList Name
    AssemblyLights,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76391042,    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.58,                     !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    ComplianceLtg,            !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
ELECTRICEQUIPMENT,
    Equip_ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Name
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.7639104167097,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Exhibits_and_events_Theater_Area,    !- Name
    Exhibits_and_events_Theater_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.38195520835485,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Exhibits_and_events_Auditorium_Area,    !- Name
    Exhibits_and_events_Auditorium_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.7639104167097,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Name
    Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.145865625064552,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Library_Reading_Area,    !- Name
    Library_Reading_Area,     !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.145865625064552,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Library_Stacks_Area,    !- Name
    Library_Stacks_Area,      !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.145865625064552,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Library_Lobby_Main_Entry,    !- Name
    Library_Lobby_Main_Entry,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.38195520835485,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Religious_General_Office,    !- Name
    Religious_General_Office,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOfficeElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.53473729169679,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Religious_Worship_Area,    !- Name
    Religious_Worship_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.38195520835485,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Sports_and_recreation_GYM,    !- Name
    Sports_and_recreation_GYM,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.38195520835485,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Sports_and_recreation_Locker_Room,    !- Name
    Sports_and_recreation_Locker_Room,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.38195520835485,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Terminals_Concourse,    !- Name
    Terminals_Concourse,      !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.38195520835485,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Terminals_Baggage,    !- Name
    Terminals_Baggage,        !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.38195520835485,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ELECTRICEQUIPMENT,
    Equip_Terminals_Ticket,    !- Name
    Terminals_Ticket,         !- Zone or ZoneList or Space or SpaceList Name
    AssemblyElecEquipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.38195520835485,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Receptacle;               !- EndUse Subcategory
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Exhibits_and_events_Conference_Room,    !- Name
    Exhibits_and_events_Conference_Room,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Library_Conference_Room,    !- Name
    Library_Conference_Room,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Religious_Conference_Room,    !- Name
    Religious_Conference_Room,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Exhibits_and_events_Theater_Area,    !- Name
    Exhibits_and_events_Theater_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Exhibits_and_events_Auditorium_Area,    !- Name
    Exhibits_and_events_Auditorium_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Name
    Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Library_Reading_Area,    !- Name
    Library_Reading_Area,     !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Library_Stacks_Area,    !- Name
    Library_Stacks_Area,      !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Library_Lobby_Main_Entry,    !- Name
    Library_Lobby_Main_Entry,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Religious_General_Office,    !- Name
    Religious_General_Office,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyOfficeInfiltration,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Religious_Worship_Area,    !- Name
    Religious_Worship_Area,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Sports_and_recreation_GYM,    !- Name
    Sports_and_recreation_GYM,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Sports_and_recreation_Locker_Room,    !- Name
    Sports_and_recreation_Locker_Room,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Sports_and_recreation_Restroom,    !- Name
    Sports_and_recreation_Restroom,    !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Terminals_Concourse,    !- Name
    Terminals_Concourse,      !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Terminals_Baggage,    !- Name
    Terminals_Baggage,        !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Terminals_Ticket,    !- Name
    Terminals_Ticket,         !- Zone or ZoneList or Space or SpaceList Name
    AssemblyInfiltration,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001575817,         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224051539,              !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis
EXTERIOR:LIGHTS,
    ExtLights_Motion_Assembly,    !- Name
    AssemblyExtLightingMotionCtrl,    !- Schedule Name
    9861.697,                 !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting - Motion;    !- EndUse Subcategory
EXTERIOR:LIGHTS,
    ExtLights_NonMotion_Assembly,    !- Name
    AssemblyExtLightingNonMotionCtrl,    !- Schedule Name
    1957.325,                 !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Lighting -NonMotion;    !- EndUse Subcategory
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Exhibits_and_events_Conference_Room,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Library_Conference_Room,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Religious_Conference_Room,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Exhibits_and_events_Theater_Area,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Exhibits_and_events_Auditorium_Area,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Library_Reading_Area,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Library_Stacks_Area,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Library_Lobby_Main_Entry,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Religious_General_Office,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyOfficeHVACAvail;    !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Religious_Worship_Area,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Sports_and_recreation_GYM,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Sports_and_recreation_Locker_Room,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    3.579013487075,           !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Sports_and_recreation_Restroom,    !- Name
    Maximum,                  !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Terminals_Concourse,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Terminals_Baggage,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Terminals_Ticket,    !- Name
    Maximum,                  !- Outdoor Air Method
    0.00707921175,            !- Outdoor Air Flow per Person
    7.620003e-04,             !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    AssemblyHVACAvail;        !- Outdoor Air Schedule Name
SIZING:PLANT,
    NonResBaseGasSHWSystem,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    57.2222222222223,         !- Design Loop Exit Temperature
    44.4444444444444,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window
ZONECONTROL:THERMOSTAT,
    ZC_ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Name
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Zone or ZoneList Name
    ZL_Convention_Conference_Multipurpose_and_Meeting_Area Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Exhibits_and_events_Theater_Area,    !- Name
    Exhibits_and_events_Theater_Area,    !- Zone or ZoneList Name
    Exhibits_and_events_Theater_Area Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Exhibits_and_events_Theater_Area,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Exhibits_and_events_Auditorium_Area,    !- Name
    Exhibits_and_events_Auditorium_Area,    !- Zone or ZoneList Name
    Exhibits_and_events_Auditorium_Area Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Exhibits_and_events_Auditorium_Area,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Name
    Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Zone or ZoneList Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Library_Reading_Area,    !- Name
    Library_Reading_Area,     !- Zone or ZoneList Name
    Library_Reading_Area Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Library_Reading_Area,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Library_Stacks_Area,    !- Name
    Library_Stacks_Area,      !- Zone or ZoneList Name
    Library_Stacks_Area Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Library_Stacks_Area,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Library_Lobby_Main_Entry,    !- Name
    Library_Lobby_Main_Entry,    !- Zone or ZoneList Name
    Library_Lobby_Main_Entry Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Library_Lobby_Main_Entry,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Religious_General_Office,    !- Name
    Religious_General_Office,    !- Zone or ZoneList Name
    Religious_General_Office Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Religious_General_Office,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Religious_Worship_Area,    !- Name
    Religious_Worship_Area,    !- Zone or ZoneList Name
    Religious_Worship_Area Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Religious_Worship_Area,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Sports_and_recreation_GYM,    !- Name
    Sports_and_recreation_GYM,    !- Zone or ZoneList Name
    Sports_and_recreation_GYM Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Sports_and_recreation_GYM,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Sports_and_recreation_Locker_Room,    !- Name
    Sports_and_recreation_Locker_Room,    !- Zone or ZoneList Name
    Sports_and_recreation_Locker_Room Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Sports_and_recreation_Locker_Room,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Sports_and_recreation_Restroom,    !- Name
    Sports_and_recreation_Restroom,    !- Zone or ZoneList Name
    Sports_and_recreation_Restroom Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Sports_and_recreation_Restroom,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Terminals_Concourse,    !- Name
    Terminals_Concourse,      !- Zone or ZoneList Name
    Terminals_Concourse Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Terminals_Concourse,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Terminals_Baggage,     !- Name
    Terminals_Baggage,        !- Zone or ZoneList Name
    Terminals_Baggage Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Terminals_Baggage,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
ZONECONTROL:THERMOSTAT,
    ZC_Terminals_Ticket,      !- Name
    Terminals_Ticket,         !- Zone or ZoneList Name
    Terminals_Ticket Zn Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    TSDSP_Terminals_Ticket,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_ZL_Convention_Conference_Multipurpose_and_Meeting_Area,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Exhibits_and_events_Theater_Area,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Exhibits_and_events_Auditorium_Area,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Exhibits_and_events_Museum_Area_Exhibition_Display,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Library_Reading_Area,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Library_Stacks_Area,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Library_Lobby_Main_Entry,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Religious_General_Office,    !- Name
    AssemblyOfficeHtgSetpt,    !- Heating Setpoint Temperature Schedule Name
    AssemblyOfficeClgSetpt;    !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Religious_Worship_Area,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Sports_and_recreation_GYM,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Sports_and_recreation_Locker_Room,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Sports_and_recreation_Restroom,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Terminals_Concourse,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Terminals_Baggage,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
THERMOSTATSETPOINT:DUALSETPOINT,
    TSDSP_Terminals_Ticket,    !- Name
    AssemblyHtgSetpt,         !- Heating Setpoint Temperature Schedule Name
    AssemblyClgSetpt;         !- Cooling Setpoint Temperature Schedule Name
BRANCH,
    NonResBaseGasSHWSystem Pump Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    NonResBaseGasSHWSystem Pump,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    NonResBaseGasWaterHeater,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Exhibits and events_Conference Room Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Library_Conference Room Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Religious_Conference Room Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Exhibits and events_Theater Area Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Exhibits and events_Auditorium Area Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Exhibits and events_Museum Area Exhibition Display Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Library_Reading Area Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Library_Stacks Area Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Library_Lobby Main Entry Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Religious_General Office Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Religious_Worship Area Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 11,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 11;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Sports and recreation_GYM Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 12,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 12;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Sports and recreation_Locker Room Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 13,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 13;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Terminals_Concourse Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 14,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 14;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Terminals_Baggage Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 15,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 15;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    WU_Terminals_Ticket Connections,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 16,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 16;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name
BRANCH,
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Component 1 Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Component 1 Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Component 1 Outlet Node Name
BRANCHLIST,
    NonResBaseGasSHWSystem Supply Branches,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Branch 2 Name
    NonResBaseGasSHWSystem Supply Bypass Branch,    !- Branch 3 Name
    NonResBaseGasSHWSystem Supply Outlet Branch;    !- Branch 4 Name
BRANCHLIST,
    NonResBaseGasSHWSystem Demand Branches,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Branch 16 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Branch 17 Name
    NonResBaseGasSHWSystem Demand Bypass Branch,    !- Branch 18 Name
    NonResBaseGasSHWSystem Demand Outlet Branch;    !- Branch 19 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Supply Splitter,    !- Name
    NonResBaseGasSHWSystem Pump Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Outlet Branch 2 Name
CONNECTOR:SPLITTER,
    NonResBaseGasSHWSystem Demand Splitter,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Branch,    !- Inlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Outlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Outlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Outlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Outlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Outlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Outlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Outlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Outlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Outlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Outlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Outlet Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Outlet Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Outlet Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Outlet Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Outlet Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Outlet Branch 16 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Outlet Branch 17 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Supply Mixer,    !- Name
    NonResBaseGasSHWSystem Supply Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Water Heater Branch,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Supply Bypass Branch;    !- Inlet Branch 2 Name
CONNECTOR:MIXER,
    NonResBaseGasSHWSystem Demand Mixer,    !- Name
    NonResBaseGasSHWSystem Demand Outlet Branch,    !- Outlet Branch Name
    NonResBaseGasSHWSystem Demand Branch 1,    !- Inlet Branch 1 Name
    NonResBaseGasSHWSystem Demand Branch 2,    !- Inlet Branch 2 Name
    NonResBaseGasSHWSystem Demand Branch 3,    !- Inlet Branch 3 Name
    NonResBaseGasSHWSystem Demand Branch 4,    !- Inlet Branch 4 Name
    NonResBaseGasSHWSystem Demand Branch 5,    !- Inlet Branch 5 Name
    NonResBaseGasSHWSystem Demand Branch 6,    !- Inlet Branch 6 Name
    NonResBaseGasSHWSystem Demand Branch 7,    !- Inlet Branch 7 Name
    NonResBaseGasSHWSystem Demand Branch 8,    !- Inlet Branch 8 Name
    NonResBaseGasSHWSystem Demand Branch 9,    !- Inlet Branch 9 Name
    NonResBaseGasSHWSystem Demand Branch 10,    !- Inlet Branch 10 Name
    NonResBaseGasSHWSystem Demand Branch 11,    !- Inlet Branch 11 Name
    NonResBaseGasSHWSystem Demand Branch 12,    !- Inlet Branch 12 Name
    NonResBaseGasSHWSystem Demand Branch 13,    !- Inlet Branch 13 Name
    NonResBaseGasSHWSystem Demand Branch 14,    !- Inlet Branch 14 Name
    NonResBaseGasSHWSystem Demand Branch 15,    !- Inlet Branch 15 Name
    NonResBaseGasSHWSystem Demand Branch 16,    !- Inlet Branch 16 Name
    NonResBaseGasSHWSystem Demand Bypass Branch;    !- Inlet Branch 17 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Supply Mixer;    !- Connector 2 Name
CONNECTORLIST,
    NonResBaseGasSHWSystem Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    NonResBaseGasSHWSystem Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    NonResBaseGasSHWSystem Demand Mixer;    !- Connector 2 Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 2;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Supply Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Inlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Splitter Inlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Bypass Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Bypass Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Bypass Outlet Node;    !- Outlet Node Name
PIPE:ADIABATIC,
    NonResBaseGasSHWSystem Demand Outlet Pipe,    !- Name
    NonResBaseGasSHWSystem Demand Mixer Outlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node;    !- Outlet Node Name
PUMP:VARIABLESPEED,
    NonResBaseGasSHWSystem Pump,    !- Name
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Inlet Node Name
    NonResBaseGasSHWSystem Supply Splitter Inlet Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory
WATERHEATER:MIXED,
    NonResBaseGasWaterHeater,    !- Name
    1.885862715,    !- Tank Volume
    SHWSystemSetpointTemp135,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    145206.2008,    !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,    !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    WaterHeaterAmbientTemp,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    25.4267429,    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    25.4267429,    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    NonResBaseGasSHWSystem Supply Splitter Outlet Node 1,    !- Use Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Mixer Inlet Node 1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory
PLANTLOOP,
    NonResBaseGasSHWSystem,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    NonResBaseGasSHWSystem Operation Schemes,    !- Plant Equipment Operation Scheme Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    NonResBaseGasSHWSystem Supply Inlet Node,    !- Plant Side Inlet Node Name
    NonResBaseGasSHWSystem Supply Outlet Node,    !- Plant Side Outlet Node Name
    NonResBaseGasSHWSystem Supply Branches,    !- Plant Side Branch List Name
    NonResBaseGasSHWSystem Supply Connector List,    !- Plant Side Connector List Name
    NonResBaseGasSHWSystem Demand Inlet Node,    !- Demand Side Inlet Node Name
    NonResBaseGasSHWSystem Demand Outlet Node,    !- Demand Side Outlet Node Name
    NonResBaseGasSHWSystem Demand Branches,    !- Demand Side Branch List Name
    NonResBaseGasSHWSystem Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time
PLANTEQUIPMENTLIST,
    NonResBaseGasSHWSystem Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    NonResBaseGasWaterHeater;    !- Equipment 1 Name
PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    NonResBaseGasSHWSystem Equipment List;    !- Range 1 Equipment List Name
PLANTEQUIPMENTOPERATIONSCHEMES,
    NonResBaseGasSHWSystem Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    NonResBaseGasSHWSystem Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name
SETPOINTMANAGER:SCHEDULED,
    NonResBaseGasSHWSystem SPM Scheduled,    !- Name
    Temperature,              !- Control Variable
    TargetSHWTemp135,         !- Schedule Name
    NonResBaseGasSHWSystem Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name
WATERUSE:EQUIPMENT,
    WU_Exhibits and events_Conference Room,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.000223e-04,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Exhibits_and_events_Conference_Room;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Library_Conference Room,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.059854e-06,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Library_Conference_Room;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Religious_Conference Room,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.936550e-05,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Religious_Conference_Room;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Exhibits and events_Theater Area,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.794001e-04,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Exhibits_and_events_Theater_Area;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Exhibits and events_Auditorium Area,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.791582e-04,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Exhibits_and_events_Auditorium_Area;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Exhibits and events_Museum Area Exhibition Display,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.430605e-05,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Exhibits_and_events_Museum_Area_Exhibition_Display;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Library_Reading Area,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.475932e-05,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Library_Reading_Area;     !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Library_Stacks Area,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    2.951864e-05,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Library_Stacks_Area;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Library_Lobby Main Entry,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    4.059854e-06,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Library_Lobby_Main_Entry;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Religious_General Office,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.868335e-06,             !- Peak Flow Rate
    AssemblyOfficeServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Religious_General_Office;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Religious_Worship Area,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    3.332609e-04,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Religious_Worship_Area;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Sports and recreation_GYM,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.534133e-04,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sports_and_recreation_GYM;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Sports and recreation_Locker Room,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    1.843606e-04,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sports_and_recreation_Locker_Room;    !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Terminals_Concourse,    !- Name
    DHW-Gas,                  !- EndUse Subcategory
    5.604416e-05,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Terminals_Concourse;      !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Terminals_Baggage,     !- Name
    DHW-Gas,                  !- EndUse Subcategory
    6.014830e-06,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Terminals_Baggage;        !- Zone Name
WATERUSE:EQUIPMENT,
    WU_Terminals_Ticket,      !- Name
    DHW-Gas,                  !- EndUse Subcategory
    6.014830e-06,             !- Peak Flow Rate
    AssemblyServiceHotWater,    !- Flow Rate Fraction Schedule Name
    TargetSHWTemp135,         !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Terminals_Ticket;         !- Zone Name
WATERUSE:CONNECTIONS,
    WU_Exhibits and events_Conference Room Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 1,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Exhibits and events_Conference Room;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Library_Conference Room Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 2,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 2,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Library_Conference Room;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Religious_Conference Room Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 3,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 3,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Religious_Conference Room;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Exhibits and events_Theater Area Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 4,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 4,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Exhibits and events_Theater Area;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Exhibits and events_Auditorium Area Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 5,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 5,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Exhibits and events_Auditorium Area;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Exhibits and events_Museum Area Exhibition Display Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 6,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 6,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Exhibits and events_Museum Area Exhibition Display;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Library_Reading Area Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 7,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 7,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Library_Reading Area;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Library_Stacks Area Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 8,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 8,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Library_Stacks Area;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Library_Lobby Main Entry Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 9,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 9,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Library_Lobby Main Entry;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Religious_General Office Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 10,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 10,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Religious_General Office;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Religious_Worship Area Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 11,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 11,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Religious_Worship Area;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Sports and recreation_GYM Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 12,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 12,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Sports and recreation_GYM;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Sports and recreation_Locker Room Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 13,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 13,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Sports and recreation_Locker Room;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Terminals_Concourse Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 14,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 14,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Terminals_Concourse;    !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Terminals_Baggage Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 15,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 15,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Terminals_Baggage;     !- Water Use Equipment 1 Name
WATERUSE:CONNECTIONS,
    WU_Terminals_Ticket Connections,    !- Name
    NonResBaseGasSHWSystem Demand Splitter Outlet Node 16,    !- Inlet Node Name
    NonResBaseGasSHWSystem Demand Mixer Inlet Node 16,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    WU_Terminals_Ticket;      !- Water Use Equipment 1 Name
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========
! Default equipment values. May be overridden by later values.
! End of default equipment values.
ZoneList,
    Exhibits & Events Zn,    !- Name
    Exhibits_and_events_Conference_Room,  !- Zone 1 Name
    Exhibits_and_events_Theater_Area,  !- Zone 2 Name
    Exhibits_and_events_Auditorium_Area,  !- Zone 3 Name
    Exhibits_and_events_Museum_Area_Exhibition_Display;  !- Zone 4 Name
ZoneList,
    Library Zn,              !- Name
    Library_Conference_Room, !- Zone 1 Name
    Library_Reading_Area,    !- Zone 2 Name
    Library_Stacks_Area,     !- Zone 3 Name
    Library_Lobby_Main_Entry;!- Zone 4 Name
ZoneList,
    Religious Zn,            !- Name
    Religious_Conference_Room,  !- Zone 1 Name
    Religious_General_Office,!- Zone 2 Name
    Religious_Worship_Area;  !- Zone 3 Name
ZoneList,
    Sports & Rec Zn,         !- Name
    Sports_and_recreation_GYM,  !- Zone 1 Name
    Sports_and_recreation_Locker_Room,  !- Zone 2 Name
    Sports_and_recreation_Restroom;  !- Zone 3 Name
ZoneList,
    Terminals Zn,            !- Name
    Terminals_Concourse,     !- Zone 1 Name
    Terminals_Baggage,       !- Zone 2 Name
    Terminals_Ticket;        !- Zone 3 Name
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
    Exhibits_and_events_Conference_Room,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Exhibits_and_events_Conference_Room,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Library_Conference_Room, !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Library_Conference_Room,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Religious_Conference_Room,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Religious_Conference_Room,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Exhibits_and_events_Theater_Area,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Exhibits_and_events_Theater_Area,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Exhibits_and_events_Auditorium_Area,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Exhibits_and_events_Auditorium_Area,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Exhibits_and_events_Museum_Area_Exhibition_Display,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Exhibits_and_events_Museum_Area_Exhibition_Display,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Library_Reading_Area,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Library_Reading_Area,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Library_Stacks_Area,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Library_Stacks_Area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Library_Lobby_Main_Entry,!- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Library_Lobby_Main_Entry,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Religious_General_Office,!- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Religious_General_Office,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Religious_Worship_Area,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Religious_Worship_Area,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Sports_and_recreation_GYM,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Sports_and_recreation_GYM,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Sports_and_recreation_Locker_Room,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Sports_and_recreation_Locker_Room,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Sports_and_recreation_Restroom,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Sports_and_recreation_Restroom,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Terminals_Concourse,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Terminals_Concourse,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Terminals_Baggage,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Terminals_Baggage,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Terminals_Ticket,        !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Terminals_Ticket,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    BaseAirSys6-2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    0,                       !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    BaseAirSys6-3,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    0,                       !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    BaseAirSys6-4,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    0,                       !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    BaseAirSys6-5,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    0,                       !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
Sizing:System,
    BaseAirSys6-1,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    0,                       !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    BaseHWSystem Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    71.1111111111111,        !- Design Loop Exit Temperature {C}
    22.2222222222222,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
Sizing:Plant,
    BaseChWSystem Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666667,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
Sizing:Plant,
    BaseChWSystem Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    27.7777777777778,        !- Design Loop Exit Temperature {C}
    5.6,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
AirTerminal:SingleDuct:VAV:Reheat,
    Exhibits_and_events_Conference_Room VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Exhibits_and_events_Conference_Room Damper Outlet,  !- Damper Air Outlet Node Name
    Exhibits_and_events_Conference_Room Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Exhibits_and_events_Conference_Room Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Exhibits_and_events_Conference_Room Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}
AirTerminal:SingleDuct:VAV:Reheat,
    Library_Conference_Room VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Library_Conference_Room Damper Outlet,  !- Damper Air Outlet Node Name
    Library_Conference_Room Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Library_Conference_Room Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Library_Conference_Room Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Library_Conference_Room;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Religious_Conference_Room VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Religious_Conference_Room Damper Outlet,  !- Damper Air Outlet Node Name
    Religious_Conference_Room Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Religious_Conference_Room Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Religious_Conference_Room Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Religious_Conference_Room;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Exhibits_and_events_Theater_Area VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Exhibits_and_events_Theater_Area Damper Outlet,  !- Damper Air Outlet Node Name
    Exhibits_and_events_Theater_Area Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Exhibits_and_events_Theater_Area Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Exhibits_and_events_Theater_Area Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Exhibits_and_events_Theater_Area;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Exhibits_and_events_Auditorium_Area VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Exhibits_and_events_Auditorium_Area Damper Outlet,  !- Damper Air Outlet Node Name
    Exhibits_and_events_Auditorium_Area Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Exhibits_and_events_Auditorium_Area Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Exhibits_and_events_Auditorium_Area Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Exhibits_and_events_Auditorium_Area;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Exhibits_and_events_Museum_Area_Exhibition_Display VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Damper Outlet,  !- Damper Air Outlet Node Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Exhibits_and_events_Museum_Area_Exhibition_Display Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Exhibits_and_events_Museum_Area_Exhibition_Display;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Library_Reading_Area VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Library_Reading_Area Damper Outlet,  !- Damper Air Outlet Node Name
    Library_Reading_Area Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Library_Reading_Area Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Library_Reading_Area Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Library_Reading_Area;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Library_Stacks_Area VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Library_Stacks_Area Damper Outlet,  !- Damper Air Outlet Node Name
    Library_Stacks_Area Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Library_Stacks_Area Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Library_Stacks_Area Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    6,                       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Library_Stacks_Area;!- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Library_Lobby_Main_Entry VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Library_Lobby_Main_Entry Damper Outlet,  !- Damper Air Outlet Node Name
    Library_Lobby_Main_Entry Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Library_Lobby_Main_Entry Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Library_Lobby_Main_Entry Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Library_Lobby_Main_Entry;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Religious_General_Office VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Religious_General_Office Damper Outlet,  !- Damper Air Outlet Node Name
    Religious_General_Office Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Religious_General_Office Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Religious_General_Office Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Religious_General_Office;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Religious_Worship_Area VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Religious_Worship_Area Damper Outlet,  !- Damper Air Outlet Node Name
    Religious_Worship_Area Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Religious_Worship_Area Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Religious_Worship_Area Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Religious_Worship_Area;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Sports_and_recreation_GYM VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sports_and_recreation_GYM Damper Outlet,  !- Damper Air Outlet Node Name
    Sports_and_recreation_GYM Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Sports_and_recreation_GYM Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Sports_and_recreation_GYM Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Sports_and_recreation_GYM;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Sports_and_recreation_Locker_Room VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sports_and_recreation_Locker_Room Damper Outlet,  !- Damper Air Outlet Node Name
    Sports_and_recreation_Locker_Room Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Sports_and_recreation_Locker_Room Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Sports_and_recreation_Locker_Room Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Sports_and_recreation_Locker_Room;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Sports_and_recreation_Restroom VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Sports_and_recreation_Restroom Damper Outlet,  !- Damper Air Outlet Node Name
    Sports_and_recreation_Restroom Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Sports_and_recreation_Restroom Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Sports_and_recreation_Restroom Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Sports_and_recreation_Restroom;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Terminals_Concourse VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Terminals_Concourse Damper Outlet,  !- Damper Air Outlet Node Name
    Terminals_Concourse Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Terminals_Concourse Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Terminals_Concourse Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Terminals_Concourse;!- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Terminals_Baggage VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Terminals_Baggage Damper Outlet,  !- Damper Air Outlet Node Name
    Terminals_Baggage Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Terminals_Baggage Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Terminals_Baggage Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Terminals_Baggage;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    Terminals_Ticket VAV Reheat,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Terminals_Ticket Damper Outlet,  !- Damper Air Outlet Node Name
    Terminals_Ticket Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Terminals_Ticket Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Terminals_Ticket Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Terminals_Ticket;   !- Design Specification Outdoor Air Object Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    Exhibits_and_events_Conference_Room ATU,  !- Name
    Exhibits_and_events_Conference_Room Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Exhibits_and_events_Conference_Room VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Library_Conference_Room ATU,  !- Name
    Library_Conference_Room Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Library_Conference_Room VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Religious_Conference_Room ATU,  !- Name
    Religious_Conference_Room Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Religious_Conference_Room VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Exhibits_and_events_Theater_Area ATU,  !- Name
    Exhibits_and_events_Theater_Area Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Exhibits_and_events_Theater_Area VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Exhibits_and_events_Auditorium_Area ATU,  !- Name
    Exhibits_and_events_Auditorium_Area Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Exhibits_and_events_Auditorium_Area VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Exhibits_and_events_Museum_Area_Exhibition_Display ATU,  !- Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Exhibits_and_events_Museum_Area_Exhibition_Display VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Library_Reading_Area ATU,!- Name
    Library_Reading_Area Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Library_Reading_Area VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Library_Stacks_Area ATU, !- Name
    Library_Stacks_Area Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Library_Stacks_Area VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Library_Lobby_Main_Entry ATU,  !- Name
    Library_Lobby_Main_Entry Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Library_Lobby_Main_Entry VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Religious_General_Office ATU,  !- Name
    Religious_General_Office Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Religious_General_Office VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Religious_Worship_Area ATU,  !- Name
    Religious_Worship_Area Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Religious_Worship_Area VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Sports_and_recreation_GYM ATU,  !- Name
    Sports_and_recreation_GYM Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Sports_and_recreation_GYM VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Sports_and_recreation_Locker_Room ATU,  !- Name
    Sports_and_recreation_Locker_Room Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Sports_and_recreation_Locker_Room VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Sports_and_recreation_Restroom ATU,  !- Name
    Sports_and_recreation_Restroom Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Sports_and_recreation_Restroom VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Terminals_Concourse ATU, !- Name
    Terminals_Concourse Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Terminals_Concourse VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Terminals_Baggage ATU,   !- Name
    Terminals_Baggage Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Terminals_Baggage VAV Reheat;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    Terminals_Ticket ATU,    !- Name
    Terminals_Ticket Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Terminals_Ticket VAV Reheat;  !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Exhibits_and_events_Conference_Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Exhibits_and_events_Conference_Room ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Library_Conference_Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Library_Conference_Room ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Religious_Conference_Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Religious_Conference_Room ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Exhibits_and_events_Theater_Area Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Exhibits_and_events_Theater_Area ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Exhibits_and_events_Auditorium_Area Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Exhibits_and_events_Auditorium_Area ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Exhibits_and_events_Museum_Area_Exhibition_Display Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Exhibits_and_events_Museum_Area_Exhibition_Display ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Library_Reading_Area Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Library_Reading_Area ATU,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Library_Stacks_Area Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Library_Stacks_Area ATU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Library_Lobby_Main_Entry Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Library_Lobby_Main_Entry ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Religious_General_Office Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Religious_General_Office ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Religious_Worship_Area Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Religious_Worship_Area ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Sports_and_recreation_GYM Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Sports_and_recreation_GYM ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Terminals_Concourse Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Terminals_Concourse ATU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Terminals_Baggage Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Terminals_Baggage ATU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Terminals_Ticket Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Terminals_Ticket ATU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Sports_and_recreation_Locker_Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Sports_and_recreation_Locker_Room ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Sports_and_recreation_Locker_Room ExhFan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Sports_and_recreation_Restroom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Sports_and_recreation_Restroom ATU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Sports_and_recreation_Restroom ExhFan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Exhibits_and_events_Conference_Room,  !- Zone Name
    Exhibits_and_events_Conference_Room Equipment,  !- Zone Conditioning Equipment List Name
    Exhibits_and_events_Conference_Room Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Exhibits_and_events_Conference_Room Zone Air Node,  !- Zone Air Node Name
    Exhibits_and_events_Conference_Room Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Library_Conference_Room, !- Zone Name
    Library_Conference_Room Equipment,  !- Zone Conditioning Equipment List Name
    Library_Conference_Room Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Library_Conference_Room Zone Air Node,  !- Zone Air Node Name
    Library_Conference_Room Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Religious_Conference_Room,  !- Zone Name
    Religious_Conference_Room Equipment,  !- Zone Conditioning Equipment List Name
    Religious_Conference_Room Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Religious_Conference_Room Zone Air Node,  !- Zone Air Node Name
    Religious_Conference_Room Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Exhibits_and_events_Theater_Area,  !- Zone Name
    Exhibits_and_events_Theater_Area Equipment,  !- Zone Conditioning Equipment List Name
    Exhibits_and_events_Theater_Area Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Exhibits_and_events_Theater_Area Zone Air Node,  !- Zone Air Node Name
    Exhibits_and_events_Theater_Area Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Exhibits_and_events_Auditorium_Area,  !- Zone Name
    Exhibits_and_events_Auditorium_Area Equipment,  !- Zone Conditioning Equipment List Name
    Exhibits_and_events_Auditorium_Area Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Exhibits_and_events_Auditorium_Area Zone Air Node,  !- Zone Air Node Name
    Exhibits_and_events_Auditorium_Area Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Exhibits_and_events_Museum_Area_Exhibition_Display,  !- Zone Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Equipment,  !- Zone Conditioning Equipment List Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Zone Air Node,  !- Zone Air Node Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Library_Reading_Area,    !- Zone Name
    Library_Reading_Area Equipment,  !- Zone Conditioning Equipment List Name
    Library_Reading_Area Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Library_Reading_Area Zone Air Node,  !- Zone Air Node Name
    Library_Reading_Area Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Library_Stacks_Area,     !- Zone Name
    Library_Stacks_Area Equipment,  !- Zone Conditioning Equipment List Name
    Library_Stacks_Area Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Library_Stacks_Area Zone Air Node,  !- Zone Air Node Name
    Library_Stacks_Area Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Library_Lobby_Main_Entry,!- Zone Name
    Library_Lobby_Main_Entry Equipment,  !- Zone Conditioning Equipment List Name
    Library_Lobby_Main_Entry Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Library_Lobby_Main_Entry Zone Air Node,  !- Zone Air Node Name
    Library_Lobby_Main_Entry Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Religious_General_Office,!- Zone Name
    Religious_General_Office Equipment,  !- Zone Conditioning Equipment List Name
    Religious_General_Office Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Religious_General_Office Zone Air Node,  !- Zone Air Node Name
    Religious_General_Office Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Religious_Worship_Area,  !- Zone Name
    Religious_Worship_Area Equipment,  !- Zone Conditioning Equipment List Name
    Religious_Worship_Area Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Religious_Worship_Area Zone Air Node,  !- Zone Air Node Name
    Religious_Worship_Area Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Sports_and_recreation_GYM,  !- Zone Name
    Sports_and_recreation_GYM Equipment,  !- Zone Conditioning Equipment List Name
    Sports_and_recreation_GYM Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Sports_and_recreation_GYM Zone Air Node,  !- Zone Air Node Name
    Sports_and_recreation_GYM Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Terminals_Concourse,     !- Zone Name
    Terminals_Concourse Equipment,  !- Zone Conditioning Equipment List Name
    Terminals_Concourse Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Terminals_Concourse Zone Air Node,  !- Zone Air Node Name
    Terminals_Concourse Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Terminals_Baggage,       !- Zone Name
    Terminals_Baggage Equipment,  !- Zone Conditioning Equipment List Name
    Terminals_Baggage Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Terminals_Baggage Zone Air Node,  !- Zone Air Node Name
    Terminals_Baggage Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Terminals_Ticket,        !- Zone Name
    Terminals_Ticket Equipment,  !- Zone Conditioning Equipment List Name
    Terminals_Ticket Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Terminals_Ticket Zone Air Node,  !- Zone Air Node Name
    Terminals_Ticket Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Sports_and_recreation_Locker_Room,  !- Zone Name
    Sports_and_recreation_Locker_Room Equipment,  !- Zone Conditioning Equipment List Name
    Sports_and_recreation_Locker_Room Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Sports_and_recreation_Locker_Room ExhFan NodeList,  !- Zone Air Exhaust Node or NodeList Name
    Sports_and_recreation_Locker_Room Zone Air Node,  !- Zone Air Node Name
    Sports_and_recreation_Locker_Room Return Outlet;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Sports_and_recreation_Restroom,  !- Zone Name
    Sports_and_recreation_Restroom Equipment,  !- Zone Conditioning Equipment List Name
    Sports_and_recreation_Restroom Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Sports_and_recreation_Restroom ExhFan NodeList,  !- Zone Air Exhaust Node or NodeList Name
    Sports_and_recreation_Restroom Zone Air Node,  !- Zone Air Node Name
    Sports_and_recreation_Restroom Return Outlet;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
Fan:VariableVolume,
    BaseAirSys6-1 Return Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    331.29,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-1 Air Loop Inlet,  !- Air Inlet Node Name
    BaseAirSys6-1 Return Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-1 Supply Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    939.27,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-1 Heating Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-1 Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-2 Return Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    331.29,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-2 Air Loop Inlet,  !- Air Inlet Node Name
    BaseAirSys6-2 Return Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-2 Supply Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    939.27,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-2 Heating Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-2 Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-3 Return Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    331.29,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-3 Air Loop Inlet,  !- Air Inlet Node Name
    BaseAirSys6-3 Return Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-3 Supply Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    939.27,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-3 Heating Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-3 Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-4 Return Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    331.29,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-4 Air Loop Inlet,  !- Air Inlet Node Name
    BaseAirSys6-4 Return Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-4 Supply Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    939.27,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-4 Heating Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-4 Supply Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-5 Return Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    331.29,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-5 Air Loop Inlet,  !- Air Inlet Node Name
    BaseAirSys6-5 Return Fan Outlet;  !- Air Outlet Node Name
Fan:VariableVolume,
    BaseAirSys6-5 Supply Fan,!- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.59,  !- Fan Total Efficiency
    939.27,  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseAirSys6-5 Heating Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-5 Supply Fan Outlet;  !- Air Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    Sports_and_recreation_Locker_Room ExhFan,  !- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    383.270599541,           !- Pressure Rise {Pa}
    0.1019406477312,         !- Maximum Flow Rate {m3/s}
    Sports_and_recreation_Locker_Room ExhFan Inlet Node,  !- Air Inlet Node Name
    Sports_and_recreation_Locker_Room ExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Off;                     !- Balanced Exhaust Fraction Schedule Name
Fan:ZoneExhaust,
    Sports_and_recreation_Restroom ExhFan,  !- Name
    AssemblyHVACAvail,       !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    383.270599541,           !- Pressure Rise {Pa}
    0.0471947443200001,      !- Maximum Flow Rate {m3/s}
    Sports_and_recreation_Restroom ExhFan Inlet Node,  !- Air Inlet Node Name
    Sports_and_recreation_Restroom ExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled,               !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Always On Discrete;      !- Balanced Exhaust Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========
Coil:Cooling:Water,
    BaseAirSys6-1 Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseAirSys6-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-1 Mixed Air Outlet,  !- Air Inlet Node Name
    BaseAirSys6-1 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    BaseAirSys6-2 Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseAirSys6-2 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-2 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-2 Mixed Air Outlet,  !- Air Inlet Node Name
    BaseAirSys6-2 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    BaseAirSys6-3 Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseAirSys6-3 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-3 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-3 Mixed Air Outlet,  !- Air Inlet Node Name
    BaseAirSys6-3 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    BaseAirSys6-4 Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseAirSys6-4 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-4 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-4 Mixed Air Outlet,  !- Air Inlet Node Name
    BaseAirSys6-4 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
Coil:Cooling:Water,
    BaseAirSys6-5 Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    6.66666666666667,        !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    BaseAirSys6-5 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-5 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-5 Mixed Air Outlet,  !- Air Inlet Node Name
    BaseAirSys6-5 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========
Coil:Heating:Water,
    Exhibits_and_events_Conference_Room Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Exhibits_and_events_Conference_Room Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Exhibits_and_events_Conference_Room Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Exhibits_and_events_Conference_Room Damper Outlet,  !- Air Inlet Node Name
    Exhibits_and_events_Conference_Room Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2222222222222,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Library_Conference_Room Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Library_Conference_Room Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Library_Conference_Room Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Library_Conference_Room Damper Outlet,  !- Air Inlet Node Name
    Library_Conference_Room Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2222222222222,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Religious_Conference_Room Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Religious_Conference_Room Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Religious_Conference_Room Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Religious_Conference_Room Damper Outlet,  !- Air Inlet Node Name
    Religious_Conference_Room Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Exhibits_and_events_Theater_Area Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Exhibits_and_events_Theater_Area Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Exhibits_and_events_Theater_Area Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Exhibits_and_events_Theater_Area Damper Outlet,  !- Air Inlet Node Name
    Exhibits_and_events_Theater_Area Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Exhibits_and_events_Auditorium_Area Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Exhibits_and_events_Auditorium_Area Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Exhibits_and_events_Auditorium_Area Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Exhibits_and_events_Auditorium_Area Damper Outlet,  !- Air Inlet Node Name
    Exhibits_and_events_Auditorium_Area Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Damper Outlet,  !- Air Inlet Node Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Library_Reading_Area Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Library_Reading_Area Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Library_Reading_Area Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Library_Reading_Area Damper Outlet,  !- Air Inlet Node Name
    Library_Reading_Area Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Library_Stacks_Area Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Library_Stacks_Area Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Library_Stacks_Area Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Library_Stacks_Area Damper Outlet,  !- Air Inlet Node Name
    Library_Stacks_Area Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Library_Lobby_Main_Entry Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Library_Lobby_Main_Entry Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Library_Lobby_Main_Entry Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Library_Lobby_Main_Entry Damper Outlet,  !- Air Inlet Node Name
    Library_Lobby_Main_Entry Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Religious_General_Office Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Religious_General_Office Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Religious_General_Office Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Religious_General_Office Damper Outlet,  !- Air Inlet Node Name
    Religious_General_Office Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Religious_Worship_Area Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Religious_Worship_Area Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Religious_Worship_Area Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Religious_Worship_Area Damper Outlet,  !- Air Inlet Node Name
    Religious_Worship_Area Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Sports_and_recreation_GYM Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Sports_and_recreation_GYM Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Sports_and_recreation_GYM Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Sports_and_recreation_GYM Damper Outlet,  !- Air Inlet Node Name
    Sports_and_recreation_GYM Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Sports_and_recreation_Locker_Room Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Sports_and_recreation_Locker_Room Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Sports_and_recreation_Locker_Room Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Sports_and_recreation_Locker_Room Damper Outlet,  !- Air Inlet Node Name
    Sports_and_recreation_Locker_Room Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Sports_and_recreation_Restroom Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Sports_and_recreation_Restroom Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Sports_and_recreation_Restroom Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Sports_and_recreation_Restroom Damper Outlet,  !- Air Inlet Node Name
    Sports_and_recreation_Restroom Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Terminals_Concourse Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Terminals_Concourse Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Terminals_Concourse Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Terminals_Concourse Damper Outlet,  !- Air Inlet Node Name
    Terminals_Concourse Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Terminals_Baggage Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Terminals_Baggage Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Terminals_Baggage Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Terminals_Baggage Damper Outlet,  !- Air Inlet Node Name
    Terminals_Baggage Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    Terminals_Ticket Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Terminals_Ticket Reheat Coil HW Inlet,  !- Water Inlet Node Name
    Terminals_Ticket Reheat Coil HW Outlet,  !- Water Outlet Node Name
    Terminals_Ticket Damper Outlet,  !- Air Inlet Node Name
    Terminals_Ticket Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseAirSys6-1 Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseAirSys6-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-1 Cooling Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-1 Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseAirSys6-2 Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseAirSys6-2 Heating Coil HW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-2 Heating Coil HW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-2 Cooling Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-2 Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseAirSys6-3 Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseAirSys6-3 Heating Coil HW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-3 Heating Coil HW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-3 Cooling Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-3 Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseAirSys6-4 Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseAirSys6-4 Heating Coil HW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-4 Heating Coil HW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-4 Cooling Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-4 Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseAirSys6-5 Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseAirSys6-5 Heating Coil HW Inlet,  !- Water Inlet Node Name
    BaseAirSys6-5 Heating Coil HW Outlet,  !- Water Outlet Node Name
    BaseAirSys6-5 Cooling Coil Outlet,  !- Air Inlet Node Name
    BaseAirSys6-5 Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========
HeatExchanger:AirToAir:SensibleAndLatent,
    BaseAirSys6-1 Heat Recovery,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    BaseAirSys6-1 Outside Air Inlet,  !- Supply Air Inlet Node Name
    BaseAirSys6-1 Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    BaseAirSys6-1 Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    BaseAirSys6-1 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    BaseAirSys6-1 Heat Recovery SenEffectivenessTable,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseAirSys6-1 Heat Recovery SenEffectivenessTable;  !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    BaseAirSys6-2 Heat Recovery,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    BaseAirSys6-2 Outside Air Inlet,  !- Supply Air Inlet Node Name
    BaseAirSys6-2 Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    BaseAirSys6-2 Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    BaseAirSys6-2 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    BaseAirSys6-2 Heat Recovery SenEffectivenessTable,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseAirSys6-2 Heat Recovery SenEffectivenessTable;  !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    BaseAirSys6-3 Heat Recovery,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    BaseAirSys6-3 Outside Air Inlet,  !- Supply Air Inlet Node Name
    BaseAirSys6-3 Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    BaseAirSys6-3 Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    BaseAirSys6-3 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    BaseAirSys6-3 Heat Recovery SenEffectivenessTable,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseAirSys6-3 Heat Recovery SenEffectivenessTable;  !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    BaseAirSys6-4 Heat Recovery,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    BaseAirSys6-4 Outside Air Inlet,  !- Supply Air Inlet Node Name
    BaseAirSys6-4 Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    BaseAirSys6-4 Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    BaseAirSys6-4 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    BaseAirSys6-4 Heat Recovery SenEffectivenessTable,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseAirSys6-4 Heat Recovery SenEffectivenessTable;  !- Sensible Effectiveness of Cooling Air Flow Curve Name
HeatExchanger:AirToAir:SensibleAndLatent,
    BaseAirSys6-5 Heat Recovery,  !- Name
    Off,                     !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    BaseAirSys6-5 Outside Air Inlet,  !- Supply Air Inlet Node Name
    BaseAirSys6-5 Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    BaseAirSys6-5 Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    BaseAirSys6-5 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    BaseAirSys6-5 Heat Recovery SenEffectivenessTable,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    BaseAirSys6-5 Heat Recovery SenEffectivenessTable;  !- Sensible Effectiveness of Cooling Air Flow Curve Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========
Controller:WaterCoil,
    BaseAirSys6-1 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-1 Cooling Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-1 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-1 Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-1 Heating Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-1 Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-2 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-2 Cooling Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-2 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-2 Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-2 Heating Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-2 Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-3 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-3 Cooling Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-3 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-3 Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-3 Heating Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-3 Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-4 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-4 Cooling Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-4 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-4 Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-4 Heating Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-4 Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-5 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-5 Cooling Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-5 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
Controller:WaterCoil,
    BaseAirSys6-5 Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    BaseAirSys6-5 Heating Coil Outlet,  !- Sensor Node Name
    BaseAirSys6-5 Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
Controller:OutdoorAir,
    BaseAirSys6-1 OA Controller,  !- Name
    BaseAirSys6-1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    BaseAirSys6-1 Return Fan Outlet,  !- Return Air Node Name
    BaseAirSys6-1 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-1 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222222,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys6 OACtrl-1 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseAirSys6-2 OA Controller,  !- Name
    BaseAirSys6-2 Relief Air Outlet,  !- Relief Air Outlet Node Name
    BaseAirSys6-2 Return Fan Outlet,  !- Return Air Node Name
    BaseAirSys6-2 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-2 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222222,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys6 OACtrl-2 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseAirSys6-3 OA Controller,  !- Name
    BaseAirSys6-3 Relief Air Outlet,  !- Relief Air Outlet Node Name
    BaseAirSys6-3 Return Fan Outlet,  !- Return Air Node Name
    BaseAirSys6-3 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-3 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222222,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys6 OACtrl-3 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseAirSys6-4 OA Controller,  !- Name
    BaseAirSys6-4 Relief Air Outlet,  !- Relief Air Outlet Node Name
    BaseAirSys6-4 Return Fan Outlet,  !- Return Air Node Name
    BaseAirSys6-4 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-4 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222222,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys6 OACtrl-4 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
Controller:OutdoorAir,
    BaseAirSys6-5 OA Controller,  !- Name
    BaseAirSys6-5 Relief Air Outlet,  !- Relief Air Outlet Node Name
    BaseAirSys6-5 Return Fan Outlet,  !- Return Air Node Name
    BaseAirSys6-5 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-5 Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23.8888888888889,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    7.22222222222222,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    BaseSys6 OACtrl-5 Mech Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
Controller:MechanicalVentilation,
    BaseSys6 OACtrl-1 Mech Vent Controller,  !- Name
    ,                        !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Exhibits_and_events_Conference_Room,  !- Zone or ZoneList 1 Name
    DSOA_Exhibits_and_events_Conference_Room,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Exhibits_and_events_Theater_Area,  !- Zone or ZoneList 2 Name
    DSOA_Exhibits_and_events_Theater_Area,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Exhibits_and_events_Auditorium_Area,  !- Zone or ZoneList 3 Name
    DSOA_Exhibits_and_events_Auditorium_Area,  !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Exhibits_and_events_Museum_Area_Exhibition_Display,  !- Zone or ZoneList 4 Name
    DSOA_Exhibits_and_events_Museum_Area_Exhibition_Display;  !- Design Specification Outdoor Air Object Name 4
Controller:MechanicalVentilation,
    BaseSys6 OACtrl-2 Mech Vent Controller,  !- Name
    ,                        !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Library_Conference_Room, !- Zone or ZoneList 1 Name
    DSOA_Library_Conference_Room,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Library_Reading_Area,    !- Zone or ZoneList 2 Name
    DSOA_Library_Reading_Area,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Library_Stacks_Area,     !- Zone or ZoneList 3 Name
    DSOA_Library_Stacks_Area,!- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    Library_Lobby_Main_Entry,!- Zone or ZoneList 4 Name
    DSOA_Library_Lobby_Main_Entry;  !- Design Specification Outdoor Air Object Name 4
Controller:MechanicalVentilation,
    BaseSys6 OACtrl-3 Mech Vent Controller,  !- Name
    ,                        !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Religious_Conference_Room,  !- Zone or ZoneList 1 Name
    DSOA_Religious_Conference_Room,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Religious_General_Office,!- Zone or ZoneList 2 Name
    DSOA_Religious_General_Office,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Religious_Worship_Area,  !- Zone or ZoneList 3 Name
    DSOA_Religious_Worship_Area;  !- Design Specification Outdoor Air Object Name 3
Controller:MechanicalVentilation,
    BaseSys6 OACtrl-4 Mech Vent Controller,  !- Name
    ,                        !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sports_and_recreation_GYM,  !- Zone or ZoneList 1 Name
    DSOA_Sports_and_recreation_GYM,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Sports_and_recreation_Locker_Room,  !- Zone or ZoneList 2 Name
    DSOA_Sports_and_recreation_Locker_Room,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Sports_and_recreation_Restroom,  !- Zone or ZoneList 3 Name
    DSOA_Sports_and_recreation_Restroom;  !- Design Specification Outdoor Air Object Name 3
Controller:MechanicalVentilation,
    BaseSys6 OACtrl-5 Mech Vent Controller,  !- Name
    ,                        !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Terminals_Concourse,     !- Zone or ZoneList 1 Name
    DSOA_Terminals_Concourse,!- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    Terminals_Baggage,       !- Zone or ZoneList 2 Name
    DSOA_Terminals_Baggage,  !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    Terminals_Baggage,       !- Zone or ZoneList 3 Name
    DSOA_Terminals_Baggage;  !- Design Specification Outdoor Air Object Name 3
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
AirLoopHVAC:ControllerList,
    BaseAirSys6-1 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    BaseAirSys6-1 Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    BaseAirSys6-1 Heating Coil Controller;  !- Controller 2 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    BaseAirSys6-1 OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-2 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    BaseAirSys6-2 Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    BaseAirSys6-2 Heating Coil Controller;  !- Controller 2 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    BaseAirSys6-2 OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-3 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    BaseAirSys6-3 Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    BaseAirSys6-3 Heating Coil Controller;  !- Controller 2 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-3 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    BaseAirSys6-3 OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-4 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    BaseAirSys6-4 Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    BaseAirSys6-4 Heating Coil Controller;  !- Controller 2 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-4 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    BaseAirSys6-4 OA Controller;  !- Controller 1 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-5 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    BaseAirSys6-5 Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    BaseAirSys6-5 Heating Coil Controller;  !- Controller 2 Name
AirLoopHVAC:ControllerList,
    BaseAirSys6-5 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    BaseAirSys6-5 OA Controller;  !- Controller 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
AirLoopHVAC,
    BaseAirSys6-1,           !- Name
    BaseAirSys6-1 Controllers,  !- Controller List Name
    BaseAirSys6-1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys6-1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BaseAirSys6-1 Air Loop Inlet,  !- Supply Side Inlet Node Name
    BaseAirSys6-1 Return Air Outlet,  !- Demand Side Outlet Node Name
    BaseAirSys6-1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    BaseAirSys6-1 Supply Fan Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    BaseAirSys6-2,           !- Name
    BaseAirSys6-2 Controllers,  !- Controller List Name
    BaseAirSys6-2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys6-2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BaseAirSys6-2 Air Loop Inlet,  !- Supply Side Inlet Node Name
    BaseAirSys6-2 Return Air Outlet,  !- Demand Side Outlet Node Name
    BaseAirSys6-2 Supply Path Inlet,  !- Demand Side Inlet Node Names
    BaseAirSys6-2 Supply Fan Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    BaseAirSys6-3,           !- Name
    BaseAirSys6-3 Controllers,  !- Controller List Name
    BaseAirSys6-3 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys6-3 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BaseAirSys6-3 Air Loop Inlet,  !- Supply Side Inlet Node Name
    BaseAirSys6-3 Return Air Outlet,  !- Demand Side Outlet Node Name
    BaseAirSys6-3 Supply Path Inlet,  !- Demand Side Inlet Node Names
    BaseAirSys6-3 Supply Fan Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    BaseAirSys6-4,           !- Name
    BaseAirSys6-4 Controllers,  !- Controller List Name
    BaseAirSys6-4 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys6-4 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BaseAirSys6-4 Air Loop Inlet,  !- Supply Side Inlet Node Name
    BaseAirSys6-4 Return Air Outlet,  !- Demand Side Outlet Node Name
    BaseAirSys6-4 Supply Path Inlet,  !- Demand Side Inlet Node Names
    BaseAirSys6-4 Supply Fan Outlet;  !- Supply Side Outlet Node Names
AirLoopHVAC,
    BaseAirSys6-5,           !- Name
    BaseAirSys6-5 Controllers,  !- Controller List Name
    BaseAirSys6-5 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    BaseAirSys6-5 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BaseAirSys6-5 Air Loop Inlet,  !- Supply Side Inlet Node Name
    BaseAirSys6-5 Return Air Outlet,  !- Demand Side Outlet Node Name
    BaseAirSys6-5 Supply Path Inlet,  !- Demand Side Inlet Node Names
    BaseAirSys6-5 Supply Fan Outlet;  !- Supply Side Outlet Node Names
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseAirSys6-1 OA System Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    BaseAirSys6-1 Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    BaseAirSys6-1 OA Mixing Box;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseAirSys6-2 OA System Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    BaseAirSys6-2 Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    BaseAirSys6-2 OA Mixing Box;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseAirSys6-3 OA System Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    BaseAirSys6-3 Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    BaseAirSys6-3 OA Mixing Box;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseAirSys6-4 OA System Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    BaseAirSys6-4 Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    BaseAirSys6-4 OA Mixing Box;  !- Component 2 Name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    BaseAirSys6-5 OA System Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    BaseAirSys6-5 Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    BaseAirSys6-5 OA Mixing Box;  !- Component 2 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
AirLoopHVAC:OutdoorAirSystem,
    BaseAirSys6-1 OA System, !- Name
    BaseAirSys6-1 OA System Controllers,  !- Controller List Name
    BaseAirSys6-1 OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseAirSys6-2 OA System, !- Name
    BaseAirSys6-2 OA System Controllers,  !- Controller List Name
    BaseAirSys6-2 OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseAirSys6-3 OA System, !- Name
    BaseAirSys6-3 OA System Controllers,  !- Controller List Name
    BaseAirSys6-3 OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseAirSys6-4 OA System, !- Name
    BaseAirSys6-4 OA System Controllers,  !- Controller List Name
    BaseAirSys6-4 OA System Equipment;  !- Outdoor Air Equipment List Name
AirLoopHVAC:OutdoorAirSystem,
    BaseAirSys6-5 OA System, !- Name
    BaseAirSys6-5 OA System Controllers,  !- Controller List Name
    BaseAirSys6-5 OA System Equipment;  !- Outdoor Air Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
OutdoorAir:Mixer,
    BaseAirSys6-1 OA Mixing Box,  !- Name
    BaseAirSys6-1 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-1 Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    BaseAirSys6-1 Relief Air Outlet,  !- Relief Air Stream Node Name
    BaseAirSys6-1 Return Fan Outlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseAirSys6-2 OA Mixing Box,  !- Name
    BaseAirSys6-2 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-2 Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    BaseAirSys6-2 Relief Air Outlet,  !- Relief Air Stream Node Name
    BaseAirSys6-2 Return Fan Outlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseAirSys6-3 OA Mixing Box,  !- Name
    BaseAirSys6-3 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-3 Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    BaseAirSys6-3 Relief Air Outlet,  !- Relief Air Stream Node Name
    BaseAirSys6-3 Return Fan Outlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseAirSys6-4 OA Mixing Box,  !- Name
    BaseAirSys6-4 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-4 Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    BaseAirSys6-4 Relief Air Outlet,  !- Relief Air Stream Node Name
    BaseAirSys6-4 Return Fan Outlet;  !- Return Air Stream Node Name
OutdoorAir:Mixer,
    BaseAirSys6-5 OA Mixing Box,  !- Name
    BaseAirSys6-5 Mixed Air Outlet,  !- Mixed Air Node Name
    BaseAirSys6-5 Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    BaseAirSys6-5 Relief Air Outlet,  !- Relief Air Stream Node Name
    BaseAirSys6-5 Return Fan Outlet;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
AirLoopHVAC:ZoneSplitter,
    BaseAirSys6-1 Zone Splitter,  !- Name
    BaseAirSys6-1 Supply Path Inlet,  !- Inlet Node Name
    Exhibits_and_events_Conference_Room Zone Equip Inlet,  !- Outlet 1 Node Name
    Exhibits_and_events_Theater_Area Zone Equip Inlet,  !- Outlet 2 Node Name
    Exhibits_and_events_Auditorium_Area Zone Equip Inlet,  !- Outlet 3 Node Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Zone Equip Inlet;  !- Outlet 4 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys6-2 Zone Splitter,  !- Name
    BaseAirSys6-2 Supply Path Inlet,  !- Inlet Node Name
    Library_Conference_Room Zone Equip Inlet,  !- Outlet 1 Node Name
    Library_Reading_Area Zone Equip Inlet,  !- Outlet 2 Node Name
    Library_Stacks_Area Zone Equip Inlet,  !- Outlet 3 Node Name
    Library_Lobby_Main_Entry Zone Equip Inlet;  !- Outlet 4 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys6-3 Zone Splitter,  !- Name
    BaseAirSys6-3 Supply Path Inlet,  !- Inlet Node Name
    Religious_Conference_Room Zone Equip Inlet,  !- Outlet 1 Node Name
    Religious_General_Office Zone Equip Inlet,  !- Outlet 2 Node Name
    Religious_Worship_Area Zone Equip Inlet;  !- Outlet 3 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys6-4 Zone Splitter,  !- Name
    BaseAirSys6-4 Supply Path Inlet,  !- Inlet Node Name
    Sports_and_recreation_GYM Zone Equip Inlet,  !- Outlet 1 Node Name
    Sports_and_recreation_Locker_Room Zone Equip Inlet,  !- Outlet 2 Node Name
    Sports_and_recreation_Restroom Zone Equip Inlet;  !- Outlet 3 Node Name
AirLoopHVAC:ZoneSplitter,
    BaseAirSys6-5 Zone Splitter,  !- Name
    BaseAirSys6-5 Supply Path Inlet,  !- Inlet Node Name
    Terminals_Concourse Zone Equip Inlet,  !- Outlet 1 Node Name
    Terminals_Baggage Zone Equip Inlet,  !- Outlet 2 Node Name
    Terminals_Ticket Zone Equip Inlet;  !- Outlet 3 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
AirLoopHVAC:SupplyPath,
    BaseAirSys6-1 Supply Path,  !- Name
    BaseAirSys6-1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    BaseAirSys6-1 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys6-2 Supply Path,  !- Name
    BaseAirSys6-2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    BaseAirSys6-2 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys6-3 Supply Path,  !- Name
    BaseAirSys6-3 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    BaseAirSys6-3 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys6-4 Supply Path,  !- Name
    BaseAirSys6-4 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    BaseAirSys6-4 Zone Splitter;  !- Component 1 Name
AirLoopHVAC:SupplyPath,
    BaseAirSys6-5 Supply Path,  !- Name
    BaseAirSys6-5 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    BaseAirSys6-5 Zone Splitter;  !- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
AirLoopHVAC:ZoneMixer,
    BaseAirSys6-1 Zone Mixer,!- Name
    BaseAirSys6-1 Return Air Outlet,  !- Outlet Node Name
    Exhibits_and_events_Conference_Room Return Outlet,  !- Inlet 1 Node Name
    Exhibits_and_events_Theater_Area Return Outlet,  !- Inlet 2 Node Name
    Exhibits_and_events_Auditorium_Area Return Outlet,  !- Inlet 3 Node Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Return Outlet;  !- Inlet 4 Node Name
AirLoopHVAC:ZoneMixer,
    BaseAirSys6-2 Zone Mixer,!- Name
    BaseAirSys6-2 Return Air Outlet,  !- Outlet Node Name
    Library_Conference_Room Return Outlet,  !- Inlet 1 Node Name
    Library_Reading_Area Return Outlet,  !- Inlet 2 Node Name
    Library_Stacks_Area Return Outlet,  !- Inlet 3 Node Name
    Library_Lobby_Main_Entry Return Outlet;  !- Inlet 4 Node Name
AirLoopHVAC:ZoneMixer,
    BaseAirSys6-3 Zone Mixer,!- Name
    BaseAirSys6-3 Return Air Outlet,  !- Outlet Node Name
    Religious_Conference_Room Return Outlet,  !- Inlet 1 Node Name
    Religious_General_Office Return Outlet,  !- Inlet 2 Node Name
    Religious_Worship_Area Return Outlet;  !- Inlet 3 Node Name
AirLoopHVAC:ZoneMixer,
    BaseAirSys6-4 Zone Mixer,!- Name
    BaseAirSys6-4 Return Air Outlet,  !- Outlet Node Name
    Sports_and_recreation_GYM Return Outlet,  !- Inlet 1 Node Name
    Sports_and_recreation_Locker_Room Return Outlet,  !- Inlet 2 Node Name
    Sports_and_recreation_Restroom Return Outlet;  !- Inlet 3 Node Name
AirLoopHVAC:ZoneMixer,
    BaseAirSys6-5 Zone Mixer,!- Name
    BaseAirSys6-5 Return Air Outlet,  !- Outlet Node Name
    Terminals_Concourse Return Outlet,  !- Inlet 1 Node Name
    Terminals_Baggage Return Outlet,  !- Inlet 2 Node Name
    Terminals_Ticket Return Outlet;  !- Inlet 3 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
AirLoopHVAC:ReturnPath,
    BaseAirSys6-1 Return Path,  !- Name
    BaseAirSys6-1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    BaseAirSys6-1 Zone Mixer;!- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys6-2 Return Path,  !- Name
    BaseAirSys6-2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    BaseAirSys6-2 Zone Mixer;!- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys6-3 Return Path,  !- Name
    BaseAirSys6-3 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    BaseAirSys6-3 Zone Mixer;!- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys6-4 Return Path,  !- Name
    BaseAirSys6-4 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    BaseAirSys6-4 Zone Mixer;!- Component 1 Name
AirLoopHVAC:ReturnPath,
    BaseAirSys6-5 Return Path,  !- Name
    BaseAirSys6-5 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    BaseAirSys6-5 Zone Mixer;!- Component 1 Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
Branch,
    Exhibits_and_events_Conference_Room Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Exhibits_and_events_Conference_Room Reheat Coil,  !- Component 1 Name
    Exhibits_and_events_Conference_Room Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Exhibits_and_events_Conference_Room Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Library_Conference_Room Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library_Conference_Room Reheat Coil,  !- Component 1 Name
    Library_Conference_Room Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Library_Conference_Room Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Religious_Conference_Room Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Religious_Conference_Room Reheat Coil,  !- Component 1 Name
    Religious_Conference_Room Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Religious_Conference_Room Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Exhibits_and_events_Theater_Area Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Exhibits_and_events_Theater_Area Reheat Coil,  !- Component 1 Name
    Exhibits_and_events_Theater_Area Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Exhibits_and_events_Theater_Area Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Exhibits_and_events_Auditorium_Area Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Exhibits_and_events_Auditorium_Area Reheat Coil,  !- Component 1 Name
    Exhibits_and_events_Auditorium_Area Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Exhibits_and_events_Auditorium_Area Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil,  !- Component 1 Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Library_Reading_Area Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library_Reading_Area Reheat Coil,  !- Component 1 Name
    Library_Reading_Area Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Library_Reading_Area Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Library_Stacks_Area Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library_Stacks_Area Reheat Coil,  !- Component 1 Name
    Library_Stacks_Area Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Library_Stacks_Area Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Library_Lobby_Main_Entry Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library_Lobby_Main_Entry Reheat Coil,  !- Component 1 Name
    Library_Lobby_Main_Entry Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Library_Lobby_Main_Entry Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Religious_General_Office Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Religious_General_Office Reheat Coil,  !- Component 1 Name
    Religious_General_Office Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Religious_General_Office Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Religious_Worship_Area Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Religious_Worship_Area Reheat Coil,  !- Component 1 Name
    Religious_Worship_Area Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Religious_Worship_Area Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Sports_and_recreation_GYM Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Sports_and_recreation_GYM Reheat Coil,  !- Component 1 Name
    Sports_and_recreation_GYM Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Sports_and_recreation_GYM Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Sports_and_recreation_Locker_Room Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Sports_and_recreation_Locker_Room Reheat Coil,  !- Component 1 Name
    Sports_and_recreation_Locker_Room Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Sports_and_recreation_Locker_Room Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Sports_and_recreation_Restroom Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Sports_and_recreation_Restroom Reheat Coil,  !- Component 1 Name
    Sports_and_recreation_Restroom Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Sports_and_recreation_Restroom Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Terminals_Concourse Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Terminals_Concourse Reheat Coil,  !- Component 1 Name
    Terminals_Concourse Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Terminals_Concourse Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Terminals_Baggage Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Terminals_Baggage Reheat Coil,  !- Component 1 Name
    Terminals_Baggage Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Terminals_Baggage Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Terminals_Ticket Reheat Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Terminals_Ticket Reheat Coil,  !- Component 1 Name
    Terminals_Ticket Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    Terminals_Ticket Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    BaseAirSys6-1 Return Fan,!- Component 1 Name
    BaseAirSys6-1 Air Loop Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-1 Return Fan Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    BaseAirSys6-1 OA System, !- Component 2 Name
    BaseAirSys6-1 Return Fan Outlet,  !- Component 2 Inlet Node Name
    BaseAirSys6-1 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    BaseAirSys6-1 Cooling Coil,  !- Component 3 Name
    BaseAirSys6-1 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    BaseAirSys6-1 Cooling Coil Outlet,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    BaseAirSys6-1 Heating Coil,  !- Component 4 Name
    BaseAirSys6-1 Cooling Coil Outlet,  !- Component 4 Inlet Node Name
    BaseAirSys6-1 Heating Coil Outlet,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    BaseAirSys6-1 Supply Fan,!- Component 5 Name
    BaseAirSys6-1 Heating Coil Outlet,  !- Component 5 Inlet Node Name
    BaseAirSys6-1 Supply Fan Outlet;  !- Component 5 Outlet Node Name
Branch,
    BaseAirSys6-1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    BaseAirSys6-1 Cooling Coil,  !- Component 1 Name
    BaseAirSys6-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-1 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseAirSys6-1 Heating Coil,  !- Component 1 Name
    BaseAirSys6-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    BaseAirSys6-2 Return Fan,!- Component 1 Name
    BaseAirSys6-2 Air Loop Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-2 Return Fan Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    BaseAirSys6-2 OA System, !- Component 2 Name
    BaseAirSys6-2 Return Fan Outlet,  !- Component 2 Inlet Node Name
    BaseAirSys6-2 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    BaseAirSys6-2 Cooling Coil,  !- Component 3 Name
    BaseAirSys6-2 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    BaseAirSys6-2 Cooling Coil Outlet,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    BaseAirSys6-2 Heating Coil,  !- Component 4 Name
    BaseAirSys6-2 Cooling Coil Outlet,  !- Component 4 Inlet Node Name
    BaseAirSys6-2 Heating Coil Outlet,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    BaseAirSys6-2 Supply Fan,!- Component 5 Name
    BaseAirSys6-2 Heating Coil Outlet,  !- Component 5 Inlet Node Name
    BaseAirSys6-2 Supply Fan Outlet;  !- Component 5 Outlet Node Name
Branch,
    BaseAirSys6-2 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    BaseAirSys6-2 Cooling Coil,  !- Component 1 Name
    BaseAirSys6-2 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-2 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-2 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseAirSys6-2 Heating Coil,  !- Component 1 Name
    BaseAirSys6-2 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-2 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    BaseAirSys6-3 Return Fan,!- Component 1 Name
    BaseAirSys6-3 Air Loop Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-3 Return Fan Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    BaseAirSys6-3 OA System, !- Component 2 Name
    BaseAirSys6-3 Return Fan Outlet,  !- Component 2 Inlet Node Name
    BaseAirSys6-3 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    BaseAirSys6-3 Cooling Coil,  !- Component 3 Name
    BaseAirSys6-3 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    BaseAirSys6-3 Cooling Coil Outlet,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    BaseAirSys6-3 Heating Coil,  !- Component 4 Name
    BaseAirSys6-3 Cooling Coil Outlet,  !- Component 4 Inlet Node Name
    BaseAirSys6-3 Heating Coil Outlet,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    BaseAirSys6-3 Supply Fan,!- Component 5 Name
    BaseAirSys6-3 Heating Coil Outlet,  !- Component 5 Inlet Node Name
    BaseAirSys6-3 Supply Fan Outlet;  !- Component 5 Outlet Node Name
Branch,
    BaseAirSys6-3 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    BaseAirSys6-3 Cooling Coil,  !- Component 1 Name
    BaseAirSys6-3 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-3 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-3 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseAirSys6-3 Heating Coil,  !- Component 1 Name
    BaseAirSys6-3 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-3 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-4 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    BaseAirSys6-4 Return Fan,!- Component 1 Name
    BaseAirSys6-4 Air Loop Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-4 Return Fan Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    BaseAirSys6-4 OA System, !- Component 2 Name
    BaseAirSys6-4 Return Fan Outlet,  !- Component 2 Inlet Node Name
    BaseAirSys6-4 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    BaseAirSys6-4 Cooling Coil,  !- Component 3 Name
    BaseAirSys6-4 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    BaseAirSys6-4 Cooling Coil Outlet,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    BaseAirSys6-4 Heating Coil,  !- Component 4 Name
    BaseAirSys6-4 Cooling Coil Outlet,  !- Component 4 Inlet Node Name
    BaseAirSys6-4 Heating Coil Outlet,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    BaseAirSys6-4 Supply Fan,!- Component 5 Name
    BaseAirSys6-4 Heating Coil Outlet,  !- Component 5 Inlet Node Name
    BaseAirSys6-4 Supply Fan Outlet;  !- Component 5 Outlet Node Name
Branch,
    BaseAirSys6-4 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    BaseAirSys6-4 Cooling Coil,  !- Component 1 Name
    BaseAirSys6-4 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-4 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-4 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseAirSys6-4 Heating Coil,  !- Component 1 Name
    BaseAirSys6-4 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-4 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-5 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    BaseAirSys6-5 Return Fan,!- Component 1 Name
    BaseAirSys6-5 Air Loop Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-5 Return Fan Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    BaseAirSys6-5 OA System, !- Component 2 Name
    BaseAirSys6-5 Return Fan Outlet,  !- Component 2 Inlet Node Name
    BaseAirSys6-5 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    BaseAirSys6-5 Cooling Coil,  !- Component 3 Name
    BaseAirSys6-5 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    BaseAirSys6-5 Cooling Coil Outlet,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    BaseAirSys6-5 Heating Coil,  !- Component 4 Name
    BaseAirSys6-5 Cooling Coil Outlet,  !- Component 4 Inlet Node Name
    BaseAirSys6-5 Heating Coil Outlet,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    BaseAirSys6-5 Supply Fan,!- Component 5 Name
    BaseAirSys6-5 Heating Coil Outlet,  !- Component 5 Inlet Node Name
    BaseAirSys6-5 Supply Fan Outlet;  !- Component 5 Outlet Node Name
Branch,
    BaseAirSys6-5 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    BaseAirSys6-5 Cooling Coil,  !- Component 1 Name
    BaseAirSys6-5 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-5 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseAirSys6-5 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    BaseAirSys6-5 Heating Coil,  !- Component 1 Name
    BaseAirSys6-5 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    BaseAirSys6-5 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name
Branch,
    Base Blr-1 HW Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base Blr-1 Branch Pump,  !- Component 1 Name
    Base Blr-1 HW Pump Inlet,!- Component 1 Inlet Node Name
    Base Blr-1 HW Inlet,     !- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Base Blr-1,              !- Component 2 Name
    Base Blr-1 HW Inlet,     !- Component 2 Inlet Node Name
    Base Blr-1 HW Outlet;    !- Component 2 Outlet Node Name
Branch,
    Base Blr-2 HW Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base Blr-2 Branch Pump,  !- Component 1 Name
    Base Blr-2 HW Pump Inlet,!- Component 1 Inlet Node Name
    Base Blr-2 HW Inlet,     !- Component 1 Outlet Node Name
    Boiler:HotWater,         !- Component 2 Object Type
    Base Blr-2,              !- Component 2 Name
    Base Blr-2 HW Inlet,     !- Component 2 Inlet Node Name
    Base Blr-2 HW Outlet;    !- Component 2 Outlet Node Name
Branch,
    Base Chlr-1 ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base Chlr-1 ChW Branch Pump,  !- Component 1 Name
    Base Chlr-1 ChW Pump Inlet,  !- Component 1 Inlet Node Name
    Base ChW Pump Outlet Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,    !- Component 2 Object Type
    Base Chlr-1,             !- Component 2 Name
    Base ChW Pump Outlet Node,  !- Component 2 Inlet Node Name
    Base Chlr Supply Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    Base Chlr-1 CndW Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Base Chlr-1,             !- Component 1 Name
    BaseCWSystem Demand Splitter Outlet Node 1,  !- Component 1 Inlet Node Name
    Base Chlr Demand Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    Base Chlr-2 ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Base Chlr-2 ChW Branch Pump,  !- Component 1 Name
    Base Chlr-2 ChW Pump Inlet,  !- Component 1 Inlet Node Name
    Base ChW Pump-2 Outlet Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,    !- Component 2 Object Type
    Base Chlr-2,             !- Component 2 Name
    Base ChW Pump-2 Outlet Node,  !- Component 2 Inlet Node Name
    Base Chlr-2 Supply Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    Base Chlr-2 CndW Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Base Chlr-2,             !- Component 1 Name
    BaseCWSystem Demand Splitter Outlet Node 2,  !- Component 1 Inlet Node Name
    Base Chlr-2 Demand Outlet Node;  !- Component 1 Outlet Node Name
Branch,
    Base Tower-1 CndW Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Base Tower-1 CndW Branch Pump,  !- Component 1 Name
    Base Tower-1 CndW Pump Inlet,  !- Component 1 Inlet Node Name
    Base CW Pump Outlet Node,!- Component 1 Outlet Node Name
    CoolingTower:VariableSpeed,  !- Component 2 Object Type
    Base Tower-1,            !- Component 2 Name
    Base CW Pump Outlet Node,!- Component 2 Inlet Node Name
    Base Tower Outlet Node;  !- Component 2 Outlet Node Name
Branch,
    Base Tower-2 CndW Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Base Tower-2 CndW Branch Pump,  !- Component 1 Name
    Base Tower-2 CndW Pump Inlet,  !- Component 1 Inlet Node Name
    Base CW Pump-2 Outlet Node,  !- Component 1 Outlet Node Name
    CoolingTower:VariableSpeed,  !- Component 2 Object Type
    Base Tower-2,            !- Component 2 Name
    Base CW Pump-2 Outlet Node,  !- Component 2 Inlet Node Name
    Base Tower-2 Outlet Node;!- Component 2 Outlet Node Name
Branch,
    BaseHWSystem HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem HW Supply Side Bypass Pipe,  !- Component 1 Name
    BaseHWSystem HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    BaseHWSystem HW Supply Bypass Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem HW Supply Side Inlet Pipe,  !- Component 1 Name
    BaseHWSystem HW Supply Inlet,  !- Component 1 Inlet Node Name
    BaseHWSystem HW Supply Pipe Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem HW Supply Outlet Pipe,  !- Component 1 Name
    BaseHWSystem HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    BaseHWSystem HW Supply Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem HW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem HW Demand Inlet Pipe,  !- Component 1 Name
    BaseHWSystem HW Demand Inlet,  !- Component 1 Inlet Node Name
    BaseHWSystem HW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem HW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem HW Demand Side Bypass Pipe,  !- Component 1 Name
    BaseHWSystem HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    BaseHWSystem HW Demand Bypass Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseHWSystem HW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseHWSystem HW Demand Outlet Pipe,  !- Component 1 Name
    BaseHWSystem HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    BaseHWSystem HW Demand Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem ChW Supply Side Bypass Pipe,  !- Component 1 Name
    BaseChWSystem ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem ChW Supply Bypass Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem ChW Supply Side Inlet Pipe,  !- Component 1 Name
    BaseChWSystem ChW Supply Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem ChW Supply Pipe Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem ChW Supply Outlet Pipe,  !- Component 1 Name
    BaseChWSystem ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem ChW Supply Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem ChW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem ChW Demand Inlet Pipe,  !- Component 1 Name
    BaseChWSystem ChW Demand Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem ChW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem ChW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem ChW Demand Side Bypass Pipe,  !- Component 1 Name
    BaseChWSystem ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem ChW Demand Bypass Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem ChW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem ChW Demand Outlet Pipe,  !- Component 1 Name
    BaseChWSystem ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem ChW Demand Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem CndW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem CndW Supply Side Inlet Pipe,  !- Component 1 Name
    BaseChWSystem CndW Supply Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem CndW Supply Pipe Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem CndW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem CndW Supply Outlet Pipe,  !- Component 1 Name
    BaseChWSystem CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem CndW Supply Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem CndW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem CndW Supply Side Bypass Pipe,  !- Component 1 Name
    BaseChWSystem CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem CndW Supply Bypass Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem CndW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem CndW Demand Inlet Pipe,  !- Component 1 Name
    BaseChWSystem CndW Demand Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem CndW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem CndW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem CndW Demand Side Bypass Pipe,  !- Component 1 Name
    BaseChWSystem CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem CndW Demand Bypass Outlet;  !- Component 1 Outlet Node Name
Branch,
    BaseChWSystem CndW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BaseChWSystem CndW Demand Outlet Pipe,  !- Component 1 Name
    BaseChWSystem CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    BaseChWSystem CndW Demand Outlet;  !- Component 1 Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
BranchList,
    BaseAirSys6-1 Branches,  !- Name
    BaseAirSys6-1 Main Branch;  !- Branch 1 Name
BranchList,
    BaseAirSys6-2 Branches,  !- Name
    BaseAirSys6-2 Main Branch;  !- Branch 1 Name
BranchList,
    BaseAirSys6-3 Branches,  !- Name
    BaseAirSys6-3 Main Branch;  !- Branch 1 Name
BranchList,
    BaseAirSys6-4 Branches,  !- Name
    BaseAirSys6-4 Main Branch;  !- Branch 1 Name
BranchList,
    BaseAirSys6-5 Branches,  !- Name
    BaseAirSys6-5 Main Branch;  !- Branch 1 Name
BranchList,
    BaseHWSystem HW Supply Side Branches,  !- Name
    BaseHWSystem HW Supply Inlet Branch,  !- Branch 1 Name
    Base Blr-1 HW Branch,    !- Branch 2 Name
    Base Blr-2 HW Branch,    !- Branch 3 Name
    BaseHWSystem HW Supply Bypass Branch,  !- Branch 4 Name
    BaseHWSystem HW Supply Outlet Branch;  !- Branch 5 Name
BranchList,
    BaseHWSystem HW Demand Side Branches,  !- Name
    BaseHWSystem HW Demand Inlet Branch,  !- Branch 1 Name
    Exhibits_and_events_Conference_Room Reheat Coil HW Branch,  !- Branch 2 Name
    Library_Conference_Room Reheat Coil HW Branch,  !- Branch 3 Name
    Religious_Conference_Room Reheat Coil HW Branch,  !- Branch 4 Name
    Exhibits_and_events_Theater_Area Reheat Coil HW Branch,  !- Branch 5 Name
    Exhibits_and_events_Auditorium_Area Reheat Coil HW Branch,  !- Branch 6 Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil HW Branch,  !- Branch 7 Name
    Library_Reading_Area Reheat Coil HW Branch,  !- Branch 8 Name
    Library_Stacks_Area Reheat Coil HW Branch,  !- Branch 9 Name
    Library_Lobby_Main_Entry Reheat Coil HW Branch,  !- Branch 10 Name
    Religious_General_Office Reheat Coil HW Branch,  !- Branch 11 Name
    Religious_Worship_Area Reheat Coil HW Branch,  !- Branch 12 Name
    Sports_and_recreation_GYM Reheat Coil HW Branch,  !- Branch 13 Name
    Sports_and_recreation_Locker_Room Reheat Coil HW Branch,  !- Branch 14 Name
    Sports_and_recreation_Restroom Reheat Coil HW Branch,  !- Branch 15 Name
    Terminals_Concourse Reheat Coil HW Branch,  !- Branch 16 Name
    Terminals_Baggage Reheat Coil HW Branch,  !- Branch 17 Name
    Terminals_Ticket Reheat Coil HW Branch,  !- Branch 18 Name
    BaseAirSys6-1 Heating Coil HW Branch,  !- Branch 19 Name
    BaseAirSys6-2 Heating Coil HW Branch,  !- Branch 20 Name
    BaseAirSys6-3 Heating Coil HW Branch,  !- Branch 21 Name
    BaseAirSys6-4 Heating Coil HW Branch,  !- Branch 22 Name
    BaseAirSys6-5 Heating Coil HW Branch,  !- Branch 23 Name
    BaseHWSystem HW Demand Bypass Branch,  !- Branch 24 Name
    BaseHWSystem HW Demand Outlet Branch;  !- Branch 25 Name
BranchList,
    BaseChWSystem ChW Supply Side Branches,  !- Name
    BaseChWSystem ChW Supply Inlet Branch,  !- Branch 1 Name
    Base Chlr-1 ChW Branch,  !- Branch 2 Name
    Base Chlr-2 ChW Branch,  !- Branch 3 Name
    BaseChWSystem ChW Supply Bypass Branch,  !- Branch 4 Name
    BaseChWSystem ChW Supply Outlet Branch;  !- Branch 5 Name
BranchList,
    BaseChWSystem ChW Demand Side Branches,  !- Name
    BaseChWSystem ChW Demand Inlet Branch,  !- Branch 1 Name
    BaseAirSys6-1 Cooling Coil ChW Branch,  !- Branch 2 Name
    BaseAirSys6-2 Cooling Coil ChW Branch,  !- Branch 3 Name
    BaseAirSys6-3 Cooling Coil ChW Branch,  !- Branch 4 Name
    BaseAirSys6-4 Cooling Coil ChW Branch,  !- Branch 5 Name
    BaseAirSys6-5 Cooling Coil ChW Branch,  !- Branch 6 Name
    BaseChWSystem ChW Demand Bypass Branch,  !- Branch 7 Name
    BaseChWSystem ChW Demand Outlet Branch;  !- Branch 8 Name
BranchList,
    BaseChWSystem CndW Supply Side Branches,  !- Name
    BaseChWSystem CndW Supply Inlet Branch,  !- Branch 1 Name
    Base Tower-1 CndW Branch,!- Branch 2 Name
    Base Tower-2 CndW Branch,!- Branch 3 Name
    BaseChWSystem CndW Supply Bypass Branch,  !- Branch 4 Name
    BaseChWSystem CndW Supply Outlet Branch;  !- Branch 5 Name
BranchList,
    BaseChWSystem CndW Demand Side Branches,  !- Name
    BaseChWSystem CndW Demand Inlet Branch,  !- Branch 1 Name
    Base Chlr-1 CndW Branch, !- Branch 2 Name
    Base Chlr-2 CndW Branch, !- Branch 3 Name
    BaseChWSystem CndW Demand Bypass Branch,  !- Branch 4 Name
    BaseChWSystem CndW Demand Outlet Branch;  !- Branch 5 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
Connector:Splitter,
    BaseHWSystem HW Supply Splitter,  !- Name
    BaseHWSystem HW Supply Inlet Branch,  !- Inlet Branch Name
    Base Blr-1 HW Branch,    !- Outlet Branch 1 Name
    Base Blr-2 HW Branch,    !- Outlet Branch 2 Name
    BaseHWSystem HW Supply Bypass Branch;  !- Outlet Branch 3 Name
Connector:Splitter,
    BaseHWSystem HW Demand Splitter,  !- Name
    BaseHWSystem HW Demand Inlet Branch,  !- Inlet Branch Name
    BaseHWSystem HW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Exhibits_and_events_Conference_Room Reheat Coil HW Branch,  !- Outlet Branch 2 Name
    Library_Conference_Room Reheat Coil HW Branch,  !- Outlet Branch 3 Name
    Religious_Conference_Room Reheat Coil HW Branch,  !- Outlet Branch 4 Name
    Exhibits_and_events_Theater_Area Reheat Coil HW Branch,  !- Outlet Branch 5 Name
    Exhibits_and_events_Auditorium_Area Reheat Coil HW Branch,  !- Outlet Branch 6 Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil HW Branch,  !- Outlet Branch 7 Name
    Library_Reading_Area Reheat Coil HW Branch,  !- Outlet Branch 8 Name
    Library_Stacks_Area Reheat Coil HW Branch,  !- Outlet Branch 9 Name
    Library_Lobby_Main_Entry Reheat Coil HW Branch,  !- Outlet Branch 10 Name
    Religious_General_Office Reheat Coil HW Branch,  !- Outlet Branch 11 Name
    Religious_Worship_Area Reheat Coil HW Branch,  !- Outlet Branch 12 Name
    Sports_and_recreation_GYM Reheat Coil HW Branch,  !- Outlet Branch 13 Name
    Sports_and_recreation_Locker_Room Reheat Coil HW Branch,  !- Outlet Branch 14 Name
    Sports_and_recreation_Restroom Reheat Coil HW Branch,  !- Outlet Branch 15 Name
    Terminals_Concourse Reheat Coil HW Branch,  !- Outlet Branch 16 Name
    Terminals_Baggage Reheat Coil HW Branch,  !- Outlet Branch 17 Name
    Terminals_Ticket Reheat Coil HW Branch,  !- Outlet Branch 18 Name
    BaseAirSys6-1 Heating Coil HW Branch,  !- Outlet Branch 19 Name
    BaseAirSys6-2 Heating Coil HW Branch,  !- Outlet Branch 20 Name
    BaseAirSys6-3 Heating Coil HW Branch,  !- Outlet Branch 21 Name
    BaseAirSys6-4 Heating Coil HW Branch,  !- Outlet Branch 22 Name
    BaseAirSys6-5 Heating Coil HW Branch;  !- Outlet Branch 23 Name
Connector:Splitter,
    BaseChWSystem ChW Supply Splitter,  !- Name
    BaseChWSystem ChW Supply Inlet Branch,  !- Inlet Branch Name
    BaseChWSystem ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Base Chlr-1 ChW Branch,  !- Outlet Branch 2 Name
    Base Chlr-2 ChW Branch;  !- Outlet Branch 3 Name
Connector:Splitter,
    BaseChWSystem ChW Demand Splitter,  !- Name
    BaseChWSystem ChW Demand Inlet Branch,  !- Inlet Branch Name
    BaseChWSystem ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    BaseAirSys6-1 Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
    BaseAirSys6-2 Cooling Coil ChW Branch,  !- Outlet Branch 3 Name
    BaseAirSys6-3 Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
    BaseAirSys6-4 Cooling Coil ChW Branch,  !- Outlet Branch 5 Name
    BaseAirSys6-5 Cooling Coil ChW Branch;  !- Outlet Branch 6 Name
Connector:Splitter,
    BaseChWSystem CndW Supply Splitter,  !- Name
    BaseChWSystem CndW Supply Inlet Branch,  !- Inlet Branch Name
    BaseChWSystem CndW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Base Tower-1 CndW Branch,!- Outlet Branch 2 Name
    Base Tower-2 CndW Branch;!- Outlet Branch 3 Name
Connector:Splitter,
    BaseChWSystem CndW Demand Splitter,  !- Name
    BaseChWSystem CndW Demand Inlet Branch,  !- Inlet Branch Name
    BaseChWSystem CndW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Base Chlr-1 CndW Branch, !- Outlet Branch 2 Name
    Base Chlr-2 CndW Branch; !- Outlet Branch 3 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
Connector:Mixer,
    BaseHWSystem HW Supply Mixer,  !- Name
    BaseHWSystem HW Supply Outlet Branch,  !- Outlet Branch Name
    Base Blr-1 HW Branch,    !- Inlet Branch 1 Name
    Base Blr-2 HW Branch,    !- Inlet Branch 2 Name
    BaseHWSystem HW Supply Bypass Branch;  !- Inlet Branch 3 Name
Connector:Mixer,
    BaseHWSystem HW Demand Mixer,  !- Name
    BaseHWSystem HW Demand Outlet Branch,  !- Outlet Branch Name
    BaseHWSystem HW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Exhibits_and_events_Conference_Room Reheat Coil HW Branch,  !- Inlet Branch 2 Name
    Library_Conference_Room Reheat Coil HW Branch,  !- Inlet Branch 3 Name
    Religious_Conference_Room Reheat Coil HW Branch,  !- Inlet Branch 4 Name
    Exhibits_and_events_Theater_Area Reheat Coil HW Branch,  !- Inlet Branch 5 Name
    Exhibits_and_events_Auditorium_Area Reheat Coil HW Branch,  !- Inlet Branch 6 Name
    Exhibits_and_events_Museum_Area_Exhibition_Display Reheat Coil HW Branch,  !- Inlet Branch 7 Name
    Library_Reading_Area Reheat Coil HW Branch,  !- Inlet Branch 8 Name
    Library_Stacks_Area Reheat Coil HW Branch,  !- Inlet Branch 9 Name
    Library_Lobby_Main_Entry Reheat Coil HW Branch,  !- Inlet Branch 10 Name
    Religious_General_Office Reheat Coil HW Branch,  !- Inlet Branch 11 Name
    Religious_Worship_Area Reheat Coil HW Branch,  !- Inlet Branch 12 Name
    Sports_and_recreation_GYM Reheat Coil HW Branch,  !- Inlet Branch 13 Name
    Sports_and_recreation_Locker_Room Reheat Coil HW Branch,  !- Inlet Branch 14 Name
    Sports_and_recreation_Restroom Reheat Coil HW Branch,  !- Inlet Branch 15 Name
    Terminals_Concourse Reheat Coil HW Branch,  !- Inlet Branch 16 Name
    Terminals_Baggage Reheat Coil HW Branch,  !- Inlet Branch 17 Name
    Terminals_Ticket Reheat Coil HW Branch,  !- Inlet Branch 18 Name
    BaseAirSys6-1 Heating Coil HW Branch,  !- Inlet Branch 19 Name
    BaseAirSys6-2 Heating Coil HW Branch,  !- Inlet Branch 20 Name
    BaseAirSys6-3 Heating Coil HW Branch,  !- Inlet Branch 21 Name
    BaseAirSys6-4 Heating Coil HW Branch,  !- Inlet Branch 22 Name
    BaseAirSys6-5 Heating Coil HW Branch;  !- Inlet Branch 23 Name
Connector:Mixer,
    BaseChWSystem ChW Supply Mixer,  !- Name
    BaseChWSystem ChW Supply Outlet Branch,  !- Outlet Branch Name
    BaseChWSystem ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Base Chlr-1 ChW Branch,  !- Inlet Branch 2 Name
    Base Chlr-2 ChW Branch;  !- Inlet Branch 3 Name
Connector:Mixer,
    BaseChWSystem ChW Demand Mixer,  !- Name
    BaseChWSystem ChW Demand Outlet Branch,  !- Outlet Branch Name
    BaseChWSystem ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    BaseAirSys6-1 Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
    BaseAirSys6-2 Cooling Coil ChW Branch,  !- Inlet Branch 3 Name
    BaseAirSys6-3 Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
    BaseAirSys6-4 Cooling Coil ChW Branch,  !- Inlet Branch 5 Name
    BaseAirSys6-5 Cooling Coil ChW Branch;  !- Inlet Branch 6 Name
Connector:Mixer,
    BaseChWSystem CndW Supply Mixer,  !- Name
    BaseChWSystem CndW Supply Outlet Branch,  !- Outlet Branch Name
    BaseChWSystem CndW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Base Tower-1 CndW Branch,!- Inlet Branch 2 Name
    Base Tower-2 CndW Branch;!- Inlet Branch 3 Name
Connector:Mixer,
    BaseChWSystem CndW Demand Mixer,  !- Name
    BaseChWSystem CndW Demand Outlet Branch,  !- Outlet Branch Name
    BaseChWSystem CndW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Base Chlr-1 CndW Branch, !- Inlet Branch 2 Name
    Base Chlr-2 CndW Branch; !- Inlet Branch 3 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
ConnectorList,
    BaseHWSystem HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseHWSystem HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseHWSystem HW Supply Mixer;  !- Connector 2 Name
ConnectorList,
    BaseHWSystem HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseHWSystem HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseHWSystem HW Demand Mixer;  !- Connector 2 Name
ConnectorList,
    BaseChWSystem ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseChWSystem ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseChWSystem ChW Supply Mixer;  !- Connector 2 Name
ConnectorList,
    BaseChWSystem ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseChWSystem ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseChWSystem ChW Demand Mixer;  !- Connector 2 Name
ConnectorList,
    BaseChWSystem CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseChWSystem CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseChWSystem CndW Supply Mixer;  !- Connector 2 Name
ConnectorList,
    BaseChWSystem CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BaseChWSystem CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BaseChWSystem CndW Demand Mixer;  !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
NodeList,
    BaseAirSys6-1 Mixed Air Nodes,  !- Name
    BaseAirSys6-1 Cooling Coil Outlet,  !- Node 1 Name
    BaseAirSys6-1 Mixed Air Outlet;  !- Node 2 Name
NodeList,
    BaseAirSys6-2 Mixed Air Nodes,  !- Name
    BaseAirSys6-2 Cooling Coil Outlet,  !- Node 1 Name
    BaseAirSys6-2 Mixed Air Outlet;  !- Node 2 Name
NodeList,
    BaseAirSys6-3 Mixed Air Nodes,  !- Name
    BaseAirSys6-3 Cooling Coil Outlet,  !- Node 1 Name
    BaseAirSys6-3 Mixed Air Outlet;  !- Node 2 Name
NodeList,
    BaseAirSys6-4 Mixed Air Nodes,  !- Name
    BaseAirSys6-4 Cooling Coil Outlet,  !- Node 1 Name
    BaseAirSys6-4 Mixed Air Outlet;  !- Node 2 Name
NodeList,
    BaseAirSys6-5 Mixed Air Nodes,  !- Name
    BaseAirSys6-5 Cooling Coil Outlet,  !- Node 1 Name
    BaseAirSys6-5 Mixed Air Outlet;  !- Node 2 Name
NodeList,
    BaseHWSystem HW Supply Setpoint Nodes,  !- Name
    Base Blr-1 HW Outlet,    !- Node 1 Name
    Base Blr-2 HW Outlet,    !- Node 2 Name
    BaseHWSystem HW Supply Outlet;  !- Node 3 Name
NodeList,
    BaseChWSystem ChW Supply Setpoint Nodes,  !- Name
    Base Chlr Supply Outlet Node,  !- Node 1 Name
    Base Chlr-2 Supply Outlet Node,  !- Node 2 Name
    BaseChWSystem ChW Supply Outlet;  !- Node 3 Name
NodeList,
    BaseChWSystem CndW Supply Setpoint Nodes,  !- Name
    Base Tower Outlet Node,  !- Node 1 Name
    Base Tower-2 Outlet Node,!- Node 2 Name
    BaseChWSystem CndW Supply Outlet;  !- Node 3 Name
NodeList,
    Sports_and_recreation_Restroom ExhFan NodeList,  !- Name
    Sports_and_recreation_Restroom ExhFan Inlet Node;  !- Node 1 Name
NodeList,
    Sports_and_recreation_Locker_Room ExhFan NodeList,  !- Name
    Sports_and_recreation_Locker_Room ExhFan Inlet Node;  !- Node 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
OutdoorAir:NodeList,
    BaseAirSys6-1 Outside Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    BaseAirSys6-2 Outside Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    BaseAirSys6-3 Outside Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    BaseAirSys6-4 Outside Air Inlet;  !- Node or NodeList Name 1
OutdoorAir:NodeList,
    BaseAirSys6-5 Outside Air Inlet;  !- Node or NodeList Name 1
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
Pipe:Adiabatic,
    BaseHWSystem HW Supply Side Bypass Pipe,  !- Name
    BaseHWSystem HW Supply Bypass Inlet,  !- Inlet Node Name
    BaseHWSystem HW Supply Bypass Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem HW Supply Side Inlet Pipe,  !- Name
    BaseHWSystem HW Supply Inlet,  !- Inlet Node Name
    BaseHWSystem HW Supply Pipe Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem HW Supply Outlet Pipe,  !- Name
    BaseHWSystem HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    BaseHWSystem HW Supply Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem HW Demand Inlet Pipe,  !- Name
    BaseHWSystem HW Demand Inlet,  !- Inlet Node Name
    BaseHWSystem HW Demand Inlet Pipe Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem HW Demand Side Bypass Pipe,  !- Name
    BaseHWSystem HW Demand Bypass Inlet,  !- Inlet Node Name
    BaseHWSystem HW Demand Bypass Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseHWSystem HW Demand Outlet Pipe,  !- Name
    BaseHWSystem HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    BaseHWSystem HW Demand Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem ChW Supply Side Bypass Pipe,  !- Name
    BaseChWSystem ChW Supply Bypass Inlet,  !- Inlet Node Name
    BaseChWSystem ChW Supply Bypass Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem ChW Supply Side Inlet Pipe,  !- Name
    BaseChWSystem ChW Supply Inlet,  !- Inlet Node Name
    BaseChWSystem ChW Supply Pipe Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem ChW Supply Outlet Pipe,  !- Name
    BaseChWSystem ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    BaseChWSystem ChW Supply Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem ChW Demand Inlet Pipe,  !- Name
    BaseChWSystem ChW Demand Inlet,  !- Inlet Node Name
    BaseChWSystem ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem ChW Demand Side Bypass Pipe,  !- Name
    BaseChWSystem ChW Demand Bypass Inlet,  !- Inlet Node Name
    BaseChWSystem ChW Demand Bypass Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem ChW Demand Outlet Pipe,  !- Name
    BaseChWSystem ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    BaseChWSystem ChW Demand Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem CndW Supply Side Inlet Pipe,  !- Name
    BaseChWSystem CndW Supply Inlet,  !- Inlet Node Name
    BaseChWSystem CndW Supply Pipe Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem CndW Supply Outlet Pipe,  !- Name
    BaseChWSystem CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    BaseChWSystem CndW Supply Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem CndW Supply Side Bypass Pipe,  !- Name
    BaseChWSystem CndW Supply Bypass Inlet,  !- Inlet Node Name
    BaseChWSystem CndW Supply Bypass Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem CndW Demand Inlet Pipe,  !- Name
    BaseChWSystem CndW Demand Inlet,  !- Inlet Node Name
    BaseChWSystem CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem CndW Demand Side Bypass Pipe,  !- Name
    BaseChWSystem CndW Demand Bypass Inlet,  !- Inlet Node Name
    BaseChWSystem CndW Demand Bypass Outlet;  !- Outlet Node Name
Pipe:Adiabatic,
    BaseChWSystem CndW Demand Outlet Pipe,  !- Name
    BaseChWSystem CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    BaseChWSystem CndW Demand Outlet;  !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    Base Blr-1 Branch Pump,  !- Name
    Base Blr-1 HW Pump Inlet,!- Inlet Node Name
    Base Blr-1 HW Inlet,     !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.28205128179733,        !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction
Pump:VariableSpeed,
    Base Blr-2 Branch Pump,  !- Name
    Base Blr-2 HW Pump Inlet,!- Inlet Node Name
    Base Blr-2 HW Inlet,     !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.28205128179733,        !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction
Pump:VariableSpeed,
    Base Chlr-1 ChW Branch Pump,  !- Name
    Base Chlr-1 ChW Pump Inlet,  !- Inlet Node Name
    Base ChW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.28205128179733,        !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction
Pump:VariableSpeed,
    Base Chlr-2 ChW Branch Pump,  !- Name
    Base Chlr-2 ChW Pump Inlet,  !- Inlet Node Name
    Base ChW Pump-2 Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0273,                  !- Coefficient 1 of the Part Load Performance Curve
    -0.1317,                 !- Coefficient 2 of the Part Load Performance Curve
    0.6642,                  !- Coefficient 3 of the Part Load Performance Curve
    0.4445,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.28205128179733,        !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction
!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========
Pump:ConstantSpeed,
    Base Tower-1 CndW Branch Pump,  !- Name
    Base Tower-1 CndW Pump Inlet,  !- Inlet Node Name
    Base CW Pump Outlet Node,!- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    134508.015,              !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.28205128179733;        !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
Pump:ConstantSpeed,
    Base Tower-2 CndW Branch Pump,  !- Name
    Base Tower-2 CndW Pump Inlet,  !- Inlet Node Name
    Base CW Pump-2 Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    134508.015,              !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.28205128179733;        !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========
Boiler:HotWater,
    Base Blr-1,              !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.82,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Base Blr-1 HW Inlet,     !- Boiler Water Inlet Node Name
    Base Blr-1 HW Outlet,    !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    723.478174903224,        !- On Cycle Parasitic Electric Load {W}
    1;                       !- Sizing Factor
Boiler:HotWater,
    Base Blr-2,              !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.82,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Base Blr-2 HW Inlet,     !- Boiler Water Inlet Node Name
    Base Blr-2 HW Outlet,    !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    723.478174903224,        !- On Cycle Parasitic Electric Load {W}
    1;                       !- Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========
Chiller:Electric:EIR,
    Base Chlr-1,             !- Name
    autosize,                !- Reference Capacity {W}
    5.86,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    27.8333333333334,        !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    ACM_2008_ChlrWtr_Centrifugal_CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ACM_2008_ChlrWtr_Centrifugal_EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ACM_2008_ChlrWtr_Centrifugal_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.1,                     !- Minimum Unloading Ratio
    Base ChW Pump Outlet Node,  !- Chilled Water Inlet Node Name
    Base Chlr Supply Outlet Node,  !- Chilled Water Outlet Node Name
    BaseCWSystem Demand Splitter Outlet Node 1,  !- Condenser Inlet Node Name
    Base Chlr Demand Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory
Chiller:Electric:EIR,
    Base Chlr-2,             !- Name
    autosize,                !- Reference Capacity {W}
    5.86,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    27.8333333333334,        !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    ACM_2008_ChlrWtr_Centrifugal_CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ACM_2008_ChlrWtr_Centrifugal_EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ACM_2008_ChlrWtr_Centrifugal_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.1,                     !- Minimum Unloading Ratio
    Base ChW Pump-2 Outlet Node,  !- Chilled Water Inlet Node Name
    Base Chlr-2 Supply Outlet Node,  !- Chilled Water Outlet Node Name
    BaseCWSystem Demand Splitter Outlet Node 2,  !- Condenser Inlet Node Name
    Base Chlr-2 Demand Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:VARIABLESPEED ===========
CoolingTower:VariableSpeed,
    Base Tower-1,            !- Name
    Base CW Pump Outlet Node,!- Water Inlet Node Name
    Base Tower Outlet Node,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    22.2777733333334,        !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55556,                 !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.5,                     !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
CoolingTower:VariableSpeed,
    Base Tower-2,            !- Name
    Base CW Pump-2 Outlet Node,  !- Water Inlet Node Name
    Base Tower-2 Outlet Node,!- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    22.2777733333334,        !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55556,                 !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve 1,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.5,                     !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
PlantLoop,
    BaseHWSystem Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    BaseHWSystem Operation,  !- Plant Equipment Operation Scheme Name
    BaseHWSystem HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    6309019.99999999,        !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    BaseHWSystem HW Supply Inlet,  !- Plant Side Inlet Node Name
    BaseHWSystem HW Supply Outlet,  !- Plant Side Outlet Node Name
    BaseHWSystem HW Supply Side Branches,  !- Plant Side Branch List Name
    BaseHWSystem HW Supply Side Connectors,  !- Plant Side Connector List Name
    BaseHWSystem HW Demand Inlet,  !- Demand Side Inlet Node Name
    BaseHWSystem HW Demand Outlet,  !- Demand Side Outlet Node Name
    BaseHWSystem HW Demand Side Branches,  !- Demand Side Branch List Name
    BaseHWSystem HW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation
PlantLoop,
    BaseChWSystem Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    BaseChWSystem Chiller Operation,  !- Plant Equipment Operation Scheme Name
    BaseChWSystem ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    BaseChWSystem ChW Supply Inlet,  !- Plant Side Inlet Node Name
    BaseChWSystem ChW Supply Outlet,  !- Plant Side Outlet Node Name
    BaseChWSystem ChW Supply Side Branches,  !- Plant Side Branch List Name
    BaseChWSystem ChW Supply Side Connectors,  !- Plant Side Connector List Name
    BaseChWSystem ChW Demand Inlet,  !- Demand Side Inlet Node Name
    BaseChWSystem ChW Demand Outlet,  !- Demand Side Outlet Node Name
    BaseChWSystem ChW Demand Side Branches,  !- Demand Side Branch List Name
    BaseChWSystem ChW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation
!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========
CondenserLoop,
    BaseChWSystem Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    BaseChWSystem Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    BaseChWSystem CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    BaseChWSystem CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    BaseChWSystem CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    BaseChWSystem CndW Supply Side Branches,  !- Condenser Side Branch List Name
    BaseChWSystem CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    BaseChWSystem CndW Demand Inlet,  !- Demand Side Inlet Node Name
    BaseChWSystem CndW Demand Outlet,  !- Demand Side Outlet Node Name
    BaseChWSystem CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    BaseChWSystem CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
PlantEquipmentList,
    BaseHWSystem All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Base Blr-1,              !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    Base Blr-2;              !- Equipment 2 Name
PlantEquipmentList,
    BaseChWSystem All Chillers,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Base Chlr-1,             !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    Base Chlr-2;             !- Equipment 2 Name
!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========
CondenserEquipmentList,
    BaseChWSystem All Condensers,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    Base Tower-1,            !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    Base Tower-2;            !- Equipment 2 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========
PlantEquipmentOperation:CoolingLoad,
    BaseChWSystem Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    BaseChWSystem All Chillers;  !- Range 1 Equipment List Name
PlantEquipmentOperation:CoolingLoad,
    BaseChWSystem Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    BaseChWSystem All Condensers;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
PlantEquipmentOperation:HeatingLoad,
    BaseHWSystem Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    BaseHWSystem All Equipment;  !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
PlantEquipmentOperationSchemes,
    BaseHWSystem Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    BaseHWSystem Operation All Hours,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    BaseChWSystem Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    BaseChWSystem Chiller Operation All Hours,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========
CondenserEquipmentOperationSchemes,
    BaseChWSystem Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    BaseChWSystem Condenser Operation All Hours,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:OPTIMUMSTART ===========
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    MaximumofZoneList,       !- Control Type
    ,                        !- Control Zone Name
    Exhibits & Events Zn,    !- Zone List Name
    1,                       !- Maximum Value for Optimum Start Time {hr}
    AdaptiveTemperatureGradient,  !- Control Algorithm
    3,                       !- Constant Temperature Gradient during Cooling {deltaC/hr}
    3,                       !- Constant Temperature Gradient during Heating {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Cooling {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Heating {deltaC/hr}
    1,                       !- Constant Start Time {hr}
    2;                       !- Number of Previous Days {days}
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    MaximumofZoneList,       !- Control Type
    ,                        !- Control Zone Name
    Library Zn,              !- Zone List Name
    1,                       !- Maximum Value for Optimum Start Time {hr}
    AdaptiveTemperatureGradient,  !- Control Algorithm
    3,                       !- Constant Temperature Gradient during Cooling {deltaC/hr}
    3,                       !- Constant Temperature Gradient during Heating {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Cooling {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Heating {deltaC/hr}
    1,                       !- Constant Start Time {hr}
    2;                       !- Number of Previous Days {days}
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    MaximumofZoneList,       !- Control Type
    ,                        !- Control Zone Name
    Religious Zn,            !- Zone List Name
    1,                       !- Maximum Value for Optimum Start Time {hr}
    AdaptiveTemperatureGradient,  !- Control Algorithm
    3,                       !- Constant Temperature Gradient during Cooling {deltaC/hr}
    3,                       !- Constant Temperature Gradient during Heating {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Cooling {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Heating {deltaC/hr}
    1,                       !- Constant Start Time {hr}
    2;                       !- Number of Previous Days {days}
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    MaximumofZoneList,       !- Control Type
    ,                        !- Control Zone Name
    Sports & Rec Zn,         !- Zone List Name
    1,                       !- Maximum Value for Optimum Start Time {hr}
    AdaptiveTemperatureGradient,  !- Control Algorithm
    3,                       !- Constant Temperature Gradient during Cooling {deltaC/hr}
    3,                       !- Constant Temperature Gradient during Heating {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Cooling {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Heating {deltaC/hr}
    1,                       !- Constant Start Time {hr}
    2;                       !- Number of Previous Days {days}
AvailabilityManager:OptimumStart,
    Availability Manager Optimum Start 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    MaximumofZoneList,       !- Control Type
    ,                        !- Control Zone Name
    Terminals Zn,            !- Zone List Name
    1,                       !- Maximum Value for Optimum Start Time {hr}
    AdaptiveTemperatureGradient,  !- Control Algorithm
    3,                       !- Constant Temperature Gradient during Cooling {deltaC/hr}
    3,                       !- Constant Temperature Gradient during Heating {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Cooling {deltaC/hr}
    1.66666666666667,        !- Initial Temperature Gradient during Heating {deltaC/hr}
    1,                       !- Constant Start Time {hr}
    2;                       !- Number of Previous Days {days}
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
AvailabilityManager:NightCycle,
    BaseAirSys6-1 Availability,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Exhibits & Events Zn;    !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    BaseAirSys6-2 Availability,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Library Zn;              !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    BaseAirSys6-3 Availability,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Religious Zn;            !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    BaseAirSys6-4 Availability,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Sports & Rec Zn;         !- Control Zone or Zone List Name
AvailabilityManager:NightCycle,
    BaseAirSys6-5 Availability,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    AssemblyHVACAvail,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    ThermostatWithMinimumRunTime,  !- Cycling Run Time Control Type
    900,                     !- Cycling Run Time {s}
    Terminals Zn;            !- Control Zone or Zone List Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
AvailabilityManagerAssignmentList,
    BaseAirSys6-1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    BaseAirSys6-1 Availability,  !- Availability Manager 1 Name
    AvailabilityManager:OptimumStart,  !- Availability Manager 2 Object Type
    Availability Manager Optimum Start 1;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    BaseAirSys6-2 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    BaseAirSys6-2 Availability,  !- Availability Manager 1 Name
    AvailabilityManager:OptimumStart,  !- Availability Manager 2 Object Type
    Availability Manager Optimum Start 2;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    BaseAirSys6-3 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    BaseAirSys6-3 Availability,  !- Availability Manager 1 Name
    AvailabilityManager:OptimumStart,  !- Availability Manager 2 Object Type
    Availability Manager Optimum Start 3;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    BaseAirSys6-4 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    BaseAirSys6-4 Availability,  !- Availability Manager 1 Name
    AvailabilityManager:OptimumStart,  !- Availability Manager 2 Object Type
    Availability Manager Optimum Start 4;  !- Availability Manager 2 Name
AvailabilityManagerAssignmentList,
    BaseAirSys6-5 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    BaseAirSys6-5 Availability,  !- Availability Manager 1 Name
    AvailabilityManager:OptimumStart,  !- Availability Manager 2 Object Type
    Availability Manager Optimum Start 5;  !- Availability Manager 2 Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
SetpointManager:Scheduled,
    BaseHWSystem HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseHWSystemTemp,        !- Schedule Name
    BaseHWSystem HW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    BaseCWSystemTemp,        !- Schedule Name
    BaseChWSystem CndW Supply Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========
SetpointManager:OutdoorAirReset,
    BaseChWSystem ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.2222222222222,        !- Setpoint at Outdoor Low Temperature {C}
    15.6,                    !- Outdoor Low Temperature {C}
    6.7,                     !- Setpoint at Outdoor High Temperature {C}
    26.7,                    !- Outdoor High Temperature {C}
    BaseChWSystem ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
SetpointManager:MixedAir,
    BaseAirSys6-1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-1 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-1 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-1 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-1 Mixed Air Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-1 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-1 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-1 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-1 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-2 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-2 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-2 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-2 Mixed Air Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-2 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-2 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-2 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-2 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-2 Heating Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-3 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-3 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-3 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-3 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-3 Mixed Air Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-3 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-3 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-3 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-3 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-3 Heating Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-4 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-4 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-4 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-4 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-4 Mixed Air Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-4 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-4 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-4 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-4 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-4 Heating Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-5 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-5 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-5 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-5 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-5 Mixed Air Nodes;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-5 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-5 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-5 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-5 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-5 Heating Coil Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-1 Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-1 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-1 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-1 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-1 Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-2 Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-2 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-2 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-2 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-2 Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-3 Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-3 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-3 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-3 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-3 Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-4 Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-4 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-4 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-4 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-4 Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:MixedAir,
    BaseAirSys6-5 Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-5 Supply Fan Outlet,  !- Reference Setpoint Node Name
    BaseAirSys6-5 Heating Coil Outlet,  !- Fan Inlet Node Name
    BaseAirSys6-5 Supply Fan Outlet,  !- Fan Outlet Node Name
    BaseAirSys6-5 Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:WARMEST ===========
SetpointManager:Warmest,
    BaseAirSys6-1 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-1,           !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    BaseAirSys6-1 Supply Fan Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    BaseAirSys6-2 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-2,           !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    BaseAirSys6-2 Supply Fan Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    BaseAirSys6-3 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-3,           !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    BaseAirSys6-3 Supply Fan Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    BaseAirSys6-4 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-4,           !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    BaseAirSys6-4 Supply Fan Outlet;  !- Setpoint Node or NodeList Name
SetpointManager:Warmest,
    BaseAirSys6-5 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    BaseAirSys6-5,           !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    BaseAirSys6-5 Supply Fan Outlet;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
Curve:Quadratic,
    Base Blr-1 Efficiency Curve,  !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    Base Blr-2 Efficiency Curve,  !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Quadratic,
    ChlrWtrCentPathBGtEql600tonEIRRatio_fQRatio,  !- Name
    0.107426,                !- Coefficient1 Constant
    0.156775,                !- Coefficient2 x
    0.739345,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.13;                    !- Minimum Curve Output
Curve:Quadratic,
    BlrHWBlrFIRRatio_fQRatioSI,  !- Name
    0.6267,                  !- Coefficient1 Constant
    0.674,                   !- Coefficient2 x
    -0.3073,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.75;                    !- Minimum Curve Output
Curve:Quadratic,
    TimedDefrostFrequency,   !- Name
    0.71582,                 !- Coefficient1 Constant
    -0.024822,               !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -30,                     !- Minimum Value of x
    10.60675883;             !- Maximum Value of x
Curve:Quadratic,
    TimedDefrostHeatLoad,    !- Name
    0.08286,                 !- Coefficient1 Constant
    -0.007812,               !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -30,                     !- Minimum Value of x
    10.60675883;             !- Maximum Value of x
Curve:Quadratic,
    TimedDefrostHeatEnergy,  !- Name
    0.03423,                 !- Coefficient1 Constant
    -0.00072,                !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -30,                     !- Minimum Value of x
    10.60675883;             !- Maximum Value of x
Curve:Quadratic,
    ACM_2013_ChlrAir_Screw_EIRFPLR,  !- Name
    0.036487,                !- Coefficient1 Constant
    0.734743,                !- Coefficient2 x
    0.219947,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.04;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrAir_Scroll_EIRFPLR,  !- Name
    0.063691,                !- Coefficient1 Constant
    0.584888,                !- Coefficient2 x
    0.352803,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.06;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrWtr_PosDisp_PathB_EIRFPLR,  !- Name
    0,                       !- Coefficient1 Constant
    0.6206,                  !- Coefficient2 x
    0.3893,                  !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.7;                     !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_Lt300ton_EIRFPLR,  !- Name
    0.208389,                !- Coefficient1 Constant
    -.121404,                !- Coefficient2 x
    0.918455,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.21;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFPLR,  !- Name
    0.055483,                !- Coefficient1 Constant
    0.451866,                !- Coefficient2 x
    0.488242,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.11;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_GtEq600ton_EIRFPLR,  !- Name
    0.107426,                !- Coefficient1 Constant
    0.156775,                !- Coefficient2 x
    0.739345,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.13;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2013_ChlrAir_Reciprocating_EIRFPLR,  !- Name
    0.114437,                !- Coefficient1 Constant
    0.545933,                !- Coefficient2 x
    0.342299,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.11;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2008_ChlrAir_Screw_EIRFPLR,  !- Name
    0.03648722,              !- Coefficient1 Constant
    0.73474298,              !- Coefficient2 x
    0.21994748,              !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.11;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2008_ChlrWtr__Screw_EIRFPLR,  !- Name
    0.33018833,              !- Coefficient1 Constant
    0.23554291,              !- Coefficient2 x
    0.46070828,              !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.36;                    !- Minimum Curve Output
Curve:Quadratic,
    ACM_2008_ChlrWtr_Centrifugal_EIRFPLR,  !- Name
    0.17149273,              !- Coefficient1 Constant
    0.58820208,              !- Coefficient2 x
    0.23737257,              !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.23;                    !- Minimum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve 1,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x
Curve:Cubic,
    FanVSDGoodSpResetPwrRatio_fCFMRatio,  !- Name
    0.04076,                 !- Coefficient1 Constant
    0.088045,                !- Coefficient2 x
    -0.072926,               !- Coefficient3 x**2
    0.94374,                 !- Coefficient4 x**3
    0.342,                   !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.1,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Cubic,
    HtRejVSDFanPwrRatio_fQRatio,  !- Name
    0.331629,                !- Coefficient1 Constant
    -0.885676,               !- Coefficient2 x
    0.605565,                !- Coefficient3 x**2
    0.948482,                !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x
Curve:Cubic,
    PumpVSDRstEPPwrRatio_fGPMRatio,  !- Name
    0.0273,                  !- Coefficient1 Constant
    -0.1317,                 !- Coefficient2 x
    0.6642,                  !- Coefficient3 x**2
    0.4445,                  !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.03,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
Curve:Biquadratic,
    ChlrWtrCentPathBGtEql600tonQRatio_fTchwsTcwsSI,  !- Name
    0.854454,                !- Coefficient1 Constant
    0.042526,                !- Coefficient2 x
    -0.000185,               !- Coefficient3 x**2
    0.011697,                !- Coefficient4 y
    -0.000497,               !- Coefficient5 y**2
    -0.000412,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.9,                     !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    ChlrWtrCentPathBGtEql600tonEIRRatio_fTchwsTcwsSI,  !- Name
    0.737625,                !- Coefficient1 Constant
    0.001456,                !- Coefficient2 x
    -0.000223,               !- Coefficient3 x**2
    0.007116,                !- Coefficient4 y
    0.000267,                !- Coefficient5 y**2
    -0.000735,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.76,                    !- Minimum Curve Output
    1.08;                    !- Maximum Curve Output
Curve:Biquadratic,
    HeatCapCurveFuncTemp,    !- Name
    0.794900878202383,       !- Coefficient1 Constant
    3.885240e-03,            !- Coefficient2 x
    -5.751692e-05,           !- Coefficient3 x**2
    0.0278109488428528,      !- Coefficient4 y
    0.000318168,             !- Coefficient5 y**2
    -1.305721e-04,           !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    70,                      !- Maximum Value of x
    -17,                     !- Minimum Value of y
    37.22,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    1.55,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
Curve:Biquadratic,
    HeatEIRCurveFuncTemp,    !- Name
    0.530730392560108,       !- Coefficient1 Constant
    6.551648e-03,            !- Coefficient2 x
    2.635992e-04,            !- Coefficient3 x**2
    -0.03620668194737,       !- Coefficient4 y
    1.266172e-03,            !- Coefficient5 y**2
    -7.912241e-04,           !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    70,                      !- Maximum Value of x
    -17,                     !- Minimum Value of y
    37.22,                   !- Maximum Value of y
    0.4,                     !- Minimum Curve Output
    1.48,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
Curve:Biquadratic,
    ACM_2013_ChlrAir_Screw_CAPFT,  !- Name
    0.985959,                !- Coefficient1 Constant
    0.049487,                !- Coefficient2 x
    -.000298,                !- Coefficient3 x**2
    -.003737,                !- Coefficient4 y
    -.000045,                !- Coefficient5 y**2
    -.000502,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.83,                    !- Minimum Curve Output
    1.28;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Scroll_CAPFT,  !- Name
    1.02138,                 !- Coefficient1 Constant
    0.037021,                !- Coefficient2 x
    0.000233,                !- Coefficient3 x**2
    -.003893,                !- Coefficient4 y
    -.000065,                !- Coefficient5 y**2
    -.000269,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.82,                    !- Minimum Curve Output
    1.3;                     !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Reciprocating_CAPFT,  !- Name
    1.12603,                 !- Coefficient1 Constant
    0.041571,                !- Coefficient2 x
    0.000253,                !- Coefficient3 x**2
    -.010526,                !- Coefficient4 y
    0.00001,                 !- Coefficient5 y**2
    -.000256,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.8,                     !- Minimum Curve Output
    1.35;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Screw_EIRFT,  !- Name
    0.570624,                !- Coefficient1 Constant
    0.011954,                !- Coefficient2 x
    -.000522,                !- Coefficient3 x**2
    -.000032,                !- Coefficient4 y
    0.000421,                !- Coefficient5 y**2
    -.000606,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.7,                     !- Minimum Curve Output
    1.38;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Scroll_EIRFT,  !- Name
    0.702194,                !- Coefficient1 Constant
    -.004466,                !- Coefficient2 x
    0.000535,                !- Coefficient3 x**2
    -.005506,                !- Coefficient4 y
    0.000544,                !- Coefficient5 y**2
    -.000729,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.69,                    !- Minimum Curve Output
    1.45;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_PosDisp_PathB_EIRPFT,  !- Name
    0.428265,                !- Coefficient1 Constant
    -.024071,                !- Coefficient2 x
    0.000849,                !- Coefficient3 x**2
    0.016416,                !- Coefficient4 y
    0.000381,                !- Coefficient5 y**2
    -.00059,                 !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.5,                     !- Minimum Curve Output
    1.07;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_GtEq600ton_EIRFT,  !- Name
    0.737625,                !- Coefficient1 Constant
    0.001456,                !- Coefficient2 x
    -0.000223,               !- Coefficient3 x**2
    0.007116,                !- Coefficient4 y
    0.000267,                !- Coefficient5 y**2
    -0.000735,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.76,                    !- Minimum Curve Output
    1.08;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_300to600ton_EIRFT,  !- Name
    0.756376,                !- Coefficient1 Constant
    -.015019,                !- Coefficient2 x
    0.000156,                !- Coefficient3 x**2
    0.00246,                 !- Coefficient4 y
    0.000515,                !- Coefficient5 y**2
    -.000687,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.63,                    !- Minimum Curve Output
    1.12;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_Lt300ton_EIRFT,  !- Name
    0.711108,                !- Coefficient1 Constant
    -.023515,                !- Coefficient2 x
    0.001194,                !- Coefficient3 x**2
    0.017737,                !- Coefficient4 y
    0.000152,                !- Coefficient5 y**2
    -.001159,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.69,                    !- Minimum Curve Output
    1.13;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_PosDisp_PathB_CAPFT,  !- Name
    0.899926,                !- Coefficient1 Constant
    0.030102,                !- Coefficient2 x
    -.000332,                !- Coefficient3 x**2
    -.001743,                !- Coefficient4 y
    -.000092,                !- Coefficient5 y**2
    0.000229,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.93,                    !- Minimum Curve Output
    1.21;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM2013_ChlrWtr_Centrifugal_PathB_300to600ton_CAPFT,  !- Name
    1.35608,                 !- Coefficient1 Constant
    0.04875,                 !- Coefficient2 x
    -.000888,                !- Coefficient3 x**2
    -.014525,                !- Coefficient4 y
    -.000286,                !- Coefficient5 y**2
    -.00004,                 !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.87,                    !- Minimum Curve Output
    1.52;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_Lt300ton_CAPFT,  !- Name
    1.15508,                 !- Coefficient1 Constant
    0.036503,                !- Coefficient2 x
    -.000499,                !- Coefficient3 x**2
    -.001455,                !- Coefficient4 y
    -.000439,                !- Coefficient5 y**2
    -.000172,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.86,                    !- Minimum Curve Output
    1.37;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrWtr_Centrifugal_PathB_GtEq600ton_CAPFT,  !- Name
    0.854454,                !- Coefficient1 Constant
    0.042526,                !- Coefficient2 x
    -0.000185,               !- Coefficient3 x**2
    0.011697,                !- Coefficient4 y
    -0.000497,               !- Coefficient5 y**2
    -0.000412,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.9,                     !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2013_ChlrAir_Reciprocating_EIRFT,  !- Name
    0.542784,                !- Coefficient1 Constant
    -.013907,                !- Coefficient2 x
    0.000476,                !- Coefficient3 x**2
    0.012197,                !- Coefficient4 y
    0.000149,                !- Coefficient5 y**2
    -.000334,                !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.72,                    !- Minimum Curve Output
    1.3;                     !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2008_ChlrWtr_Screw_CAPFT,  !- Name
    0.33269598,              !- Coefficient1 Constant
    0.00729116,              !- Coefficient2 x
    -.00049938,              !- Coefficient3 x**2
    0.01598983,              !- Coefficient4 y
    -.00028254,              !- Coefficient5 y**2
    0.00052346,              !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.65,                    !- Minimum Curve Output
    1.12;                    !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2008_ChlrWtr_Centrifugal_CAPFT,  !- Name
    -.29861976,              !- Coefficient1 Constant
    0.02996076,              !- Coefficient2 x
    -.00080125,              !- Coefficient3 x**2
    0.01736268,              !- Coefficient4 y
    -.00032606,              !- Coefficient5 y**2
    0.00063139,              !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output
Curve:Biquadratic,
    ACM_2008_ChlrWtr_Centrifugal_EIRFT,  !- Name
    0.51777196,              !- Coefficient1 Constant
    -.00400363,              !- Coefficient2 x
    0.00002028,              !- Coefficient3 x**2
    0.00698793,              !- Coefficient4 y
    0.0000829,               !- Coefficient5 y**2
    -.00015467,              !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.6,                     !- Minimum Curve Output
    1.08;                    !- Maximum Curve Output
!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENTIALDECAY ===========
Curve:ExponentialDecay,
    Rated EIR-FPLR,          !- Name
    1.022555,                !- Coefficient1 C1
    1.284171,                !- Coefficient2 C2
    -6.91353,                !- Coefficient3 C3
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for x
    Dimensionless;           !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========
Table:IndependentVariable,
    BaseAirSys6-1 Heat Recovery airFlowRatio,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
Table:IndependentVariable,
    BaseAirSys6-2 Heat Recovery airFlowRatio,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
Table:IndependentVariable,
    BaseAirSys6-3 Heat Recovery airFlowRatio,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
Table:IndependentVariable,
    BaseAirSys6-4 Heat Recovery airFlowRatio,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
Table:IndependentVariable,
    BaseAirSys6-5 Heat Recovery airFlowRatio,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
Table:IndependentVariable,
    HxAirFlowRatio,          !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2
!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========
Table:IndependentVariableList,
    BaseAirSys6-1 Heat Recovery effIndVarList,  !- Name
    BaseAirSys6-1 Heat Recovery airFlowRatio;  !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseAirSys6-2 Heat Recovery effIndVarList,  !- Name
    BaseAirSys6-2 Heat Recovery airFlowRatio;  !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseAirSys6-3 Heat Recovery effIndVarList,  !- Name
    BaseAirSys6-3 Heat Recovery airFlowRatio;  !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseAirSys6-4 Heat Recovery effIndVarList,  !- Name
    BaseAirSys6-4 Heat Recovery airFlowRatio;  !- Independent Variable 1 Name
Table:IndependentVariableList,
    BaseAirSys6-5 Heat Recovery effIndVarList,  !- Name
    BaseAirSys6-5 Heat Recovery airFlowRatio;  !- Independent Variable 1 Name
Table:IndependentVariableList,
    effectiveness_IndependentVariableList,  !- Name
    HxAirFlowRatio;          !- Independent Variable 1 Name
!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========
Table:Lookup,
    BaseAirSys6-1 Heat Recovery SenEffectivenessTable,  !- Name
    BaseAirSys6-1 Heat Recovery effIndVarList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.600000024,             !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.650000036,             !- Output Value 1
    0.600000024;             !- Output Value 2
Table:Lookup,
    BaseAirSys6-2 Heat Recovery SenEffectivenessTable,  !- Name
    BaseAirSys6-2 Heat Recovery effIndVarList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.600000024,             !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.650000036,             !- Output Value 1
    0.600000024;             !- Output Value 2
Table:Lookup,
    BaseAirSys6-3 Heat Recovery SenEffectivenessTable,  !- Name
    BaseAirSys6-3 Heat Recovery effIndVarList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.600000024,             !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.650000036,             !- Output Value 1
    0.600000024;             !- Output Value 2
Table:Lookup,
    BaseAirSys6-4 Heat Recovery SenEffectivenessTable,  !- Name
    BaseAirSys6-4 Heat Recovery effIndVarList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.600000024,             !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.650000036,             !- Output Value 1
    0.600000024;             !- Output Value 2
Table:Lookup,
    BaseAirSys6-5 Heat Recovery SenEffectivenessTable,  !- Name
    BaseAirSys6-5 Heat Recovery effIndVarList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.600000024,             !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.650000036,             !- Output Value 1
    0.600000024;             !- Output Value 2
!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
Site:Location,
    LOS ANGELES INTL,        !- Name
    38.58,                   !- Latitude {deg}
    -121.49,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    29.5656;                 !- Elevation {m}
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
SizingPeriod:DesignDay,
    LOS ANGELES INTL  August .4% Condns DB=>MCWB,  !- Name
    8.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    29.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.38,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.447;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  July .4% Condns DB=>MCWB,  !- Name
    7.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    28.5,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.4,                     !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.412;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  June .4% Condns DB=>MCWB,  !- Name
    6.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    27.0,                    !- Maximum Dry-Bulb Temperature {C}
    5.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.398,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.352;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  November .4% Condns DB=>MCWB,  !- Name
    11.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    8.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.322,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.577;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  October .4% Condns DB=>MCWB,  !- Name
    10.0,                    !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    16.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.371,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.439;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL  September .4% Condns DB=>MCWB,  !- Name
    9.0,                     !- Month
    21.0,                    !- Day of Month
    SummerDesignDay,         !- Day Type
    31.1,                    !- Maximum Dry-Bulb Temperature {C}
    6.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.367,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.478;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
SizingPeriod:DesignDay,
    LOS ANGELES INTL Ann Htg 99.6% Condns DB,  !- Name
    2.0,                     !- Month
    21.0,                    !- Day of Month
    WinterDesignDay,         !- Day Type
    7.2,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    7.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100939.0,                !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    80.0,                    !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
    USA_CA_722950_LOS-ANGELES-INTL_TMY_2000-2020K,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in Mar,       !- Start Date
    1st Sunday in Nov;       !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    WaterMainCZ06;           !- Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
    WaterMainCZ06,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.78,                   !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.78,                   !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    14.22,                   !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    14.17,                   !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    14.22,                   !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    15.28,                   !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    16.17,                   !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    16.72,                   !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    16.39,                   !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    16.56,                   !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    15.72,                   !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    14.17;                   !- Field 48
