    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_4_FloorG, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_5_FloorG,      !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_5_FloorG, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_1_FloorM,      !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_1_FloorM, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_2_5_FloorM,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_2_5_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_6_8_FloorM,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_6_8_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_9_12_FloorM,   !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_9_12_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_13_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_13_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_14_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_14_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_15_18_FloorM,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_15_18_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_19_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_19_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_20_23_FloorM,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_20_23_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_24_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_24_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_1_FloorT,      !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_1_FloorT, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_2_5_FloorT,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_2_5_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_6_8_FloorT,    !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_6_8_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_9_12_FloorT,   !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_9_12_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_13_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_13_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_14_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_14_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_15_18_FloorT,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_15_18_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_19_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_19_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_20_23_FloorT,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_20_23_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    GuestRoom_24_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_GuestRoom_24_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Laundry_FloorG,          !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Laundry_FloorG,     !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Mech_FloorG,             !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Mech_FloorG,        !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Conference_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Conference_FloorG,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Stair_FloorG,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Stair_FloorG,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Stair_FloorM,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Stair_FloorM,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Stair_FloorT,       !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Stair_FloorT,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Storage_FloorG,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Storage_FloorG,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Storage_FloorM,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Storage_FloorM,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Rear_Storage_FloorT,     !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    15,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Rear_Storage_FloorT,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
Sizing:Zone,
    Restroom_FloorG,         !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    13.8888888888889,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_RestRoom_FloorG,    !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
Sizing:System,
    BaseAirSys5,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    5.684342e-14,            !- Preheat Design Temperature {C}
    0,                       !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    5.684342e-14,            !- Precool Design Temperature {C}
    0,                       !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    15.5555555555556,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
Sizing:Plant,
    BaseHWSystem,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    71.1111111111111,        !- Design Loop Exit Temperature {C}
    22.2222222222222,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1 Inlet Node,   !- Air Inlet Node Name
    BaseZnSys1 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1OAMixer,       !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan,         !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg,        !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg,        !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp,    !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-2,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-2 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-2 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-2OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-2,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-2,      !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-2,      !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-2,  !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-3,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-3 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-3 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-3OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-3,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-3,      !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-3,      !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-3,  !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-4,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-4 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-4 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-4OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-4,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-4,      !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-4,      !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-4,  !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-5,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-5 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-5 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-5OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-5,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-5,      !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-5,      !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-5,  !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-6,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-6 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-6 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-6OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-6,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-6,      !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-6,      !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-6,  !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-7,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-7 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-7 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-7OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-7,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-7,      !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-7,      !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-7,  !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-8,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-8 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-8 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-8OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-8,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-8,      !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-8,      !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-8,  !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-9,            !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-9 Inlet Node, !- Air Inlet Node Name
    BaseZnSys1-9 Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-9OAMixer,     !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-9,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-9,      !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-9,      !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-9,  !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-10,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-10 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-10 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-10OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-10,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-10,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-10,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-10, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-11,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-11 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-11 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-11OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-11,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-11,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-11,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-11, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-12,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-12 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-12 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-12OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-12,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-12,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-12,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-12, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-13,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-13 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-13 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-13OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-13,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-13,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-13,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-13, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-14,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-14 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-14 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-14OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-14,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-14,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-14,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-14, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-15,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-15 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-15 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-15OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-15,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-15,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-15,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-15, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-16,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-16 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-16 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-16OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-16,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-16,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-16,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-16, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-17,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-17 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-17 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-17OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-17,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-17,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-17,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-17, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-18,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-18 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-18 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-18OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-18,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-18,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-18,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-18, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-19,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-19 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-19 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-19OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-19,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-19,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-19,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-19, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-20,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-20 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-20 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-20OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-20,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-20,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-20,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-20, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-21,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-21 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-21 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-21OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-21,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-21,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-21,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-21, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-22,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-22 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-22 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-22OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-22,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-22,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-22,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-22, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-23,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-23 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-23 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-23OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-23,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-23,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-23,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-23, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-24,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-24 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-24 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-24OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-24,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-24,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-24,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-24, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-25,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-25 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-25 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-25OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-25,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-25,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-25,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-25, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-26,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-26 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-26 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-26OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-26,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-26,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-26,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-26, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-27,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-27 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-27 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-27OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-27,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-27,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-27,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-27, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-28,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-28 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-28 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-28OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-28,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-28,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-28,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-28, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-29,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-29 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-29 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-29OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-29,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-29,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-29,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-29, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-30,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-30 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-30 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-30OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-30,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-30,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-30,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-30, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-31,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-31 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-31 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-31OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-31,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-31,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-31,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-31, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-32,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-32 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-32 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-32OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-32,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-32,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-32,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-32, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-33,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-33 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-33 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-33OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-33,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-33,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-33,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-33, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-34,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-34 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-34 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-34OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-34,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-34,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-34,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-34, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
ZoneHVAC:PackagedTerminalHeatPump,
    BaseZnSys1-35,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseZnSys1-35 Inlet Node,!- Air Inlet Node Name
    BaseZnSys1-35 Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    BaseZnSys1-35OAMixer,    !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    BaseSys1 SupFan-35,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    BaseSys1 CoilHtg-35,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    BaseSys1 CoilClg-35,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    BaseSys1 CoilHtgSupp-35, !- Supplemental Heating Coil Name
    35,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg,      !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.499999495190682,       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Corridor_FloorG;    !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-2,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-2 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-2,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-2 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Lounge_FloorG;      !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-3,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-3 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-3,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-3 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Gym_FloorG;         !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-4,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-4 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-4,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-4 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Front_Lounge_FloorG;!- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-5,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-5 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-5,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-5 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500000545631727,       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Front_Office_FloorG;!- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-9,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-9 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-9,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-9 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Front_Stair_FloorG; !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-10 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-10,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-10 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.6,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Front_Storage_FloorG;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-6,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-6 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-6,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-6 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Laundry_FloorG;     !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-7,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-7 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-7,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-7 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500001182969964,       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Mech_FloorG;        !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-8,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-8 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-8,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-8 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.500001843759795,       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Conference_FloorG;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-11 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-11,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-11 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Rear_Stair_FloorG;  !- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-12 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 12,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-12,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-12 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.7,                     !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_Rear_Storage_FloorG;!- Design Specification Outdoor Air Object Name
AirTerminal:SingleDuct:VAV:Reheat,
    BaseVAVBox TrmlUnit-13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    BaseVAVBox TrmlUnit-13 Damper Outlet,  !- Damper Air Outlet Node Name
    BaseAirSys5 Zone Splitter Outlet Node 13,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    BaseVAVBox CoilHtg-13,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    BaseVAVBox TrmlUnit-13 Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.499997881885461,       !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    DSOA_RestRoom_FloorG;    !- Design Specification Outdoor Air Object Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit, !- Name
    BaseVAVBox TrmlUnit Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit;     !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-2,  !- Name
    BaseVAVBox TrmlUnit-2 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-2;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-3,  !- Name
    BaseVAVBox TrmlUnit-3 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-3;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-4,  !- Name
    BaseVAVBox TrmlUnit-4 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-4;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-5,  !- Name
    BaseVAVBox TrmlUnit-5 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-5;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-9,  !- Name
    BaseVAVBox TrmlUnit-9 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-9;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-10,  !- Name
    BaseVAVBox TrmlUnit-10 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-10;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-6,  !- Name
    BaseVAVBox TrmlUnit-6 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-6;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-7,  !- Name
    BaseVAVBox TrmlUnit-7 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-7;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-8,  !- Name
    BaseVAVBox TrmlUnit-8 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-8;   !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-11,  !- Name
    BaseVAVBox TrmlUnit-11 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-11;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-12,  !- Name
    BaseVAVBox TrmlUnit-12 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-12;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ADU BaseVAVBox TrmlUnit-13,  !- Name
    BaseVAVBox TrmlUnit-13 Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    BaseVAVBox TrmlUnit-13;  !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
    Corridor_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-26,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-31,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Stair_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-27,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Stair_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-32,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Storage_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-28,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Storage_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-33,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    GuestRoom_1_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_1_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1,              !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_2_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_2_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-2,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_3_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_3_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-3,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_4_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_4_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-4,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_5_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_5_FloorG BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-5,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_1_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_1_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-6,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_2_5_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_2_5_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-7,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_6_8_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_6_8_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-8,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_9_12_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_9_12_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-9,            !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_13_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_13_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-10,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_14_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_14_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-11,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_15_18_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_15_18_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-12,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_19_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_19_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-13,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_20_23_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_20_23_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-14,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_24_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_24_FloorM BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-15,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_1_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_1_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-16,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_2_5_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_2_5_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-17,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_6_8_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_6_8_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-18,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_9_12_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_9_12_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-19,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_13_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_13_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-20,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_14_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_14_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-21,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_15_18_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_15_18_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-22,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_19_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_19_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-23,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_20_23_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_20_23_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-24,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    GuestRoom_24_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    GuestRoom_24_FloorT BaseExhFan,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    BaseZnSys1-25,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Rear_Stair_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-29,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Stair_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-34,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Storage_FloorM Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-30,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Storage_FloorT Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    BaseZnSys1-35,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Corridor_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Lounge_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Gym_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Lounge_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Office_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Stair_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-9,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Front_Storage_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-10,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Laundry_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-6,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Laundry_FloorG BaseExhFan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
ZoneHVAC:EquipmentList,
    Mech_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-7,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Conference_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-8,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Stair_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Rear_Storage_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
ZoneHVAC:EquipmentList,
    Restroom_FloorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU BaseVAVBox TrmlUnit-13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Restroom_FloorG BaseExhFan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
    Corridor_FloorM,         !- Zone Name
    Corridor_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Corridor_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_FloorM Room Air Node,  !- Zone Air Node Name
    Corridor_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_FloorT,         !- Zone Name
    Corridor_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Corridor_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_FloorT Room Air Node,  !- Zone Air Node Name
    Corridor_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Stair_FloorM,      !- Zone Name
    Front_Stair_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Stair_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Stair_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Stair_FloorM Room Air Node,  !- Zone Air Node Name
    Front_Stair_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Stair_FloorT,      !- Zone Name
    Front_Stair_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Stair_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Stair_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Stair_FloorT Room Air Node,  !- Zone Air Node Name
    Front_Stair_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Storage_FloorM,    !- Zone Name
    Front_Storage_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Storage_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Storage_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Storage_FloorM Room Air Node,  !- Zone Air Node Name
    Front_Storage_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Storage_FloorT,    !- Zone Name
    Front_Storage_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Storage_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Front_Storage_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Front_Storage_FloorT Room Air Node,  !- Zone Air Node Name
    Front_Storage_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_1_FloorG,      !- Zone Name
    GuestRoom_1_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_1_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_1_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_1_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_1_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_2_FloorG,      !- Zone Name
    GuestRoom_2_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_2_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_2_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_2_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_2_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_3_FloorG,      !- Zone Name
    GuestRoom_3_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_3_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_3_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_3_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_3_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_4_FloorG,      !- Zone Name
    GuestRoom_4_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_4_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_4_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_4_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_4_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_5_FloorG,      !- Zone Name
    GuestRoom_5_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_5_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_5_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_5_FloorG Room Air Node,  !- Zone Air Node Name
    GuestRoom_5_FloorG Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_1_FloorM,      !- Zone Name
    GuestRoom_1_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_1_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_1_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_1_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_1_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_2_5_FloorM,    !- Zone Name
    GuestRoom_2_5_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_2_5_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_2_5_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_2_5_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_2_5_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_6_8_FloorM,    !- Zone Name
    GuestRoom_6_8_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_6_8_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_6_8_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_6_8_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_6_8_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_9_12_FloorM,   !- Zone Name
    GuestRoom_9_12_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_9_12_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_9_12_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_9_12_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_9_12_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_13_FloorM,     !- Zone Name
    GuestRoom_13_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_13_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_13_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_13_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_13_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_14_FloorM,     !- Zone Name
    GuestRoom_14_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_14_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_14_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_14_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_14_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_15_18_FloorM,  !- Zone Name
    GuestRoom_15_18_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_15_18_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_15_18_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_15_18_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_15_18_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_19_FloorM,     !- Zone Name
    GuestRoom_19_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_19_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_19_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_19_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_19_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_20_23_FloorM,  !- Zone Name
    GuestRoom_20_23_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_20_23_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_20_23_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_20_23_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_20_23_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_24_FloorM,     !- Zone Name
    GuestRoom_24_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_24_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_24_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_24_FloorM Room Air Node,  !- Zone Air Node Name
    GuestRoom_24_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_1_FloorT,      !- Zone Name
    GuestRoom_1_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_1_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_1_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_1_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_1_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_2_5_FloorT,    !- Zone Name
    GuestRoom_2_5_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_2_5_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_2_5_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_2_5_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_2_5_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_6_8_FloorT,    !- Zone Name
    GuestRoom_6_8_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_6_8_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_6_8_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_6_8_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_6_8_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_9_12_FloorT,   !- Zone Name
    GuestRoom_9_12_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_9_12_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_9_12_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_9_12_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_9_12_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_13_FloorT,     !- Zone Name
    GuestRoom_13_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_13_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_13_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_13_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_13_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_14_FloorT,     !- Zone Name
    GuestRoom_14_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_14_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_14_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_14_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_14_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_15_18_FloorT,  !- Zone Name
    GuestRoom_15_18_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_15_18_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_15_18_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_15_18_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_15_18_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_19_FloorT,     !- Zone Name
    GuestRoom_19_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_19_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_19_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_19_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_19_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_20_23_FloorT,  !- Zone Name
    GuestRoom_20_23_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_20_23_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_20_23_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_20_23_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_20_23_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    GuestRoom_24_FloorT,     !- Zone Name
    GuestRoom_24_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    GuestRoom_24_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom_24_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom_24_FloorT Room Air Node,  !- Zone Air Node Name
    GuestRoom_24_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Stair_FloorM,       !- Zone Name
    Rear_Stair_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Stair_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Stair_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Stair_FloorM Room Air Node,  !- Zone Air Node Name
    Rear_Stair_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Stair_FloorT,       !- Zone Name
    Rear_Stair_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Stair_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Stair_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Stair_FloorT Room Air Node,  !- Zone Air Node Name
    Rear_Stair_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Storage_FloorM,     !- Zone Name
    Rear_Storage_FloorM Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Storage_FloorM Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Storage_FloorM Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Storage_FloorM Room Air Node,  !- Zone Air Node Name
    Rear_Storage_FloorM Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Storage_FloorT,     !- Zone Name
    Rear_Storage_FloorT Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Storage_FloorT Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Rear_Storage_FloorT Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Rear_Storage_FloorT Room Air Node,  !- Zone Air Node Name
    Rear_Storage_FloorT Outlet Node;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Corridor_FloorG,         !- Zone Name
    Corridor_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_FloorG Room Air Node,  !- Zone Air Node Name
    Corridor_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Lounge_FloorG,           !- Zone Name
    Lounge_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Lounge_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lounge_FloorG Room Air Node,  !- Zone Air Node Name
    Lounge_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Gym_FloorG,              !- Zone Name
    Gym_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Gym_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Gym_FloorG Room Air Node,!- Zone Air Node Name
    Gym_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Lounge_FloorG,     !- Zone Name
    Front_Lounge_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Lounge_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Front_Lounge_FloorG Room Air Node,  !- Zone Air Node Name
    Front_Lounge_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Office_FloorG,     !- Zone Name
    Front_Office_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Office_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Front_Office_FloorG Room Air Node,  !- Zone Air Node Name
    Front_Office_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Stair_FloorG,      !- Zone Name
    Front_Stair_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Stair_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Front_Stair_FloorG Room Air Node,  !- Zone Air Node Name
    Front_Stair_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Front_Storage_FloorG,    !- Zone Name
    Front_Storage_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Front_Storage_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Front_Storage_FloorG Room Air Node,  !- Zone Air Node Name
    Front_Storage_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Laundry_FloorG,          !- Zone Name
    Laundry_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Laundry_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Laundry_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Laundry_FloorG Room Air Node,  !- Zone Air Node Name
    Laundry_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Mech_FloorG,             !- Zone Name
    Mech_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Mech_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_FloorG Room Air Node,  !- Zone Air Node Name
    Mech_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Conference_FloorG,       !- Zone Name
    Conference_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Conference_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Conference_FloorG Room Air Node,  !- Zone Air Node Name
    Conference_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Stair_FloorG,       !- Zone Name
    Rear_Stair_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Stair_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Rear_Stair_FloorG Room Air Node,  !- Zone Air Node Name
    Rear_Stair_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Rear_Storage_FloorG,     !- Zone Name
    Rear_Storage_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Rear_Storage_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Rear_Storage_FloorG Room Air Node,  !- Zone Air Node Name
    Rear_Storage_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    Restroom_FloorG,         !- Zone Name
    Restroom_FloorG Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_FloorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Restroom_FloorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Restroom_FloorG Room Air Node,  !- Zone Air Node Name
    Restroom_FloorG Return Node List;  !- Zone Return Air Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
Fan:VariableVolume,
    BaseSys5 SupFan,         !- Name
    HotelSmallAssemblyHVACAvail,  !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0.628874687538432,       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.088045,                !- Fan Power Coefficient 2
    -0.072926,               !- Fan Power Coefficient 3
    0.94374,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    BaseSys5 CoilHtg Air Outlet Node,  !- Air Inlet Node Name
    BaseSys5 SupFan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========
Fan:OnOff,
    BaseSys1 SupFan,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-2,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-2OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-2 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-3,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-3OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-3 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-4,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-4OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-4 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-5,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-5OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-5 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-6,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-6OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-6 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 5,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-7,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-7OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-7 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 6,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-8,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-8OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-8 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 7,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-9,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-9OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-9 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 8,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-10,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-10OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-10 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 9,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-11,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-11OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-11 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 10,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-12,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-12OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-12 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 11,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-13,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-13OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-13 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 12,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-14,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-14OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-14 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 13,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-15,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-15OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-15 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 14,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-16,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-16OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-16 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 15,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-17,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-17OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-17 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 16,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-18,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-18OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-18 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 17,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-19,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-19OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-19 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 18,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-20,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-20OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-20 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 19,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-21,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-21OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-21 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 20,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-22,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-22OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-22 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 21,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-23,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-23OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-23 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 22,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-24,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-24OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-24 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 23,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-25,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-25OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-25 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 24,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-26,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-26OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-26 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 25,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-27,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-27OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-27 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 26,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-28,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-28OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-28 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 27,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-29,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-29OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-29 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 28,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-30,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-30OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-30 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 29,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-31,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-31OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-31 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 30,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-32,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-32OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-32 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 31,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-33,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-33OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-33 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 32,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-34,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-34OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-34 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 33,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
Fan:OnOff,
    BaseSys1 SupFan-35,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59,                  !- Fan Total Efficiency
    967.81,           !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BaseZnSys1-35OAMixerOutletNode,  !- Air Inlet Node Name
    BaseZnSys1-35 Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 34,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Interior Fans;           !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
Fan:ZoneExhaust,
    GuestRoom_1_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_1_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_1_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_2_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_2_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_2_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_3_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_3_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_3_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_4_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_4_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_4_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_5_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_5_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_5_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_1_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_1_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_1_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_2_5_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_2_5_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_2_5_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_6_8_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    8.02310653440002E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_6_8_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_6_8_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_9_12_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_9_12_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_9_12_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_13_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_13_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_13_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_14_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_14_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_14_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_15_18_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_15_18_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_15_18_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_19_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_19_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_19_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_20_23_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_20_23_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_20_23_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_24_FloorM BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_24_FloorM BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_24_FloorM BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_1_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_1_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_1_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_2_5_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_2_5_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_2_5_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_6_8_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    8.02310653440002E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_6_8_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_6_8_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_9_12_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_9_12_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_9_12_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_13_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_13_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_13_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_14_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_14_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_14_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_15_18_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_15_18_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_15_18_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_19_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_19_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_19_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_20_23_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_20_23_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_20_23_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    GuestRoom_24_FloorT BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    2.35973721600001E-02,    !- Maximum Flow Rate {m3/s}
    GuestRoom_24_FloorT BaseExhFan Inlet Node,  !- Air Inlet Node Name
    GuestRoom_24_FloorT BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Laundry_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialCommonHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    9.95809105152003E-02,    !- Maximum Flow Rate {m3/s}
    Laundry_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    Laundry_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
Fan:ZoneExhaust,
    Restroom_FloorG BaseExhFan,  !- Name
    HotelSmallResidentialLivingHVACAvail,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    683.320597592,           !- Pressure Rise {Pa}
    4.24752698880001E-02,    !- Maximum Flow Rate {m3/s}
    Restroom_FloorG BaseExhFan Inlet Node,  !- Air Inlet Node Name
    Restroom_FloorG BaseExhFan Outlet Node,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.15,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-4,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-2,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.16,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-2 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-2 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-5,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-3,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.15,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-3 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-3 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-6,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-4,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-4 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-4 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-7,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-5,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-5 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-5 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-8,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-6,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-6 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-6 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-9,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-7,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-7 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-7 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-10,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-8,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-8 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-8 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-11,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-9,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-9 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-9 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-12,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-10,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-10 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-10 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-13,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-11,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-11 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-11 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-14,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-12,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-12 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-12 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-15,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-13,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-13 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-13 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-16,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-14,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-14 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-14 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-17,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-15,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-15 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-15 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-18,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-16,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-16 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-16 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-19,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-17,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-17 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-17 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-20,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-18,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-18 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-18 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-21,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-19,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-19 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-19 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-22,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-20,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-20 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-20 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-23,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-21,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-21 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-21 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-24,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-22,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-22 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-22 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-25,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-23,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-23 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-23 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-26,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-24,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-24 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-24 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-27,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-25,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-25 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-25 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-28,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-26,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.2,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-26 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-26 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-29,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-27,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-27 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-27 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-30,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-28,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-28 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-28 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-31,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-29,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-29 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-29 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-32,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-30,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-30 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-30 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-33,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-31,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.02,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-31 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-31 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-34,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-32,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-32 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-32 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-35,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-33,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-33 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-33 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-36,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-34,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-34 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-34 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-37,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
Coil:Cooling:DX:SingleSpeed,
    BaseSys1 CoilClg-35,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.28,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    BaseZnSys1-35 Fan Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-35 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEEREIR_fTwbToadbSI-38,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========
Coil:Cooling:DX:TwoSpeed,
    BaseSys5 CoilClg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.3,        !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    BaseSys5 OACtrl OA System Mixed Air Node,  !- Air Inlet Node Name
    BaseSys5 CoilClg Outlet Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.3,        !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========
Coil:Heating:Water,
    BaseVAVBox CoilHtg,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 1,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-2,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 2,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-2 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-2 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-2 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-3,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 3,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-3 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-3 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-3 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-4,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 4,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-4 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-4 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-4 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-5,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 5,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-5 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-5 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-5 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-9,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 9,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-9 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-9 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-9 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-10,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 10,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-10 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-10 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-10 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-6,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 6,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-6 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-6 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-6 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-7,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 7,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-7 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-7 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-7 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-8,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 8,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-8 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-8 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-8 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-11,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 11,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-11 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-11 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-11 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-12,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 12,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-12 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-12 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-12 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseVAVBox CoilHtg-13,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 13,  !- Water Inlet Node Name
    BaseVAVBox CoilHtg-13 Water Outlet Node,  !- Water Outlet Node Name
    BaseVAVBox TrmlUnit-13 Damper Outlet,  !- Air Inlet Node Name
    BaseVAVBox TrmlUnit-13 Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
Coil:Heating:Water,
    BaseSys5 CoilHtg,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    BaseHWSystem Demand Splitter Outlet Node 14,  !- Water Inlet Node Name
    BaseSys5 CoilHtg Water Outlet Node,  !- Water Outlet Node Name
    BaseSys5 CoilClg Outlet Node,  !- Air Inlet Node Name
    BaseSys5 CoilHtg Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    71.1111111111111,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-2 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-2 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-3 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-3 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-4 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-4 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-5 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-5 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-6 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-6 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-7 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-7 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-8 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-8 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-9 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-9 Outlet Node;!- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-10, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-10 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-10 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-11, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-11 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-11 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-12, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-12 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-12 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-13, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-13 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-13 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-14, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-14 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-14 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-15, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-15 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-15 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-16, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-16 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-16 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-17, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-17 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-17 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-18, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-18 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-18 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-19, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-19 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-19 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-20, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    BaseZnSys1-20 Heating Coil Outlet Node,  !- Air Inlet Node Name
    BaseZnSys1-20 Outlet Node;  !- Air Outlet Node Name
Coil:Heating:Electric,
    BaseSys1 CoilHtgSupp-21, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
