! From counter.inc created by EP-Launch when running groups of files
! Output files                          OfficeLarge_T24-Pre-1978-V1_12_Sacramento
! Run description                       T24-Pre-1978-V1: 12: Sacramento
! Parent Run
! Run Flag                              True
! Weather                               USA_CA_724830_SACRAMENTO-EXECUTIVE_TMY_2000-2020K.epw
! Default equipment values. May be overridden by later values.
! End of default equipment values.
     ! Case                                            T24-Pre-1978-V1
     ! City                                            Sacramento
     ! Includes
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,
    25.1;                    !- Version Identifier
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
    OfficeLarge,             !- Name
    0,                       !- North Axis {deg}
    ,                        !- Terrain
    0.5,                     !- Loads Convergence Tolerance Value {W}
    0.5,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========
Timestep,
    4;                       !- Number of Timesteps per Hour
!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========
LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
OutputControl:Table:Style,
    HTML,                    !- Column Separator
    InchPound;               !- Unit Conversion
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========
OutputControl:ReportingTolerances,
    1.38888888888889,        !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.38888888888889;        !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Cooling Coil Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Heating Coil Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Fan Air Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Economizer Status,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Air System Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    BaseAirSys6-1 Outside Air Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    Sports_and_recreation_Locker_Room Damper Outlet,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Heating Coil Inlet Water Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Heating Coil Outlet Water Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Heating Coil Water Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Outlet Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Inlet Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Outlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal VAV Damper Position,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========
Output:Meter,
    NaturalGas:Facility,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter,
    ElectricityNet:Facility, !- Key Name
    Hourly;                  !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========
Output:Meter:MeterFileOnly,
    ComplianceLtg:InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:Coal,            !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:DistrictCooling, !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:DistrictHeating, !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Cooling:NaturalGas,      !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    DistrictCooling:Facility,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    DistrictHeatingWater:Facility,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:Coal,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:DistrictHeatingWater,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:Coal,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    ExteriorLights:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:Coal,               !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:DistrictCooling,    !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:DistrictHeating,    !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:Electricity,        !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Fans:NaturalGas,         !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    General:Fans:Electricity,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:Coal,            !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:DistrictCooling, !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:DistrictHeatingWater,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:Electricity,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Heating:NaturalGas,      !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:Coal,       !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:Electricity,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRecovery:NaturalGas, !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:Coal,      !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    HeatRejection:NaturalGas,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:Coal,         !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Humidifier:NaturalGas,   !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:Coal,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:Coal,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    InteriorLights:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Internal Transport:InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    NaturalGas:Facility,     !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    NonComplianceLtg:InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Process:ExteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Process:ExteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Process:InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Process:InteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:Coal,              !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:DistrictCooling,   !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:DistrictHeating,   !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:Electricity,       !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Pumps:NaturalGas,        !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Receptacle:ExteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Receptacle:ExteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Receptacle:InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Receptacle:InteriorEquipment:NaturalGas,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrig:ExteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrig:InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:Coal,      !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Refrigeration:NaturalGas,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    Reg Ltg:ExteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:Coal,       !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:DistrictCooling,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:DistrictHeating,  !- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:Electricity,!- Key Name
    Hourly;                  !- Reporting Frequency
Output:Meter:MeterFileOnly,
    WaterSystems:NaturalGas, !- Key Name
    Hourly;                  !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========
Output:SQLite,
    SimpleAndTabular;        !- Option Type
!-Generator IDFEditor 1.55
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
Material,
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    1.22016793979183,        !- Conductivity {W/m-K}
    1.28147706991681,        !- Density {kg/m3}
    1004.832,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_MetalFramed_NonRes Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0023876,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_MetalBuilding_NonRes Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_MassLight_NonRes Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Gypsum Board - 1/2 in.,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.158656446866265,       !- Conductivity {W/m-K}
    640.738534958406,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Gypsum Board - 5/8 in.,  !- Name
    MediumRough,             !- Roughness
    0.016002,                !- Thickness {m}
    0.158656446866265,       !- Conductivity {W/m-K}
    640.738534958406,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Metal Standing Seam - 1/16 in.,  !- Name
    Smooth,                  !- Roughness
    0.0015875,               !- Thickness {m}
    15.3629707,              !- Conductivity {W/m-K}
    7820.53418843482,        !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance
Material,
    Stucco - 7/8 in.,        !- Name
    MediumRough,             !- Roughness
    0.022352,                !- Thickness {m}
    0.700947539880412,       !- Conductivity {W/m-K}
    1855.09824333832,        !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Concrete - 140 lb/ft3 - 4 in.,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.95140333633374,        !- Conductivity {W/m-K}
    2239.06081041215,        !- Density {kg/m3}
    921.096,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Concrete - 140 lb/ft3 - 8 in.,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95140333633374,        !- Conductivity {W/m-K}
    2239.06081041215,        !- Density {kg/m3}
    921.096,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Carpet - 3/4 in.,        !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.0455183217255675,      !- Conductivity {W/m-K}
    288.332340731282,        !- Density {kg/m3}
    1381.644,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Metal Deck - 1/16 in.,   !- Name
    MediumRough,             !- Roughness
    0.0015875,               !- Thickness {m}
    45.3452482589303,        !- Conductivity {W/m-K}
    7820.53418843482,        !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Acoustic Tile - 3/4 in., !- Name
    MediumRough,             !- Roughness
    0.01905,                 !- Thickness {m}
    0.0576334643901672,      !- Conductivity {W/m-K}
    288.332340731282,        !- Density {kg/m3}
    795.492,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    ExtWall_MetalFramed_Res Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Asphalt Shingle,         !- Name
    VeryRough,               !- Roughness
    0.0032000000008,         !- Thickness {m}
    0.039999999942,          !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260.000001952,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Plywood - 5/8 in,        !- Name
    Smooth,                  !- Roughness
    0.016002,                !- Thickness {m}
    0.1154400023042,         !- Conductivity {W/m-K}
    480.553900493368,        !- Density {kg/m3}
    1884.059999048,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_WoodFramed_NonRes Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710214,         !- Conductivity {W/m-K}
    16.0184633497789,        !- Density {kg/m3}
    1130.435998592,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Built-up roofing,        !- Name
    Rough,                   !- Roughness
    0.0002413,               !- Thickness {m}
    0.023072,                !- Conductivity {W/m-K}
    17940.6676491318,        !- Density {kg/m3}
    6108640.00000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_WoodFramingAndOther_GuestRooms Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_WoodFramingAndOther_Res Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_WoodFramingAndOther_NonRes Insulation,  !- Name
    Smooth,                  !- Roughness
    0.063754,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Metal Deck - 1/32 in.,   !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    Metal wall surface,      !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_MetalBuilding_NonRes Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710214,         !- Conductivity {W/m-K}
    16.0184633497789,        !- Density {kg/m3}
    1130.435998592,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    FlatRoof_MetalBuilding_SemiHeated Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.063754,  !- Thickness {m}
    0.0230187710214,         !- Conductivity {W/m-K}
    16.0184633497789,        !- Density {kg/m3}
    1130.435998592,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
Material,
    ExtWall_MetalFramed_GuestRooms Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Basement_Wall_ConcreteGrout Material,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.315104,                !- Conductivity {W/m-K}
    1858.14057794579,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Basement_Wall_ConcreteGrout Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.0230187710214,         !- Conductivity {W/m-K}
    16.0184633497789,        !- Density {kg/m3}
    1130.435998592,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Air - Wood Wall Framing 2*6 - 16 in. OC,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    0.0339,                  !- Conductivity {W/m-K}
    50.775,                  !- Density {kg/m3}
    1205.61,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    InsulatedCeiling Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0635,                  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_Concrete4in_Insulated Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_Concrete8in_Insulated Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    FlatRoof_Concrete8in_Insulated Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_MassLight_Res Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation,              !- Name
    Smooth,                  !- Roughness
    0.08636,                 !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExtWall_WoodFramed_Res Insulation,  !- Name
    Smooth,                  !- Roughness
    0.00001,  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    IntFloor_Insulated Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0635,                  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.149999999974,          !- Thickness {m}
    0.1199999999702,         !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210.000001144,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ExposedFloor Insulation, !- Name
    Smooth,                  !- Roughness
    0.0635,                  !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    AtticFloor Insulation,   !- Name
    Smooth,                  !- Roughness
    0.00001,      !- Thickness {m}
    0.0230187710627394,      !- Conductivity {W/m-K}
    16.0184633739601,        !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
Material:NoMass,
    ExtOpaqueDoorU070 Material,  !- Name
    MediumSmooth,            !- Roughness
    0.101893286975538,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    ExtOpaqueDoorU145 Material,  !- Name
    MediumSmooth,            !- Roughness
    2.126434e-03,            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.568097400844748,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    Swinging Door Material,  !- Name
    MediumSmooth,            !- Roughness
    0.101893286975538,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
WindowMaterial:SimpleGlazingSystem,
    FixedWindow_NonRes Material,  !- Name
    4.20191462,  !- U-Factor {W/m2-K}
    0.52,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    FixedWindow_Clerestory Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    Skylight Material,       !- Name
    0.00001,       !- U-Factor {W/m2-K}
    0.00001,         !- Solar Heat Gain Coefficient
    0.49;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    Wall Opening Material,   !- Name
    1.93060953597858,        !- U-Factor {W/m2-K}
    0.22,                    !- Solar Heat Gain Coefficient
    0.999;                   !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    OperableWindow_NonRes Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    FixedAndOperableWindow_Res Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    FixedWindow_GuestRooms Material,  !- Name
    0.00001,  !- U-Factor {W/m2-K}
    0.00001,!- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    FixedWindow_Res Material,!- Name
    0.00001,!- U-Factor {W/m2-K}
    0.00001,  !- Solar Heat Gain Coefficient
    0.42;                    !- Visible Transmittance
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    FixedWindow_NonRes,      !- Name
    FixedWindow_NonRes Material;  !- Outside Layer
Construction,
    FixedWindow_Clerestory,  !- Name
    FixedWindow_Clerestory Material;  !- Outside Layer
Construction,
    IntWall_MetalFramed,     !- Name
    Gypsum Board - 5/8 in.,  !- Outside Layer
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 2
    Gypsum Board - 5/8 in.;  !- Layer 3
Construction,
    ExtWall_MetalFramed_NonRes,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_MetalFramed_NonRes Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    Skylight,                !- Name
    Skylight Material;       !- Outside Layer
Construction,
    ExtWall_MassLight_NonRes,!- Name
    Stucco - 7/8 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 8 in.,  !- Layer 2
    ExtWall_MassLight_NonRes Insulation,  !- Layer 3
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 4
    Gypsum Board - 5/8 in.;  !- Layer 5
Construction,
    ExtWall_Concrete4in_NoInsulation,  !- Name
    Concrete - 140 lb/ft3 - 4 in.;  !- Outside Layer
Construction,
    FlatRoof_Concrete8in,    !- Name
    Concrete - 140 lb/ft3 - 8 in.;  !- Outside Layer
Construction,
    IntWall_Concrete4in,     !- Name
    Concrete - 140 lb/ft3 - 4 in.;  !- Outside Layer
Construction,
    Wall Opening,            !- Name
    Wall Opening Material;   !- Outside Layer
Construction,
    ExtOpaqueDoorU070,       !- Name
    ExtOpaqueDoorU070 Material;  !- Outside Layer
Construction,
    ExtOpaqueDoorU145,       !- Name
    ExtOpaqueDoorU145 Material;  !- Outside Layer
Construction,
    IntFloor,                !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3
Construction,
    IntFloor_Plenum,         !- Name
    Acoustic Tile - 3/4 in.; !- Outside Layer
Construction,
    FixedWindow_Res,         !- Name
    FixedWindow_Res Material;!- Outside Layer
Construction,
    ExtWall_MetalFramed_Res, !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_MetalFramed_Res Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    OperableWindow_NonRes,   !- Name
    OperableWindow_NonRes Material;  !- Outside Layer
Construction,
    FixedAndOperableWindow_Res,  !- Name
    FixedAndOperableWindow_Res Material;  !- Outside Layer
Construction,
    FixedWindow_GuestRooms,  !- Name
    FixedWindow_GuestRooms Material;  !- Outside Layer
Construction,
    ExtWall_WoodFramed_NonRes,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_WoodFramed_NonRes Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    FlatRoof_WoodFramingAndOther_GuestRooms,  !- Name
    Built-up roofing,        !- Outside Layer
    Metal Standing Seam - 1/16 in.,  !- Layer 2
    FlatRoof_WoodFramingAndOther_GuestRooms Insulation,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    FlatRoof_WoodFramingAndOther_NonRes,  !- Name
    Built-up roofing,        !- Outside Layer
    Metal Standing Seam - 1/16 in.,  !- Layer 2
    FlatRoof_WoodFramingAndOther_NonRes Insulation,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    FlatRoof_WoodFramingAndOther_Res,  !- Name
    Built-up roofing,        !- Outside Layer
    Metal Standing Seam - 1/16 in.,  !- Layer 2
    FlatRoof_WoodFramingAndOther_Res Insulation,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    TiltedRoof_Attic,        !- Name
    Asphalt Shingle,         !- Outside Layer
    Plywood - 5/8 in;        !- Layer 2
Construction,
    IntFloor Reversed,       !- Name
    Carpet - 3/4 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 2
    Metal Deck - 1/16 in.;   !- Layer 3
Construction,
    FlatRoof_MetalBuilding_SemiHeated,  !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    FlatRoof_MetalBuilding_SemiHeated Insulation;  !- Layer 2
Construction,
    FlatRoof_MetalBuilding_NonRes,  !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    FlatRoof_MetalBuilding_NonRes Insulation;  !- Layer 2
Construction,
    ExtWall_MetalFramed_GuestRooms,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_MetalFramed_GuestRooms Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    FlatRoof_Concrete8in_Insulated,  !- Name
    Concrete - 140 lb/ft3 - 8 in.,  !- Outside Layer
    FlatRoof_Concrete8in_Insulated Insulation;  !- Layer 2
Construction,
    InsulatedCeiling,        !- Name
    InsulatedCeiling Insulation,  !- Outside Layer
    Gypsum Board - 5/8 in.;  !- Layer 2
Construction,
    IntWall_WoodFramed,      !- Name
    Gypsum Board - 5/8 in.,  !- Outside Layer
    Air - Wood Wall Framing 2*6 - 16 in. OC,  !- Layer 2
    Gypsum Board - 5/8 in.;  !- Layer 3
Construction,
    ExtWall_MassLight_Res,   !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 8 in.,  !- Layer 2
    ExtWall_MassLight_Res Insulation,  !- Layer 3
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 4
    Gypsum Board - 5/8 in.;  !- Layer 5
Construction,
    ExtWall_Concrete4in_Insulated,  !- Name
    Concrete - 140 lb/ft3 - 4 in.,  !- Outside Layer
    ExtWall_Concrete4in_Insulated Insulation;  !- Layer 2
Construction,
    ExtWall_MetalBuilding_NonRes,  !- Name
    Metal Standing Seam - 1/16 in.,  !- Outside Layer
    ExtWall_MetalBuilding_NonRes Insulation;  !- Layer 2
Construction,
    ExtWall_WoodFramed_Res,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    ExtWall_WoodFramed_Res Insulation,  !- Layer 2
    Air - Wood Wall Framing 2*6 - 16 in. OC,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4
Construction,
    IntFloor_Insulated,      !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    IntFloor_Insulated Insulation,  !- Layer 2
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 3
    Carpet - 3/4 in.;        !- Layer 4
Construction,
    IntFloor_Insulated Reversed,  !- Name
    Carpet - 3/4 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 2
    IntFloor_Insulated Insulation,  !- Layer 3
    Metal Deck - 1/16 in.;   !- Layer 4
Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
Construction,
    OtherFloorU039,          !- Name
    Insulation,              !- Outside Layer
    Plywood - 5/8 in,        !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3
Construction,
    OtherFloorU071,          !- Name
    Insulation,              !- Outside Layer
    Plywood - 5/8 in,        !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3
Construction,
    AtticFloor,              !- Name
    Gypsum Board - 5/8 in.,  !- Outside Layer
    AtticFloor Insulation;   !- Layer 2
Construction,
    AtticFloor Reversed,     !- Name
    AtticFloor Insulation,   !- Outside Layer
    Gypsum Board - 5/8 in.;  !- Layer 2
Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer
Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer
Construction,
    ExposedFloor,            !- Name
    Metal Deck - 1/16 in.,   !- Outside Layer
    ExposedFloor Insulation, !- Layer 2
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 3
    Carpet - 3/4 in.;        !- Layer 4
Construction,
    ExposedFloor Reversed,   !- Name
    Carpet - 3/4 in.,        !- Outside Layer
    Concrete - 140 lb/ft3 - 4 in.,  !- Layer 2
    ExposedFloor Insulation, !- Layer 3
    Metal Deck - 1/16 in.;   !- Layer 4
Construction,
    Swinging Door,           !- Name
    Swinging Door Material;  !- Outside Layer
Construction,
    Soffit,                  !- Name
    Plywood - 5/8 in;        !- Outside Layer
Construction,
    GroundContactFloor,      !- Name
    Concrete - 140 lb/ft3 - 4 in.,  !- Outside Layer
    Carpet - 3/4 in.;        !- Layer 2
ScheduleTypeLimits, Fraction, 0, 1, CONTINUOUS ;
ScheduleTypeLimits, On Off Limits, 0, 1, DISCRETE ;
ScheduleTypeLimits, OnOff, 0, , DISCRETE,availability ;
ScheduleTypeLimits, Activity Level, 0, , Continuous,activitylevel ;
ScheduleTypeLimits, Temperature, , , CONTINUOUS,temperature ;
ScheduleTypeLimits,Thermostat Schedule Type Limits, 0, 4, Discrete ;
Schedule:Constant, Always On Discrete, On Off Limits, 1 ;
Schedule:Constant, Always Off Discrete, On Off Limits, 0 ;
Schedule:Constant, Always On Continuous, , 1 ;
Schedule:Day:Hourly,
  AllOnHVACAvailDay, OnOff,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1 ;
Schedule:Day:Hourly,
  OnDay, Fraction,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1,
  1 ;
Schedule:Day:Hourly,
  OffDay, Fraction,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  0 ;
Schedule:Week:Daily,
  AllOnHVACAvailWk,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay,
  AllOnHVACAvailDay ;
Schedule:Year,
  AllOnHVACAvail, OnOff,
  AllOnHVACAvailWk, 1,1,12,31 ;
Schedule:Week:Daily,
  OffWk,
  OffDay,
  OffDay,
  OffDay,
  OffDay,
  OffDay,
  OffDay,
  OffDay,
  OffDay,
  OffDay,
  OffDay,
  OffDay,
  OffDay ;
Schedule:Year,
  Off, Fraction,
  OffWk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  WaterHeaterAmbientTempDaily, Temperature,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20,
  20 ;
Schedule:Week:Daily,
  WaterHeaterAmbientTempWk,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily,
  WaterHeaterAmbientTempDaily ;
Schedule:Year,
  WaterHeaterAmbientTemp, Temperature,
  WaterHeaterAmbientTempWk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  BaseHWSystemTempDaily, Temperature,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1,
  71.1 ;
Schedule:Week:Daily,
  BaseHWSystemTempWk,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily,
  BaseHWSystemTempDaily ;
Schedule:Year,
  BaseHWSystemTemp, Temperature,
  BaseHWSystemTempWk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  SHWSystemSetpointTemp130Daily, Temperature,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4 ;
Schedule:Week:Daily,
  SHWSystemSetpointTemp130Wk,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily,
  SHWSystemSetpointTemp130Daily ;
Schedule:Year,
  SHWSystemSetpointTemp130, Temperature,
  SHWSystemSetpointTemp130Wk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  SHWSystemSetpointTemp135Daily, Temperature,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2 ;
Schedule:Week:Daily,
  SHWSystemSetpointTemp135Wk,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily,
  SHWSystemSetpointTemp135Daily ;
Schedule:Year,
  SHWSystemSetpointTemp135, Temperature,
  SHWSystemSetpointTemp135Wk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  TargetSHWTemp130Daily, Temperature,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4 ;
Schedule:Week:Daily,
  TargetSHWTemp130Wk,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily,
  TargetSHWTemp130Daily ;
Schedule:Year,
  TargetSHWTemp130, Temperature,
  TargetSHWTemp130Wk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  BaseCHWSystemTempDaily, Temperature,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7,
  6.7 ;
Schedule:Week:Daily,
  BaseCHWSystemTempWk,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily,
  BaseCHWSystemTempDaily ;
Schedule:Year,
  BaseCHWSystemTemp, Temperature,
  BaseCHWSystemTempWk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  BaseCWSystemTempDaily, Temperature,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1,
  21.1 ;
Schedule:Week:Daily,
  BaseCWSystemTempWk,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily,
  BaseCWSystemTempDaily ;
Schedule:Year,
  BaseCWSystemTemp, Temperature,
  BaseCWSystemTempWk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  BaseHPHWSystemTempDaily, Temperature,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4,
  54.4 ;
Schedule:Week:Daily,
  BaseHPHWSystemTempWk,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily,
  BaseHPHWSystemTempDaily ;
Schedule:Year,
  BaseHPHWSystemTemp, Temperature,
  BaseHPHWSystemTempWk, 1,1,12,31 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  TargetSHWTemp135Daily, Temperature,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2,
  57.2 ;
Schedule:Week:Daily,
  TargetSHWTemp135Wk,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily,
  TargetSHWTemp135Daily ;
Schedule:Year,
  TargetSHWTemp135, Temperature,
  TargetSHWTemp135Wk, 1,1,12,31 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingOccupancyWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingOccupancySat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingOccupancySun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingLightsWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingLightsSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingLightsSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingElecEquipmentSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingDomesticHotWaterWD, Fraction,
  0.131,
  0.075,
  0.084,
  0.103,
  0.187,
  0.411,
  0.832,
  1.0,
  0.832,
  0.617,
  0.486,
  0.355,
  0.336,
  0.308,
  0.299,
  0.243,
  0.393,
  0.449,
  0.486,
  0.439,
  0.393,
  0.364,
  0.336,
  0.206 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingDomesticHotWaterSat, Fraction,
  0.217,
  0.12,
  0.108,
  0.096,
  0.181,
  0.277,
  0.313,
  0.566,
  0.928,
  1.0,
  0.892,
  0.735,
  0.614,
  0.518,
  0.47,
  0.47,
  0.627,
  0.699,
  0.675,
  0.627,
  0.566,
  0.53,
  0.482,
  0.337 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingDomesticHotWaterSun, Fraction,
  0.217,
  0.12,
  0.108,
  0.096,
  0.181,
  0.277,
  0.313,
  0.566,
  0.928,
  1.0,
  0.892,
  0.735,
  0.614,
  0.518,
  0.47,
  0.47,
  0.627,
  0.699,
  0.675,
  0.627,
  0.566,
  0.53,
  0.482,
  0.337 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingHtgSetptWD, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingHtgSetptSat, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingHtgSetptSun, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingClgSetptWD, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingClgSetptSat, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingClgSetptSun, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialLivingRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonOccupancyWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonOccupancySat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonOccupancySun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonLightsWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonLightsSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonLightsSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonElecEquipmentSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.5,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.5,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.5,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonHtgSetptWD, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonHtgSetptSat, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonHtgSetptSun, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonClgSetptWD, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonClgSetptSat, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonClgSetptSun, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseResidentialCommonRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.5,
  0.5,
  0.7,
  0.7,
  0.7,
  0.7,
  0.8,
  0.7,
  0.5,
  0.5,
  0.3,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.5,
  0.6,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.6,
  0.2,
  0.2,
  0.2,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.2,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.2,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.2,
  0.5,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.55,
  0.55,
  0.5,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.3,
  0.55,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.5,
  0.3,
  0.3,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.4,
  0.4,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.4,
  0.2,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailElecEquipmentWD, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailElecEquipmentSat, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailElecEquipmentSun, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailServiceHotWaterWD, Fraction,
  0.04,
  0.05,
  0.05,
  0.04,
  0.04,
  0.04,
  0.04,
  0.15,
  0.23,
  0.32,
  0.41,
  0.57,
  0.62,
  0.61,
  0.5,
  0.45,
  0.46,
  0.47,
  0.42,
  0.34,
  0.33,
  0.23,
  0.13,
  0.08 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailServiceHotWaterSat, Fraction,
  0.11,
  0.1,
  0.08,
  0.06,
  0.06,
  0.06,
  0.07,
  0.2,
  0.24,
  0.27,
  0.42,
  0.54,
  0.59,
  0.6,
  0.49,
  0.48,
  0.47,
  0.46,
  0.44,
  0.36,
  0.29,
  0.22,
  0.16,
  0.13 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailServiceHotWaterSun, Fraction,
  0.07,
  0.07,
  0.07,
  0.06,
  0.06,
  0.06,
  0.07,
  0.1,
  0.12,
  0.14,
  0.29,
  0.31,
  0.36,
  0.36,
  0.34,
  0.35,
  0.37,
  0.34,
  0.25,
  0.27,
  0.21,
  0.16,
  0.1,
  0.06 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseRetailInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentHighRiseRetailClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  ApartmentHighRiseElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentHighRiseExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  PerformanceSpcPeopleActivityLevelWD, Activity Level,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  130.0,
  130.0,
  130.0,
  130.0,
  140.0,
  140.0,
  140.0,
  140.0,
  140.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  PerformanceSpcPeopleActivityLevelSat, Activity Level,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  130.0,
  130.0,
  130.0,
  130.0,
  140.0,
  140.0,
  140.0,
  140.0,
  140.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  PerformanceSpcPeopleActivityLevelSun, Activity Level,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  130.0,
  130.0,
  130.0,
  130.0,
  140.0,
  140.0,
  140.0,
  140.0,
  140.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0,
  110.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  RetailSalePeopleActivityLevelWD, Activity Level,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  RetailSalePeopleActivityLevelSat, Activity Level,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  RetailSalePeopleActivityLevelSun, Activity Level,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  MeetingAreaPeopleActivityLevelWD, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  MeetingAreaPeopleActivityLevelSat, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  MeetingAreaPeopleActivityLevelSun, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  FunctionalAreaPeopleActivityLevelWD, Activity Level,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  FunctionalAreaPeopleActivityLevelSat, Activity Level,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  FunctionalAreaPeopleActivityLevelSun, Activity Level,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9,
  131.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  CommonAreaPeopleActivityLevelWD, Activity Level,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  CommonAreaPeopleActivityLevelSat, Activity Level,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  CommonAreaPeopleActivityLevelSun, Activity Level,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingOccupancyWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingOccupancySat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingOccupancySun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingLightsWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingLightsSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingLightsSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingElecEquipmentSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingDomesticHotWaterWD, Fraction,
  0.131,
  0.075,
  0.084,
  0.103,
  0.187,
  0.411,
  0.832,
  1.0,
  0.832,
  0.617,
  0.486,
  0.355,
  0.336,
  0.308,
  0.299,
  0.243,
  0.393,
  0.449,
  0.486,
  0.439,
  0.393,
  0.364,
  0.336,
  0.206 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingDomesticHotWaterSat, Fraction,
  0.217,
  0.12,
  0.108,
  0.096,
  0.181,
  0.277,
  0.313,
  0.566,
  0.928,
  1.0,
  0.892,
  0.735,
  0.614,
  0.518,
  0.47,
  0.47,
  0.627,
  0.699,
  0.675,
  0.627,
  0.566,
  0.53,
  0.482,
  0.337 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingDomesticHotWaterSun, Fraction,
  0.217,
  0.12,
  0.108,
  0.096,
  0.181,
  0.277,
  0.313,
  0.566,
  0.928,
  1.0,
  0.892,
  0.735,
  0.614,
  0.518,
  0.47,
  0.47,
  0.627,
  0.699,
  0.675,
  0.627,
  0.566,
  0.53,
  0.482,
  0.337 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingHtgSetptWD, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingHtgSetptSat, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingHtgSetptSun, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingClgSetptWD, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingClgSetptSat, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingClgSetptSun, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialLivingRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonOccupancyWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonOccupancySat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonOccupancySun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonLightsWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonLightsSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonLightsSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonElecEquipmetWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonElecEquipmetSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonElecEquipmetSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.5,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.5,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.5,
  0.5,
  0.5,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonHtgSetptWD, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonHtgSetptSat, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonHtgSetptSun, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonClgSetptWD, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonClgSetptSat, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonClgSetptSun, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseResidentialCommonRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.5,
  0.5,
  0.7,
  0.7,
  0.7,
  0.7,
  0.8,
  0.7,
  0.5,
  0.5,
  0.3,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.5,
  0.6,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.6,
  0.2,
  0.2,
  0.2,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.2,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.2,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.2,
  0.5,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.55,
  0.55,
  0.5,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.3,
  0.55,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.5,
  0.3,
  0.3,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.4,
  0.4,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.4,
  0.2,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailElecEquipmentWD, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailElecEquipmentSat, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailElecEquipmentSun, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailServiceHotWaterWD, Fraction,
  0.04,
  0.05,
  0.05,
  0.04,
  0.04,
  0.04,
  0.04,
  0.15,
  0.23,
  0.32,
  0.41,
  0.57,
  0.62,
  0.61,
  0.5,
  0.45,
  0.46,
  0.47,
  0.42,
  0.34,
  0.33,
  0.23,
  0.13,
  0.08 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailServiceHotWaterSat, Fraction,
  0.11,
  0.1,
  0.08,
  0.06,
  0.06,
  0.06,
  0.07,
  0.2,
  0.24,
  0.27,
  0.42,
  0.54,
  0.59,
  0.6,
  0.49,
  0.48,
  0.47,
  0.46,
  0.44,
  0.36,
  0.29,
  0.22,
  0.16,
  0.13 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailServiceHotWaterSun, Fraction,
  0.07,
  0.07,
  0.07,
  0.06,
  0.06,
  0.06,
  0.07,
  0.1,
  0.12,
  0.14,
  0.29,
  0.31,
  0.36,
  0.36,
  0.34,
  0.35,
  0.37,
  0.34,
  0.25,
  0.27,
  0.21,
  0.16,
  0.1,
  0.06 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  ApartmentMidRiseRetailRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ApartmentMidRiseRetailClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  ApartmentMidRiseElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ApartmentMidRiseExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  AssemblyOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.2,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.2,
  0.2,
  0.2,
  0.2,
  0.1,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.2,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.8,
  0.1,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.2,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.35,
  0.35,
  0.35,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.25,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyElecEquipmentWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.4,
  0.4,
  0.4,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.25,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyElecEquipmentSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyElecEquipmentSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.35,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.65,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.65,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.3,
  0.3,
  0.2,
  0.9,
  0.9,
  0.9,
  0.2,
  0.2,
  0.2,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.3,
  0.3,
  0.2,
  0.7,
  0.7,
  0.7,
  0.2,
  0.2,
  0.2,
  0.4,
  0.4,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.1,
  0.1,
  0.3,
  0.8,
  0.2,
  0.2,
  0.2,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  AssemblyRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  AssemblyRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  AssemblyHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  AssemblyHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  AssemblyHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
Schedule:Day:Hourly,
  AssemblyInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
Schedule:Day:Hourly,
  AssemblyInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
Schedule:Day:Hourly,
  AssemblyOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  AssemblyOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  AssemblyOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  AssemblyOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  AssemblyOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  AssemblyOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  AssemblyOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  AssemblyOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  AssemblyOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  AssemblyOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyOfficeHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyOfficeHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyOfficeHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyOfficeClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyOfficeClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  AssemblyOfficeClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  AssemblyElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.12,
  0.22,
  0.64,
  0.74,
  0.68,
  0.68,
  0.71,
  0.72,
  0.72,
  0.73,
  0.68,
  0.68,
  0.58,
  0.54,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.09,
  0.21,
  0.56,
  0.66,
  0.68,
  0.68,
  0.69,
  0.7,
  0.69,
  0.66,
  0.58,
  0.47,
  0.43,
  0.43,
  0.08,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.11,
  0.13,
  0.35,
  0.37,
  0.37,
  0.39,
  0.41,
  0.38,
  0.34,
  0.03,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  AssemblyExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  AssemblyExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  AssemblyExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  AssemblyExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  LockerRoomPeopleActivityLevelWD, Activity Level,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  LockerRoomPeopleActivityLevelSat, Activity Level,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  LockerRoomPeopleActivityLevelSun, Activity Level,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9,
  213.9 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  GymPeopleActivityLevelWD, Activity Level,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  GymPeopleActivityLevelSat, Activity Level,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  GymPeopleActivityLevelSun, Activity Level,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2,
  331.2 ;
Schedule:Day:Hourly,
  HospitalHealthOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.5,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.5,
  0.3,
  0.3,
  0.2,
  0.2,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalHealthOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.3,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.1,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalHealthOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalHealthLightsWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.45,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.1 ;
Schedule:Day:Hourly,
  HospitalHealthLightsSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.2,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  HospitalHealthLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalHealthElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.1 ;
Schedule:Day:Hourly,
  HospitalHealthElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.2,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  HospitalHealthElecEquipmentSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalHealthServiceHotWaterWD, Fraction,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.17,
  0.58,
  0.66,
  0.78,
  0.82,
  0.71,
  0.82,
  0.78,
  0.74,
  0.63,
  0.41,
  0.18,
  0.18,
  0.18,
  0.1,
  0.01,
  0.01 ;
Schedule:Day:Hourly,
  HospitalHealthServiceHotWaterSat, Fraction,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.2,
  0.28,
  0.3,
  0.3,
  0.24,
  0.24,
  0.23,
  0.23,
  0.23,
  0.1,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01 ;
Schedule:Day:Hourly,
  HospitalHealthServiceHotWaterSun, Fraction,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01 ;
Schedule:Day:Hourly,
  HospitalHealthGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.2,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalHealthGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.3,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalHealthGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalHealthRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HospitalHealthRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HospitalHealthRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HospitalHealthInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalHealthInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalHealthInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalHealthHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalHealthHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalHealthHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealthHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealthHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealthHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealthClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealthClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealthClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  HospitalHealth24/7OccupancyWD, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.5,
  0.6,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.6,
  0.5,
  0.5,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalHealth24/7OccupancySat, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.5,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.5,
  0.5,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalHealth24/7OccupancySun, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalHealth24/7LightsWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.81,
  0.81,
  0.81,
  0.81,
  0.81,
  0.81,
  0.81,
  0.81,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  HospitalHealth24/7LightsSat, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  HospitalHealth24/7LightsSun, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.63,
  0.63,
  0.63,
  0.63,
  0.63,
  0.63,
  0.63,
  0.63,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  HospitalHealth24/7ElecEquipmentWD, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.7,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.4 ;
Schedule:Day:Hourly,
  HospitalHealth24/7ElecEquipmentSat, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.8,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalHealth24/7ElecEquipmentSun, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalHealth24/7ServiceHotWaterWD, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.5,
  0.58,
  0.66,
  0.78,
  0.82,
  0.71,
  0.82,
  0.78,
  0.74,
  0.63,
  0.41,
  0.35,
  0.35,
  0.35,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  HospitalHealth24/7ServiceHotWaterSat, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.5,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  HospitalHealth24/7ServiceHotWaterSun, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.5,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  HospitalHealth24/7GasEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.2,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  HospitalHealth24/7GasEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  HospitalHealth24/7GasEquipmentSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  HospitalHealth24/7InfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalHealth24/7InfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalHealth24/7InfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalHealth24/7HVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalHealth24/7HVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalHealth24/7HVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealth24/7HtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealth24/7HtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealth24/7HtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealth24/7ClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealth24/7ClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalHealth24/7ClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  HospitalPatient24/7OccupancyWD, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.5,
  0.6,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.6,
  0.5,
  0.5,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalPatient24/7OccupancySat, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.5,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.5,
  0.5,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalPatient24/7OccupancySun, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalPatient24/7LightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.45,
  0.45,
  0.81,
  0.81,
  0.81,
  0.81,
  0.81,
  0.81,
  0.81,
  0.81,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalPatient24/7LightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.45,
  0.45,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.72,
  0.45,
  0.45,
  0.45,
  0.3,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalPatient24/7LightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.45,
  0.45,
  0.63,
  0.63,
  0.63,
  0.63,
  0.63,
  0.63,
  0.63,
  0.63,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalPatient24/7ElecEquipmentWD, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.7,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.4 ;
Schedule:Day:Hourly,
  HospitalPatient24/7ElecEquipmentSat, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.8,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalPatient24/7ElecEquipmentSun, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HospitalPatient24/7ServiceHotWaterWD, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.5,
  0.58,
  0.66,
  0.78,
  0.82,
  0.71,
  0.82,
  0.78,
  0.74,
  0.63,
  0.41,
  0.35,
  0.35,
  0.35,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  HospitalPatient24/7ServiceHotWaterSat, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.5,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  HospitalPatient24/7ServiceHotWaterSun, Fraction,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.5,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3 ;
Schedule:Day:Hourly,
  HospitalPatient24/7InfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalPatient24/7InfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalPatient24/7InfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalPatient24/7HVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalPatient24/7HVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalPatient24/7HVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalPatient24/7HtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalPatient24/7HtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalPatient24/7HtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalPatient24/7ClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalPatient24/7ClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalPatient24/7ClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedLightsWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedLightsSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedLightsSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedElecEquipmentWD, Fraction,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedElecEquipmentSat, Fraction,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedElecEquipmentSun, Fraction,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalUnoccupiedInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalUnoccupiedHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalUnoccupiedHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalUnoccupiedHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalUnoccupiedHtgSetptWD, Temperature,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalUnoccupiedHtgSetptSat, Temperature,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalUnoccupiedHtgSetptSun, Temperature,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalUnoccupiedClgSetptWD, Temperature,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalUnoccupiedClgSetptSat, Temperature,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalUnoccupiedClgSetptSun, Temperature,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
Schedule:Day:Hourly,
  HospitalOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  HospitalOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  HospitalOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  HospitalOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HospitalOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  HospitalOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalOfficeHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalOfficeHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalOfficeHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalOfficeClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalOfficeClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalOfficeClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  HospitalRestaurantOccupancyWD, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.4,
  0.4,
  0.4,
  0.2,
  0.5,
  0.8,
  0.7,
  0.4,
  0.2,
  0.25,
  0.5,
  0.8,
  0.8,
  0.8,
  0.5,
  0.35,
  0.2 ;
Schedule:Day:Hourly,
  HospitalRestaurantOccupancySat, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.4,
  0.2,
  0.45,
  0.5,
  0.5,
  0.35,
  0.3,
  0.3,
  0.3,
  0.7,
  0.9,
  0.7,
  0.65,
  0.55,
  0.35 ;
Schedule:Day:Hourly,
  HospitalRestaurantOccupancySun, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.3,
  0.2,
  0.25,
  0.35,
  0.55,
  0.65,
  0.7,
  0.35,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  HospitalRestaurantLightsWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HospitalRestaurantLightsSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HospitalRestaurantLightsSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HospitalRestaurantElecEquipmentWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HospitalRestaurantElecEquipmentSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HospitalRestaurantElecEquipmentSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HospitalRestaurantRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HospitalRestaurantRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HospitalRestaurantRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalRestaurantHVACAvailWD, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalRestaurantHVACAvailSat, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalRestaurantHVACAvailSun, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalRestaurantServiceHotWaterWD, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.6,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  HospitalRestaurantServiceHotWaterSat, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  HospitalRestaurantServiceHotWaterSun, Fraction,
  0.25,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Day:Hourly,
  HospitalRestaurantInfiltrationWD, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalRestaurantInfiltrationSat, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalRestaurantInfiltrationSun, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalRestaurantHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalRestaurantHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalRestaurantHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalRestaurantClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalRestaurantClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalRestaurantClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  HospitalKitchenoccupancyWD, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.4,
  0.4,
  0.4,
  0.2,
  0.5,
  0.8,
  0.7,
  0.4,
  0.2,
  0.25,
  0.5,
  0.8,
  0.8,
  0.8,
  0.5,
  0.35,
  0.2 ;
Schedule:Day:Hourly,
  HospitalKitchenoccupancySat, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.4,
  0.2,
  0.45,
  0.5,
  0.5,
  0.35,
  0.3,
  0.3,
  0.3,
  0.7,
  0.9,
  0.7,
  0.65,
  0.55,
  0.35 ;
Schedule:Day:Hourly,
  HospitalKitchenoccupancySun, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.3,
  0.2,
  0.25,
  0.35,
  0.55,
  0.65,
  0.7,
  0.35,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  HospitalKitchenLightsWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HospitalKitchenLightsSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HospitalKitchenLightsSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HospitalKitchenElecEquipmentWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HospitalKitchenElecEquipmentSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HospitalKitchenElecEquipmentSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalKitchenHVACAvailWD, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalKitchenHVACAvailSat, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HospitalKitchenHVACAvailSun, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalKitchenServiceHotWaterWD, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.6,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  HospitalKitchenServiceHotWaterSat, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  HospitalKitchenServiceHotWaterSun, Fraction,
  0.25,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Day:Hourly,
  HospitalKitchenInfiltrationWD, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalKitchenInfiltrationSat, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalKitchenInfiltrationSun, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HospitalKitchenExhaustHoodEqualOrLessThan5000cfmWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalKitchenExhaustHoodEqualOrLessThan5000cfmSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalKitchenExhaustHoodEqualOrLessThan5000cfmSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalKitchenExhaustHoodGreaterThan5000cfmWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalKitchenExhaustHoodGreaterThan5000cfmSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalKitchenExhaustHoodGreaterThan5000cfmSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalKitchenRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HospitalKitchenRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HospitalKitchenRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HospitalKitchenGasEquipmentWD, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  HospitalKitchenGasEquipmentSat, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.5 ;
Schedule:Day:Hourly,
  HospitalKitchenGasEquipmentSun, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.5,
  0.5 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalKitchenHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalKitchenHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalKitchenHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalKitchenClgSetptWD, Temperature,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalKitchenClgSetptSat, Temperature,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HospitalKitchenClgSetptSun, Temperature,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0 ;
Schedule:Day:Hourly,
  HospitalElevatorWD, Fraction,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.75,
  1.0,
  1.0,
  1.0,
  0.75,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.52,
  0.52,
  0.52,
  0.28,
  0.02,
  0.02 ;
Schedule:Day:Hourly,
  HospitalElevatorSat, Fraction,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.46,
  0.7,
  0.7,
  0.7,
  0.51,
  0.51,
  0.51,
  0.51,
  0.51,
  0.25,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02 ;
Schedule:Day:Hourly,
  HospitalElevatorSun, Fraction,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02 ;
Schedule:Day:Hourly,
  HospitalExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HospitalExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HospitalExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  DiningAreaPeopleActivityLevelWD, Activity Level,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  DiningAreaPeopleActivityLevelSat, Activity Level,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  DiningAreaPeopleActivityLevelSun, Activity Level,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2,
  161.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  KitchenPeopleActivityLevelWD, Activity Level,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  KitchenPeopleActivityLevelSat, Activity Level,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  KitchenPeopleActivityLevelSun, Activity Level,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8,
  219.8 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepOccupancyWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepOccupancySat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.5,
  0.6,
  0.6,
  0.6,
  0.7,
  0.7,
  0.7 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepOccupancySun, Fraction,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.5,
  0.5,
  0.5,
  0.3,
  0.3,
  0.2,
  0.2,
  0.2,
  0.3,
  0.4,
  0.4,
  0.6,
  0.6,
  0.8,
  0.8,
  0.8 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepLightsWD, Fraction,
  0.2,
  0.15,
  0.1,
  0.1,
  0.1,
  0.2,
  0.4,
  0.5,
  0.4,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepLightsSat, Fraction,
  0.2,
  0.2,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.3,
  0.4,
  0.4,
  0.3,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.6,
  0.7,
  0.7,
  0.7,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepLightsSun, Fraction,
  0.3,
  0.3,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.3,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.5,
  0.7,
  0.8,
  0.6,
  0.5,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepElecEquipmentWD, Fraction,
  0.3,
  0.25,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.6,
  0.5,
  0.5,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.7,
  0.9,
  0.95,
  0.9,
  0.7,
  0.4 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepElecEquipmentSat, Fraction,
  0.3,
  0.3,
  0.2,
  0.2,
  0.2,
  0.2,
  0.4,
  0.4,
  0.5,
  0.5,
  0.4,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.7,
  0.8,
  0.8,
  0.8,
  0.7,
  0.4 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepElecEquipmentSun, Fraction,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.4,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.7,
  0.6,
  0.4 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepServiceHotWaterWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.75,
  0.75,
  0.75,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.75,
  0.75,
  0.75,
  0.75,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepServiceHotWaterSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.65,
  0.65,
  0.65,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.7,
  0.7,
  0.7,
  0.7,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepServiceHotWaterSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.65,
  0.65,
  0.65,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.7,
  0.7,
  0.7,
  0.7,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeServiceAndBackUpPrepClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.2,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.2,
  0.2,
  0.2,
  0.2,
  0.1,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.2,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.8,
  0.1,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.2,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.35,
  0.35,
  0.35,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.25,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyElecEquipmentWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.4,
  0.4,
  0.4,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.25,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyElecEquipmentSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyElecEquipmentSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.05,
  0.05 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeAssemblyHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeAssemblyHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeAssemblyHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.35,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.65,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.65,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.3,
  0.3,
  0.2,
  0.9,
  0.9,
  0.9,
  0.2,
  0.2,
  0.2,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.3,
  0.3,
  0.2,
  0.7,
  0.7,
  0.7,
  0.2,
  0.2,
  0.2,
  0.4,
  0.4,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeAssemblyGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.1,
  0.1,
  0.3,
  0.8,
  0.2,
  0.2,
  0.2,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeAssemblyHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeAssemblyHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeAssemblyHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeAssemblyClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeAssemblyClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeAssemblyClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonOccupancyWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonOccupancySat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonOccupancySun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonLightsWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonLightsSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonLightsSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonElecEquipmentSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeResidentialCommonInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonHtgSetptWD, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonHtgSetptSat, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonHtgSetptSun, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonClgSetptWD, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonClgSetptSat, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialCommonClgSetptSun, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingOccupancyWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingOccupancySat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingOccupancySun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingLightsWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingLightsSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingLightsSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.4,
  0.5,
  0.6,
  0.5,
  0.4,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.4,
  0.5,
  0.6,
  0.5,
  0.4,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingElecEquipmentSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.4,
  0.5,
  0.6,
  0.5,
  0.4,
  0.25 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingServiceHotWaterWD, Fraction,
  0.131,
  0.075,
  0.084,
  0.103,
  0.187,
  0.411,
  0.832,
  1.0,
  0.832,
  0.617,
  0.486,
  0.355,
  0.336,
  0.308,
  0.299,
  0.243,
  0.393,
  0.449,
  0.486,
  0.439,
  0.393,
  0.364,
  0.336,
  0.206 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingServiceHotWaterSat, Fraction,
  0.217,
  0.12,
  0.108,
  0.096,
  0.181,
  0.277,
  0.313,
  0.566,
  0.928,
  1.0,
  0.892,
  0.735,
  0.614,
  0.518,
  0.47,
  0.47,
  0.627,
  0.699,
  0.675,
  0.627,
  0.566,
  0.53,
  0.482,
  0.337 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingServiceHotWaterSun, Fraction,
  0.217,
  0.12,
  0.108,
  0.096,
  0.181,
  0.277,
  0.313,
  0.566,
  0.928,
  1.0,
  0.892,
  0.735,
  0.614,
  0.518,
  0.47,
  0.47,
  0.627,
  0.699,
  0.675,
  0.627,
  0.566,
  0.53,
  0.482,
  0.337 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeResidentialLivingInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingClgSetptWD, Temperature,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingClgSetptSat, Temperature,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeResidentialLivingClgSetptSun, Temperature,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22 ;
Schedule:Day:Hourly,
  HotelLargeRetailOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.5,
  0.5,
  0.7,
  0.7,
  0.7,
  0.7,
  0.8,
  0.7,
  0.5,
  0.5,
  0.3,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeRetailOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.5,
  0.6,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.6,
  0.2,
  0.2,
  0.2,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeRetailOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.2,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.2,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeRetailLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.2,
  0.5,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.55,
  0.55,
  0.5,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeRetailLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.3,
  0.55,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.5,
  0.3,
  0.3,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeRetailLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.4,
  0.4,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.4,
  0.2,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeRetailElecEquipmentWD, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HotelLargeRetailElecEquipmentSat, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  HotelLargeRetailElecEquipmentSun, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeRetailHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeRetailHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeRetailHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeRetailServiceHotWaterWD, Fraction,
  0.04,
  0.05,
  0.05,
  0.04,
  0.04,
  0.04,
  0.04,
  0.15,
  0.23,
  0.32,
  0.41,
  0.57,
  0.62,
  0.61,
  0.5,
  0.45,
  0.46,
  0.47,
  0.42,
  0.34,
  0.33,
  0.23,
  0.13,
  0.08 ;
Schedule:Day:Hourly,
  HotelLargeRetailServiceHotWaterSat, Fraction,
  0.11,
  0.1,
  0.08,
  0.06,
  0.06,
  0.06,
  0.07,
  0.2,
  0.24,
  0.27,
  0.42,
  0.54,
  0.59,
  0.6,
  0.49,
  0.48,
  0.47,
  0.46,
  0.44,
  0.36,
  0.29,
  0.22,
  0.16,
  0.13 ;
Schedule:Day:Hourly,
  HotelLargeRetailServiceHotWaterSun, Fraction,
  0.07,
  0.07,
  0.07,
  0.06,
  0.06,
  0.06,
  0.07,
  0.1,
  0.12,
  0.14,
  0.29,
  0.31,
  0.36,
  0.36,
  0.34,
  0.35,
  0.37,
  0.34,
  0.25,
  0.27,
  0.21,
  0.16,
  0.1,
  0.06 ;
Schedule:Day:Hourly,
  HotelLargeRetailInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeRetailInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeRetailInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRetailHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRetailHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRetailHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRetailClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRetailClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRetailClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantOccupancyWD, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.4,
  0.4,
  0.4,
  0.2,
  0.5,
  0.8,
  0.7,
  0.4,
  0.2,
  0.25,
  0.5,
  0.8,
  0.8,
  0.8,
  0.5,
  0.35,
  0.2 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantOccupancySat, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.4,
  0.2,
  0.45,
  0.5,
  0.5,
  0.35,
  0.3,
  0.3,
  0.3,
  0.7,
  0.9,
  0.7,
  0.65,
  0.55,
  0.35 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantOccupancySun, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.3,
  0.2,
  0.25,
  0.35,
  0.55,
  0.65,
  0.7,
  0.35,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantLightsWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantLightsSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantLightsSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantElecEquipmentWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantElecEquipmentSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantElecEquipmentSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeRestaurantHVACAvailWD, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeRestaurantHVACAvailSat, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeRestaurantHVACAvailSun, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantServiceHotWaterWD, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.6,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantServiceHotWaterSat, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantServiceHotWaterSun, Fraction,
  0.25,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantInfiltrationWD, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantInfiltrationSat, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeRestaurantInfiltrationSun, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRestaurantHtgSetptWD, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRestaurantHtgSetptSat, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRestaurantHtgSetptSun, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRestaurantClgSetptWD, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRestaurantClgSetptSat, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeRestaurantClgSetptSun, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  HotelLargeKitchenoccupancyWD, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.4,
  0.4,
  0.4,
  0.2,
  0.5,
  0.8,
  0.7,
  0.4,
  0.2,
  0.25,
  0.5,
  0.8,
  0.8,
  0.8,
  0.5,
  0.35,
  0.2 ;
Schedule:Day:Hourly,
  HotelLargeKitchenoccupancySat, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.4,
  0.2,
  0.45,
  0.5,
  0.5,
  0.35,
  0.3,
  0.3,
  0.3,
  0.7,
  0.9,
  0.7,
  0.65,
  0.55,
  0.35 ;
Schedule:Day:Hourly,
  HotelLargeKitchenoccupancySun, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.3,
  0.2,
  0.25,
  0.35,
  0.55,
  0.65,
  0.7,
  0.35,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  HotelLargeKitchenLightsWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeKitchenLightsSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeKitchenLightsSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeKitchenElecEquipmentWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeKitchenElecEquipmentSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeKitchenElecEquipmentSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeKitchenHVACAvailWD, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeKitchenHVACAvailSat, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeKitchenHVACAvailSun, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeKitchenServiceHotWaterWD, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.6,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeKitchenServiceHotWaterSat, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  HotelLargeKitchenServiceHotWaterSun, Fraction,
  0.25,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Day:Hourly,
  HotelLargeKitchenInfiltrationWD, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeKitchenInfiltrationSat, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeKitchenInfiltrationSun, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeKitchenExhaustHoodEqualOrLessThan5000cfmWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeKitchenExhaustHoodEqualOrLessThan5000cfmSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeKitchenExhaustHoodEqualOrLessThan5000cfmSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeKitchenExhaustHoodGreaterThan5000cfmWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeKitchenExhaustHoodGreaterThan5000cfmSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeKitchenExhaustHoodGreaterThan5000cfmSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeKitchenRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeKitchenRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeKitchenRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelLargeKitchenGasEquipmentWD, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  HotelLargeKitchenGasEquipmentSat, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.5 ;
Schedule:Day:Hourly,
  HotelLargeKitchenGasEquipmentSun, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.5,
  0.5 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeKitchenHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeKitchenHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeKitchenHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeKitchenClgSetptWD, Temperature,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeKitchenClgSetptSat, Temperature,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeKitchenClgSetptSun, Temperature,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0,
  30.0 ;
Schedule:Day:Hourly,
  HotelLargeOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  HotelLargeOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  HotelLargeOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelLargeOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelLargeOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  HotelLargeOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelLargeOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeOfficeHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeOfficeHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeOfficeHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeOfficeClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeOfficeClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelLargeOfficeClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  HotelLargeElevatorWD, Fraction,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.2,
  0.4,
  0.5,
  0.5,
  0.35,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.35,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.2,
  0.12 ;
Schedule:Day:Hourly,
  HotelLargeElevatorSat, Fraction,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.2,
  0.4,
  0.5,
  0.5,
  0.35,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.35,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.2,
  0.12 ;
Schedule:Day:Hourly,
  HotelLargeElevatorSun, Fraction,
  0.12,
  0.12,
  0.12,
  0.12,
  0.12,
  0.2,
  0.4,
  0.5,
  0.5,
  0.35,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.35,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.2,
  0.12 ;
Schedule:Day:Hourly,
  HotelLargeExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelLargeExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelLargeExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  GuestRoomPeopleActivityLevelWD, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  GuestRoomPeopleActivityLevelSat, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  GuestRoomPeopleActivityLevelSun, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.2,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.2,
  0.2,
  0.2,
  0.2,
  0.1,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.2,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.6,
  0.8,
  0.1,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.7,
  0.2,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.35,
  0.35,
  0.35,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.25,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyElecEquipmentWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.4,
  0.4,
  0.4,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.75,
  0.25,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyElecEquipmentSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyElecEquipmentSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.05,
  0.05 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallAssemblyHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallAssemblyHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallAssemblyHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.35,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.65,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.65,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.3,
  0.3,
  0.2,
  0.9,
  0.9,
  0.9,
  0.2,
  0.2,
  0.2,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.3,
  0.3,
  0.2,
  0.7,
  0.7,
  0.7,
  0.2,
  0.2,
  0.2,
  0.4,
  0.4,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallAssemblyGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.2,
  0.2,
  0.1,
  0.1,
  0.3,
  0.8,
  0.2,
  0.2,
  0.2,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallAssemblyHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallAssemblyHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallAssemblyHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallAssemblyClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallAssemblyClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallAssemblyClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonOccupancyWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonOccupancySat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonOccupancySun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonLightsWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonLightsSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonLightsSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonElecEquipmentSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.8,
  0.7,
  0.5,
  0.4,
  0.25,
  0.25,
  0.25,
  0.25,
  0.5,
  0.6,
  0.7,
  0.7,
  0.4,
  0.25,
  0.2,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelSmallResidentialCommonInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonHtgSetptWD, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonHtgSetptSat, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonHtgSetptSun, Temperature,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0,
  20.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonClgSetptWD, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonClgSetptSat, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialCommonClgSetptSun, Temperature,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56,
  25.56 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingOccupancyWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingOccupancySat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingOccupancySun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.5,
  0.7,
  0.7,
  0.8,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingLightsWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingLightsSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingLightsSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.6,
  0.8,
  0.9,
  0.8,
  0.6,
  0.3 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.4,
  0.5,
  0.6,
  0.5,
  0.4,
  0.25 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.4,
  0.5,
  0.6,
  0.5,
  0.4,
  0.25 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingElecEquipmentSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.3,
  0.45,
  0.45,
  0.45,
  0.45,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.4,
  0.5,
  0.6,
  0.5,
  0.4,
  0.25 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingServiceHotWaterWD, Fraction,
  0.131,
  0.075,
  0.084,
  0.103,
  0.187,
  0.411,
  0.832,
  1.0,
  0.832,
  0.617,
  0.486,
  0.355,
  0.336,
  0.308,
  0.299,
  0.243,
  0.393,
  0.449,
  0.486,
  0.439,
  0.393,
  0.364,
  0.336,
  0.206 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingServiceHotWaterSat, Fraction,
  0.217,
  0.12,
  0.108,
  0.096,
  0.181,
  0.277,
  0.313,
  0.566,
  0.928,
  1.0,
  0.892,
  0.735,
  0.614,
  0.518,
  0.47,
  0.47,
  0.627,
  0.699,
  0.675,
  0.627,
  0.566,
  0.53,
  0.482,
  0.337 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingServiceHotWaterSun, Fraction,
  0.217,
  0.12,
  0.108,
  0.096,
  0.181,
  0.277,
  0.313,
  0.566,
  0.928,
  1.0,
  0.892,
  0.735,
  0.614,
  0.518,
  0.47,
  0.47,
  0.627,
  0.699,
  0.675,
  0.627,
  0.566,
  0.53,
  0.482,
  0.337 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallResidentialLivingInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingClgSetptWD, Temperature,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingClgSetptSat, Temperature,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallResidentialLivingClgSetptSun, Temperature,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22,
  22.22 ;
Schedule:Day:Hourly,
  HotelSmallOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.3,
  0.3,
  0.3,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  HotelSmallOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  HotelSmallOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  HotelSmallOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  HotelSmallOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  HotelSmallOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  HotelSmallOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallOfficeHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallOfficeHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallOfficeHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallOfficeClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallOfficeClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  HotelSmallOfficeClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  HotelSmallElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  HotelSmallExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  HotelSmallExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  LabOccupancyWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.2,
  0.9,
  0.9,
  0.45,
  0.45,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.3,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  LabOccupancySat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.3,
  0.3,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  LabOccupancySun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.3,
  0.3,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  LabLightsWD, Fraction,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.8,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.5,
  0.5,
  0.3,
  0.3,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  LabLightsSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.4,
  0.4,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  LabLightsSun, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.4,
  0.4,
  0.4,
  0.4,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  LabElecEquipmentWD, Fraction,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.3,
  0.4,
  0.5,
  0.7,
  0.8,
  0.5,
  0.6,
  0.7,
  0.9,
  0.8,
  0.5,
  0.4,
  0.3,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  LabElecEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabElecEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.9,
  0.9,
  0.45,
  0.45,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.1,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.1,
  0.3,
  0.3,
  0.3,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.1,
  0.3,
  0.3,
  0.3,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  LabRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  LabRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  LabInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  LabInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  LabInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  LabHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  LabHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  LabHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  LabExhaustCAVWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  LabExhaustCAVSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  LabExhaustCAVSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  LabExhaustVAVManualSashCtrlWD, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.51,
  0.56,
  0.56,
  0.53,
  0.53,
  0.56,
  0.56,
  0.56,
  0.56,
  0.56,
  0.52,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  LabExhaustVAVManualSashCtrlSat, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.52,
  0.52,
  0.52,
  0.52,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  LabExhaustVAVManualSashCtrlSun, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.52,
  0.52,
  0.52,
  0.52,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  LabExhaustVAVAutoSashCtrlWD, Fraction,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.21,
  0.22,
  0.33,
  0.33,
  0.26,
  0.26,
  0.33,
  0.33,
  0.33,
  0.33,
  0.33,
  0.24,
  0.21,
  0.21,
  0.21,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  LabExhaustVAVAutoSashCtrlSat, Fraction,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.21,
  0.21,
  0.24,
  0.24,
  0.24,
  0.24,
  0.21,
  0.21,
  0.21,
  0.21,
  0.21,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  LabExhaustVAVAutoSashCtrlSun, Fraction,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.21,
  0.21,
  0.24,
  0.24,
  0.24,
  0.24,
  0.21,
  0.21,
  0.21,
  0.21,
  0.21,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2,
  0.2 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  LabOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  LabOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  LabOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  LabOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  LabOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  LabOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  LabOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  LabOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  LabOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  LabOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  LabOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  LabOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  LabOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  LabOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  LabOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabOfficeHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabOfficeHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabOfficeHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabOfficeClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabOfficeClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  LabOfficeClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  LabElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  LabExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  LabExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  LabExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  LabExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeLargeOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeLargeOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeLargeOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeLargeOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeOfficeHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeOfficeHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeOfficeHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeOfficeClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeOfficeClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeOfficeClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  OfficeLargeDataOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.25,
  0.65,
  0.65,
  0.65,
  0.65,
  0.6,
  0.6,
  0.65,
  0.65,
  0.65,
  0.65,
  0.4,
  0.25,
  0.1,
  0.05,
  0.05,
  0.05,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeDataOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeDataOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeDataLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.2,
  0.4,
  0.7,
  0.8,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.8,
  0.35,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  OfficeLargeDataLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeLargeDataLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeLargeDataHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeLargeDataHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeLargeDataHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeLargeDataServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.1,
  0.5,
  0.5,
  0.5,
  0.5,
  0.7,
  0.9,
  0.9,
  0.5,
  0.5,
  0.7,
  0.5,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.1,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeDataServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeDataServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeDataInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeLargeDataInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeLargeDataInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeDataClgSetptWD, Temperature,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeDataClgSetptSat, Temperature,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeLargeDataClgSetptSun, Temperature,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67 ;
Schedule:Day:Hourly,
  OfficeLargeElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeLargeElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeLargeExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeLargeExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeLargeExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeLargeExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeLargeExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  ComputerRoomPeopleActivityLevelWD, Activity Level,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  ComputerRoomPeopleActivityLevelSat, Activity Level,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  ComputerRoomPeopleActivityLevelSun, Activity Level,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0,
  120.0 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeMediumOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeMediumOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeMediumOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeMediumOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumOfficeHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumOfficeHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumOfficeHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumOfficeClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumOfficeClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumOfficeClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  OfficeMediumDataOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.25,
  0.65,
  0.65,
  0.65,
  0.65,
  0.6,
  0.6,
  0.65,
  0.65,
  0.65,
  0.65,
  0.4,
  0.25,
  0.1,
  0.05,
  0.05,
  0.05,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumDataOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumDataOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumDataLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.2,
  0.4,
  0.7,
  0.8,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.8,
  0.35,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  OfficeMediumDataLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeMediumDataLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeMediumDataHVACAvailWD, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeMediumDataHVACAvailSat, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeMediumDataHVACAvailSun, OnOff,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeMediumDataServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.1,
  0.5,
  0.5,
  0.5,
  0.5,
  0.7,
  0.9,
  0.9,
  0.5,
  0.5,
  0.7,
  0.5,
  0.5,
  0.5,
  0.1,
  0.1,
  0.1,
  0.1,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumDataServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumDataServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumDataInfiltrationWD, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeMediumDataInfiltrationSat, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeMediumDataInfiltrationSun, Fraction,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumDataClgSetptWD, Temperature,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumDataClgSetptSat, Temperature,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeMediumDataClgSetptSun, Temperature,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67,
  26.67 ;
Schedule:Day:Hourly,
  OfficeMediumElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeMediumElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeMediumExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeMediumExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeMediumExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeMediumExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeMediumExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeSmallOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeSmallOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OfficeSmallOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeSmallOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeSmallOfficeHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeSmallOfficeHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeSmallOfficeHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeSmallOfficeClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeSmallOfficeClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OfficeSmallOfficeClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  OfficeSmallExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeSmallExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeSmallExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeSmallExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OfficeSmallExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OfficeSmallExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OutpatientHealthOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.5,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.5,
  0.3,
  0.3,
  0.2,
  0.2,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientHealthOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.3,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.1,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientHealthOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientHealthLightsWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.45,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.1 ;
Schedule:Day:Hourly,
  OutpatientHealthLightsSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.2,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.35,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  OutpatientHealthLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OutpatientHealthElecEquipmentWD, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.3,
  0.1 ;
Schedule:Day:Hourly,
  OutpatientHealthElecEquipmentSat, Fraction,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.2,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1 ;
Schedule:Day:Hourly,
  OutpatientHealthElecEquipmentSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OutpatientHealthServiceHotWaterWD, Fraction,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.17,
  0.58,
  0.66,
  0.78,
  0.82,
  0.71,
  0.82,
  0.78,
  0.74,
  0.63,
  0.41,
  0.18,
  0.18,
  0.18,
  0.1,
  0.01,
  0.01 ;
Schedule:Day:Hourly,
  OutpatientHealthServiceHotWaterSat, Fraction,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.2,
  0.28,
  0.3,
  0.3,
  0.24,
  0.24,
  0.23,
  0.23,
  0.23,
  0.1,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01 ;
Schedule:Day:Hourly,
  OutpatientHealthServiceHotWaterSun, Fraction,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01,
  0.01 ;
Schedule:Day:Hourly,
  OutpatientHealthGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.2,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientHealthGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.3,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.3,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientHealthGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientHealthRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  OutpatientHealthRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  OutpatientHealthRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  OutpatientHealthInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OutpatientHealthInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OutpatientHealthInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OutpatientHealthHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OutpatientHealthHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OutpatientHealthHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientHealthHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientHealthHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientHealthHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientHealthClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientHealthClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientHealthClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  OutpatientOfficeOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.95,
  0.95,
  0.95,
  0.95,
  0.5,
  0.95,
  0.95,
  0.95,
  0.95,
  0.3,
  0.1,
  0.1,
  0.1,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OutpatientOfficeOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientOfficeOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientOfficeLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.3,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.65,
  0.35,
  0.3,
  0.3,
  0.2,
  0.2,
  0.1,
  0.05 ;
Schedule:Day:Hourly,
  OutpatientOfficeLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OutpatientOfficeLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OutpatientOfficeElecEquipmentWD, Fraction,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.45,
  0.74,
  0.87,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.7,
  0.5,
  0.5,
  0.5,
  0.45,
  0.45,
  0.45 ;
Schedule:Day:Hourly,
  OutpatientOfficeElecEquipmentSat, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
Schedule:Day:Hourly,
  OutpatientOfficeElecEquipmentSun, Fraction,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43,
  0.43 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OutpatientOfficeHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OutpatientOfficeHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  OutpatientOfficeHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientOfficeServiceHotWaterWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.19,
  0.35,
  0.38,
  0.39,
  0.47,
  0.57,
  0.54,
  0.34,
  0.33,
  0.44,
  0.26,
  0.21,
  0.15,
  0.17,
  0.08,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OutpatientOfficeServiceHotWaterSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.08,
  0.07,
  0.11,
  0.15,
  0.21,
  0.19,
  0.23,
  0.2,
  0.19,
  0.15,
  0.12,
  0.14,
  0.07,
  0.07,
  0.07,
  0.07,
  0.09,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  OutpatientOfficeServiceHotWaterSun, Fraction,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.06,
  0.06,
  0.09,
  0.06,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.04,
  0.07,
  0.04,
  0.04 ;
Schedule:Day:Hourly,
  OutpatientOfficeInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  OutpatientOfficeInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OutpatientOfficeInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientOfficeHtgSetptWD, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientOfficeHtgSetptSat, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientOfficeHtgSetptSun, Temperature,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientOfficeClgSetptWD, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientOfficeClgSetptSat, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  OutpatientOfficeClgSetptSun, Temperature,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  OutpatientElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.02,
  0.75,
  1.0,
  1.0,
  1.0,
  0.75,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.52,
  0.52,
  0.52,
  0.28,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.02,
  0.46,
  0.7,
  0.7,
  0.7,
  0.51,
  0.51,
  0.51,
  0.51,
  0.51,
  0.25,
  0.02,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.02,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OutpatientExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OutpatientExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OutpatientExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  OutpatientExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  OutpatientExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ParkingOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingLightsWD, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  ParkingLightsSat, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  ParkingLightsSun, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  ParkingElecEquipmentWD, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  ParkingElecEquipmentSat, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  ParkingElecEquipmentSun, Fraction,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  ParkingGasEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingGasEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingGasEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantLightsWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantLightsSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantLightsSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantElecEquipmentWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantElecEquipmentSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantElecEquipmentSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantServiceHotWaterWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantServiceHotWaterSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantServiceHotWaterSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ParkingTicketAttendantHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ParkingTicketAttendantHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  ParkingTicketAttendantHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ParkingTicketAttendantInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ParkingTicketAttendantHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ParkingTicketAttendantHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ParkingTicketAttendantHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ParkingTicketAttendantClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ParkingTicketAttendantClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  ParkingTicketAttendantClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  ParkingElevatorWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.35,
  0.69,
  0.43,
  0.37,
  0.43,
  0.58,
  0.48,
  0.37,
  0.37,
  0.46,
  0.62,
  0.2,
  0.12,
  0.04,
  0.04,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingElevatorSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.16,
  0.14,
  0.21,
  0.18,
  0.25,
  0.21,
  0.13,
  0.08,
  0.04,
  0.05,
  0.06,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingElevatorSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ParkingExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ParkingExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ParkingExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  ParkingExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  ParkingExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  ParkingPeopleActivityLevelWD, Activity Level,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  ParkingPeopleActivityLevelSat, Activity Level,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  ParkingPeopleActivityLevelSun, Activity Level,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5,
  146.5 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  TicketAttendantPeopleActivityLevelWD, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  TicketAttendantPeopleActivityLevelSat, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
! Metabolic rate in W/person (Activity Level)
Schedule:Day:Hourly,
  TicketAttendantPeopleActivityLevelSun, Activity Level,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2,
  117.2 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantOccupancyWD, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.4,
  0.4,
  0.4,
  0.2,
  0.5,
  0.8,
  0.7,
  0.4,
  0.2,
  0.25,
  0.5,
  0.8,
  0.8,
  0.8,
  0.5,
  0.35,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantOccupancySat, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.4,
  0.2,
  0.45,
  0.5,
  0.5,
  0.35,
  0.3,
  0.3,
  0.3,
  0.7,
  0.9,
  0.7,
  0.65,
  0.55,
  0.35 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantOccupancySun, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.3,
  0.2,
  0.25,
  0.35,
  0.55,
  0.65,
  0.7,
  0.35,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantLightsWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantLightsSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantLightsSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantElecEquipmentWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantElecEquipmentSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantElecEquipmentSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantHVACAvailWD, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantHVACAvailSat, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantHVACAvailSun, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantServiceHotWaterWD, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.6,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantServiceHotWaterSat, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantServiceHotWaterSun, Fraction,
  0.25,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantInfiltrationWD, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantInfiltrationSat, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantInfiltrationSun, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantHtgSetptWD, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantHtgSetptSat, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantHtgSetptSun, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantClgSetptWD, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantClgSetptSat, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodRestaurantClgSetptSun, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenoccupancyWD, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.4,
  0.4,
  0.4,
  0.2,
  0.5,
  0.8,
  0.7,
  0.4,
  0.2,
  0.25,
  0.5,
  0.8,
  0.8,
  0.8,
  0.5,
  0.35,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenoccupancySat, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.4,
  0.2,
  0.45,
  0.5,
  0.5,
  0.35,
  0.3,
  0.3,
  0.3,
  0.7,
  0.9,
  0.7,
  0.65,
  0.55,
  0.35 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenoccupancySun, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.3,
  0.2,
  0.25,
  0.35,
  0.55,
  0.65,
  0.7,
  0.35,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenLightsWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenLightsSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenLightsSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenElecEquipmentWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenElecEquipmentSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenElecEquipmentSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenHVACAvailWD, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenHVACAvailSat, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenHVACAvailSun, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenServiceHotWaterWD, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.6,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenServiceHotWaterSat, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenServiceHotWaterSun, Fraction,
  0.25,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenInfiltrationWD, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenInfiltrationSat, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenInfiltrationSun, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenExhaustHoodEqualOrLessThan5000cfmWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenExhaustHoodEqualOrLessThan5000cfmSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenExhaustHoodEqualOrLessThan5000cfmSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenExhaustHoodGreaterThan5000cfmWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenExhaustHoodGreaterThan5000cfmSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenExhaustHoodGreaterThan5000cfmSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenGasEquipmentWD, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenGasEquipmentSat, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.5 ;
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenGasEquipmentSun, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.5,
  0.5 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenHtgSetptWD, Temperature,
  18.89,
  15.56,
  15.56,
  15.56,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenHtgSetptSat, Temperature,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenHtgSetptSun, Temperature,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenClgSetptWD, Temperature,
  26.11,
  30.0,
  30.0,
  30.0,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenClgSetptSat, Temperature,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantFastFoodKitchenClgSetptSun, Temperature,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
Schedule:Day:Hourly,
  RestaurantFastFoodExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantFastFoodExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantOccupancyWD, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.4,
  0.4,
  0.4,
  0.2,
  0.5,
  0.8,
  0.7,
  0.4,
  0.2,
  0.25,
  0.5,
  0.8,
  0.8,
  0.8,
  0.5,
  0.35,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantOccupancySat, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.4,
  0.2,
  0.45,
  0.5,
  0.5,
  0.35,
  0.3,
  0.3,
  0.3,
  0.7,
  0.9,
  0.7,
  0.65,
  0.55,
  0.35 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantOccupancySun, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.3,
  0.2,
  0.25,
  0.35,
  0.55,
  0.65,
  0.7,
  0.35,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantLightsWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantLightsSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantLightsSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantElecEquipmentWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantElecEquipmentSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantElecEquipmentSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantHVACAvailWD, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantHVACAvailSat, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantHVACAvailSun, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantServiceHotWaterWD, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.6,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantServiceHotWaterSat, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantServiceHotWaterSun, Fraction,
  0.25,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantInfiltrationWD, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantInfiltrationSat, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantInfiltrationSun, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantHtgSetptWD, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantHtgSetptSat, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantHtgSetptSun, Temperature,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantClgSetptWD, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantClgSetptSat, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownRestaurantClgSetptSun, Temperature,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenoccupancyWD, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.1,
  0.4,
  0.4,
  0.4,
  0.2,
  0.5,
  0.8,
  0.7,
  0.4,
  0.2,
  0.25,
  0.5,
  0.8,
  0.8,
  0.8,
  0.5,
  0.35,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenoccupancySat, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.4,
  0.2,
  0.45,
  0.5,
  0.5,
  0.35,
  0.3,
  0.3,
  0.3,
  0.7,
  0.9,
  0.7,
  0.65,
  0.55,
  0.35 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenoccupancySun, Fraction,
  0.05,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.05,
  0.5,
  0.5,
  0.2,
  0.2,
  0.3,
  0.5,
  0.5,
  0.3,
  0.2,
  0.25,
  0.35,
  0.55,
  0.65,
  0.7,
  0.35,
  0.2,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenLightsWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenLightsSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenLightsSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.6699999999999999,
  0.73,
  0.75,
  0.85,
  0.85,
  0.85,
  0.83,
  0.72,
  0.6499999999999999,
  0.6699999999999999,
  0.75,
  0.85,
  0.85,
  0.85,
  0.75,
  0.57,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenElecEquipmentWD, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenElecEquipmentSat, Fraction,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.2,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenElecEquipmentSun, Fraction,
  0.2,
  0.15,
  0.15,
  0.15,
  0.15,
  0.15,
  0.3,
  0.72,
  0.78,
  0.8,
  0.9,
  0.9,
  0.9,
  0.88,
  0.77,
  0.7,
  0.72,
  0.8,
  0.9,
  0.9,
  0.9,
  0.8,
  0.62,
  0.3 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenHVACAvailWD, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenHVACAvailSat, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenHVACAvailSun, OnOff,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenServiceHotWaterWD, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.6,
  0.6,
  0.6,
  0.55,
  0.45,
  0.4,
  0.45,
  0.4,
  0.35,
  0.3,
  0.3,
  0.3,
  0.4,
  0.55,
  0.6,
  0.5,
  0.55,
  0.45,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenServiceHotWaterSat, Fraction,
  0.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.45,
  0.5,
  0.5,
  0.45,
  0.4,
  0.4,
  0.35,
  0.4,
  0.55,
  0.55,
  0.5,
  0.55,
  0.4,
  0.3 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenServiceHotWaterSun, Fraction,
  0.25,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.5,
  0.4,
  0.4,
  0.3,
  0.3,
  0.3,
  0.4,
  0.5,
  0.5,
  0.4,
  0.5,
  0.4,
  0.2 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenInfiltrationWD, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenInfiltrationSat, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenInfiltrationSun, Fraction,
  0.25,
  0.0,
  0.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenExhaustHoodEqualOrLessThan5000cfmWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenExhaustHoodEqualOrLessThan5000cfmSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenExhaustHoodEqualOrLessThan5000cfmSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenExhaustHoodGreaterThan5000cfmWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenExhaustHoodGreaterThan5000cfmSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenExhaustHoodGreaterThan5000cfmSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  1.0,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenGasEquipmentWD, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.5,
  0.5 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenGasEquipmentSat, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.5 ;
Schedule:Day:Hourly,
  RestaurantSitDownKitchenGasEquipmentSun, Fraction,
  0.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.5,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.75,
  0.75,
  0.9,
  0.9,
  0.9,
  0.9,
  0.75,
  0.5,
  0.5 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenHtgSetptWD, Temperature,
  18.89,
  15.56,
  15.56,
  15.56,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenHtgSetptSat, Temperature,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenHtgSetptSun, Temperature,
  18.89,
  15.56,
  15.56,
  15.56,
  15.56,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89,
  18.89 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenClgSetptWD, Temperature,
  26.11,
  30.0,
  30.0,
  30.0,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenClgSetptSat, Temperature,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RestaurantSitDownKitchenClgSetptSun, Temperature,
  26.11,
  30.0,
  30.0,
  30.0,
  30.0,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11,
  26.11 ;
Schedule:Day:Hourly,
  RestaurantSitDownExtLightingNonMotionCtrlWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownExtLightingNonMotionCtrlSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownExtLightingNonMotionCtrlSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownExtLightingMotionCtrlWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownExtLightingMotionCtrlSat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RestaurantSitDownExtLightingMotionCtrlSun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RetailGroceryRetailOccupancyWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.5,
  0.5,
  0.7,
  0.7,
  0.7,
  0.7,
  0.8,
  0.7,
  0.5,
  0.5,
  0.3,
  0.3,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RetailGroceryRetailOccupancySat, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.5,
  0.6,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.8,
  0.6,
  0.2,
  0.2,
  0.2,
  0.1,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RetailGroceryRetailOccupancySun, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.1,
  0.2,
  0.2,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.2,
  0.1,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RetailGroceryRetailLightsWD, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.2,
  0.5,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.55,
  0.55,
  0.5,
  0.2,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  RetailGroceryRetailLightsSat, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.3,
  0.55,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.85,
  0.5,
  0.3,
  0.3,
  0.1,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  RetailGroceryRetailLightsSun, Fraction,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05,
  0.1,
  0.1,
  0.4,
  0.4,
  0.55,
  0.55,
  0.55,
  0.55,
  0.55,
  0.4,
  0.2,
  0.05,
  0.05,
  0.05,
  0.05,
  0.05 ;
Schedule:Day:Hourly,
  RetailGroceryRetailElecEquipmentWD, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  RetailGroceryRetailElecEquipmentSat, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4 ;
Schedule:Day:Hourly,
  RetailGroceryRetailElecEquipmentSun, Fraction,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4,
  0.6,
  0.6,
  0.6,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.6,
  0.6,
  0.4,
  0.4,
  0.4,
  0.4,
  0.4 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RetailGroceryRetailHVACAvailWD, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RetailGroceryRetailHVACAvailSat, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0 ;
! HVAC Availability (On/Off)
Schedule:Day:Hourly,
  RetailGroceryRetailHVACAvailSun, OnOff,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0 ;
Schedule:Day:Hourly,
  RetailGroceryRetailServiceHotWaterWD, Fraction,
  0.04,
  0.05,
  0.05,
  0.04,
  0.04,
  0.04,
  0.04,
  0.15,
  0.23,
  0.32,
  0.41,
  0.57,
  0.62,
  0.61,
  0.5,
  0.45,
  0.46,
  0.47,
  0.42,
  0.34,
  0.33,
  0.23,
  0.13,
  0.08 ;
Schedule:Day:Hourly,
  RetailGroceryRetailServiceHotWaterSat, Fraction,
  0.11,
  0.1,
  0.08,
  0.06,
  0.06,
  0.06,
  0.07,
  0.2,
  0.24,
  0.27,
  0.42,
  0.54,
  0.59,
  0.6,
  0.49,
  0.48,
  0.47,
  0.46,
  0.44,
  0.36,
  0.29,
  0.22,
  0.16,
  0.13 ;
Schedule:Day:Hourly,
  RetailGroceryRetailServiceHotWaterSun, Fraction,
  0.07,
  0.07,
  0.07,
  0.06,
  0.06,
  0.06,
  0.07,
  0.1,
  0.12,
  0.14,
  0.29,
  0.31,
  0.36,
  0.36,
  0.34,
  0.35,
  0.37,
  0.34,
  0.25,
  0.27,
  0.21,
  0.16,
  0.1,
  0.06 ;
Schedule:Day:Hourly,
  RetailGroceryRetailInfiltrationWD, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RetailGroceryRetailInfiltrationSat, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RetailGroceryRetailInfiltrationSun, Fraction,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  0.25,
  1.0,
  1.0,
  1.0,
  1.0,
  1.0 ;
Schedule:Day:Hourly,
  RetailGroceryRetailRefrigerationWD, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RetailGroceryRetailRefrigerationSat, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
Schedule:Day:Hourly,
  RetailGroceryRetailRefrigerationSun, Fraction,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9,
  0.9 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RetailGroceryRetailHtgSetptWD, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RetailGroceryRetailHtgSetptSat, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RetailGroceryRetailHtgSetptSun, Temperature,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  21.11,
  15.56,
  15.56,
  15.56,
  15.56,
  15.56 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RetailGroceryRetailClgSetptWD, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RetailGroceryRetailClgSetptSat, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44 ;
! Temperature in �F (IP Units)
Schedule:Day:Hourly,
  RetailGroceryRetailClgSetptSun, Temperature,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  23.89,
  29.44,
  29.44,
  29.44,
  29.44,
  29.44 ;
Schedule:Day:Hourly,
  RetailGroceryRetailDefrostWD, Fraction,
  0.0,
  0.0,
  0.0,
  0.0,
